Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1982-03-07,1982-03-18,827.5366,0.8937943571986156,739.6475434553279,0.419,1982,3,7,1982.03,1981,6,158,23,0.06390554775454033,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.14466349675162873,632.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.6475434553279,3,210.88251448510928,210.88251448510928,210.88251448510928,,966.7541447347437,990.0,0.3124043730175814,0.11979426303659838,989.5678013639458,0.31480949787968604,0.31480949787968604,0.31480949787968604,,22.498847131322652,22.498847131322652,22.498847131322652,,0.93,0.93,0.93,,0.8435300579404371,0.8435300579404371,0.8435300579404371,,0.97,0.97,0.97,,41.9879359854453,41.9879359854453,41.9879359854453,,125.96380795633591,3023.1313909520613,0.170302475916955,0.42
1982-03-08,1982-03-19,834.7498,0.8963571399655789,748.233943314839,0.415,1982,3,8,1982.03,1981,6,159,23,0.0646474127024021,8.586399859511175,0.96,5,Dry,36,8,6,4,53,107.0,0.14300340282073642,641.233943314839,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,691.233943314839,3,213.74464777161305,213.74464777161305,213.74464777161305,,966.7909703145838,990.0,0.3173819961245444,0.12237018299445172,989.5602478208807,0.32340489250549265,0.32340489250549265,0.32340489250549265,,22.445872613791668,22.445872613791668,22.445872613791668,,0.94,0.94,0.94,,0.854978591086452,0.854978591086452,0.854978591086452,,0.98,0.98,0.98,,43.35654623669193,43.35654623669193,43.35654623669193,,130.06963871007576,3121.6713290418184,0.17383552279630485,0.415
1982-03-09,1982-03-20,842.0024,0.8927119306975572,751.6655881559767,0.413,1982,3,9,1982.03,1981,6,160,23,0.06494390681667639,3.4316448411376537,0.96,5,Dry,36,8,6,4,53,107.0,0.14235053684245105,644.6655881559767,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.6655881559767,3,214.8885293853256,214.8885293853256,214.8885293853256,,966.805660815182,990.0,0.3193713554527401,0.12339967644679302,989.5572289681004,0.3268723006950606,0.3268723006950606,0.3268723006950606,,22.424695852223525,22.424695852223525,22.424695852223525,,0.94,0.94,0.94,,0.8595541175413023,0.8595541175413023,0.8595541175413023,,0.98,0.98,0.98,,43.547450262503254,43.547450262503254,43.547450262503254,,130.64235078750974,3135.4164189002336,0.1738038202706712,0.415
1982-03-10,1982-03-21,842.0024,0.8927119306975572,751.6655881559767,0.413,1982,3,10,1982.03,1981,6,161,23,0.06494390681667639,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.14235053684245105,644.6655881559767,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.6655881559767,3,214.8885293853256,214.8885293853256,214.8885293853256,,966.805660815182,990.0,0.3193713554527401,0.12339967644679302,989.5572289681004,0.3268723006950606,0.3268723006950606,0.3268723006950606,,22.424695852223525,22.424695852223525,22.424695852223525,,0.94,0.94,0.94,,0.8595541175413023,0.8595541175413023,0.8595541175413023,,0.98,0.98,0.98,,43.547450262503254,43.547450262503254,43.547450262503254,,130.64235078750974,3135.4164189002336,0.1738038202706712,0.415
1982-03-11,1982-03-22,849.2947,0.8954821115912885,760.52821131929,0.408,1982,3,11,1982.03,1981,6,162,24,0.06570963745798666,8.862623163313287,0.96,5,Dry,36,8,6,4,53,107.0,0.14069169086362604,653.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,703.52821131929,3,217.84273710643,217.84273710643,217.84273710643,,966.8435279379044,990.0,0.3245091080111826,0.126058463395787,989.549432428593,0.3359122752603378,0.3359122752603378,0.3359122752603378,,22.369992215428343,22.369992215428343,22.369992215428343,,0.94,0.94,0.94,,0.87137094842572,0.87137094842572,0.87137094842572,,0.98,0.98,0.98,,44.038432743727206,44.038432743727206,44.038432743727206,,132.11529823118164,3170.7671575483587,0.17371518408502026,0.41
1982-03-12,1982-03-23,856.6266,0.8970607168566745,768.4460718744957,0.406,1982,3,12,1982.03,1981,6,163,24,0.06639374060995643,7.9178605552057215,0.96,5,Dry,36,8,6,4,53,107.0,0.1392420417206264,661.4460718744958,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,711.4460718744957,3,220.48202395816526,220.48202395816526,220.48202395816526,,966.8772686617967,990.0,0.3290991721011569,0.12843382156234873,989.5424670063367,0.34409221653190514,0.34409221653190514,0.34409221653190514,,22.321106128007912,22.321106128007912,22.321106128007912,,0.94,0.94,0.94,,0.881928095832661,0.881928095832661,0.881928095832661,,0.98,0.98,0.98,,44.474578003794605,44.474578003794605,44.474578003794605,,133.4237340113838,3202.169616273212,0.1736279732498585,0.405
1982-03-13,1982-03-24,863.9982,0.9020463209442272,779.3663976124346,0.404,1982,3,13,1982.03,1981,6,164,24,0.06733725675371435,10.920325737938924,0.96,5,Dry,36,8,6,4,53,107.0,0.13729101014335654,672.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,722.3663976124346,3,224.12213253747825,224.12213253747825,224.12213253747825,,966.9236631350177,990.0,0.33542979571735343,0.1317099192837304,989.532860284999,0.35553446532817584,0.35553446532817584,0.35553446532817584,,22.25366268465307,22.25366268465307,22.25366268465307,,0.94,0.94,0.94,,0.8964885301499129,0.8964885301499129,0.8964885301499129,,0.98,0.98,0.98,,45.0722443063071,45.0722443063071,45.0722443063071,,135.21673291892125,3245.20159005411,0.17349571823105747,0.405
1982-03-14,1982-03-25,871.4097,0.8994272020298736,783.7695882926915,0.404,1982,3,14,1982.03,1981,6,165,24,0.06771769242848855,4.403190680256898,0.96,5,Dry,36,8,6,4,53,107.0,0.1365197139545581,676.7695882926915,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,726.7695882926915,3,225.5898627642305,225.5898627642305,225.5898627642305,,966.9423232371608,990.0,0.33798237002474874,0.13303087648780748,989.5289867534874,0.3602007293426619,0.3602007293426619,0.3602007293426619,,22.226462786984005,22.226462786984005,22.226462786984005,,0.94,0.94,0.94,,0.902359451056922,0.902359451056922,0.902359451056922,,0.98,0.98,0.98,,45.311962208363134,45.311962208363134,45.311962208363134,,135.93588662508938,3262.4612790021447,0.17343858278706953,0.405
1982-03-15,1982-03-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1982,3,15,1982.03,1981,6,166,24,0.06862361782980188,10.485247700385683,0.96,5,Dry,36,8,6,4,53,107.0,0.13471746743123714,687.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,737.2548359930772,3,229.08494533102572,229.08494533102572,229.08494533102572,,966.986649253369,990.0,0.3440607744887404,0.13617645079792318,989.5197627747133,0.3714341943678484,0.3714341943678484,0.3714341943678484,,22.161679326976415,22.161679326976415,22.161679326976415,,0.94,0.94,0.94,,0.916339781324103,0.916339781324103,0.916339781324103,,0.98,0.98,0.98,,45.8798672827697,45.8798672827697,45.8798672827697,,137.6396018483091,3303.3504443594184,0.173294005413533,0.4
1982-03-16,1982-03-27,886.3526,0.9037319275970654,801.0251437286709,0.397,1982,3,16,1982.03,1981,6,167,24,0.06920857241815716,6.770307735593632,0.96,5,Dry,36,8,6,4,53,107.0,0.13357882812757724,694.0251437286709,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,744.0251437286709,3,231.3417145762236,231.3417145762236,231.3417145762236,,967.0151883170487,990.0,0.3479855905673454,0.13820754311860128,989.513806866314,0.3787787486659964,0.3787787486659964,0.3787787486659964,,22.11983980059953,22.11983980059953,22.11983980059953,,0.94,0.94,0.94,,0.9253668583048944,0.9253668583048944,0.9253668583048944,,0.98,0.98,0.98,,46.244369649460154,46.244369649460154,46.244369649460154,,138.73310894838048,3329.594614761131,0.1731944496805623,0.395
1982-03-17,1982-03-28,893.8841,0.8990978772765416,803.6892968412517,0.395,1982,3,17,1982.03,1981,6,168,24,0.06943875524708414,2.664153112580834,0.96,5,Dry,36,8,6,4,53,107.0,0.13313602709472827,696.6892968412517,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,746.6892968412517,3,232.22976561375057,232.22976561375057,232.22976561375057,,967.0264008027012,990.0,0.3495300271543488,0.1390067890523755,989.5114631837931,0.3816884761224251,0.3816884761224251,0.3816884761224251,,22.103373904969697,22.103373904969697,22.103373904969697,,0.94,0.94,0.94,,0.9289190624550024,0.9289190624550024,0.9289190624550024,,0.98,0.98,0.98,,46.387331614925564,46.387331614925564,46.387331614925564,,139.1619948447767,3339.8878762746413,0.17315397304869745,0.395
1982-03-18,1982-03-29,901.4559,0.9071268594876859,817.7348595336458,0.39,1982,3,18,1982.03,1981,6,169,25,0.07065229186370699,14.045562692394128,0.96,5,Dry,36,8,6,4,53,107.0,0.13084925847605675,710.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.7348595336458,3,236.9116198445486,236.9116198445486,236.9116198445486,,967.0853464105528,990.0,0.3576723823383454,0.14536742976682293,989.4969601878947,0.3972117842916624,0.3972117842916624,0.3972117842916624,,22.01440199305049,22.01440199305049,22.01440199305049,,0.94,0.94,0.94,,0.9476464793781944,0.9476464793781944,0.9476464793781944,,0.98,0.98,0.98,,47.13203499418511,47.13203499418511,47.13203499418511,,141.3961049825553,3393.5065195813268,0.17291192045205642,0.39
1982-03-19,1982-03-30,901.4559,0.9071268594876859,817.7348595336458,0.39,1982,3,19,1982.03,1981,6,170,25,0.07065229186370699,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.13084925847605675,710.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.7348595336458,3,236.9116198445486,236.9116198445486,236.9116198445486,,967.0853464105528,990.0,0.3576723823383454,0.14536742976682293,989.4969601878947,0.3972117842916624,0.3972117842916624,0.3972117842916624,,22.01440199305049,22.01440199305049,22.01440199305049,,0.94,0.94,0.94,,0.9476464793781944,0.9476464793781944,0.9476464793781944,,0.98,0.98,0.98,,47.13203499418511,47.13203499418511,47.13203499418511,,141.3961049825553,3393.5065195813268,0.17291192045205642,0.39
1982-03-20,1982-03-31,909.0679,0.9012241447918772,819.2739407352476,0.389,1982,3,20,1982.03,1981,6,171,25,0.07078526847952539,1.539081201601789,0.96,5,Dry,36,8,6,4,53,107.0,0.13060344614888414,712.2739407352476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,762.2739407352476,3,237.4246469117492,237.4246469117492,237.4246469117492,,967.0917883657373,990.0,0.35856460332478124,0.14613697036762385,989.4952984263077,0.3989315026276603,0.3989315026276603,0.3989315026276603,,22.004578557942626,22.004578557942626,22.004578557942626,,0.94,0.94,0.94,,0.9496985876469968,0.9496985876469968,0.9496985876469968,,0.98,0.98,0.98,,47.2130212509309,47.2130212509309,47.2130212509309,,141.63906375279268,3399.337530067025,0.17288364332164702,0.39
1982-03-21,1982-04-01,909.0679,0.9012241447918772,819.2739407352476,0.389,1982,3,21,1982.03,1981,6,172,25,0.07078526847952539,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.13060344614888414,712.2739407352476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,762.2739407352476,3,237.4246469117492,237.4246469117492,237.4246469117492,,967.0917883657373,990.0,0.35856460332478124,0.14613697036762385,989.4952984263077,0.3989315026276603,0.3989315026276603,0.3989315026276603,,22.004578557942626,22.004578557942626,22.004578557942626,,0.94,0.94,0.94,,0.9496985876469968,0.9496985876469968,0.9496985876469968,,0.98,0.98,0.98,,47.2130212509309,47.2130212509309,47.2130212509309,,141.63906375279268,3399.337530067025,0.17288364332164702,0.39
1982-03-22,1982-04-02,924.4132,0.9125122530475538,843.5383718788989,0.379,1982,3,22,1982.03,1981,6,173,25,0.07288171533033687,24.264431143651336,0.96,5,Dry,36,8,6,4,53,107.0,0.1268466302981191,736.5383718788989,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,786.5383718788989,3,245.51279062629962,245.51279062629962,245.51279062629962,,967.1928970270699,990.0,0.374158667458752,0.15826918593944947,989.4675721466016,0.4265321378543564,0.4265321378543564,0.4265321378543564,,21.848142981677352,21.848142981677352,21.848142981677352,,0.94,0.94,0.94,,0.9820511625051986,0.9820511625051986,0.9820511625051986,,0.98,0.98,0.98,,48.47430473542365,48.47430473542365,48.47430473542365,,145.42291420627097,3490.149940950503,0.1723963236934387,0.38
1982-03-23,1982-04-03,939.9208,0.9134042636758518,858.5276662376176,0.374,1982,3,23,1982.03,1981,6,174,25,0.07417679036293016,14.989294358718665,0.96,5,Dry,36,8,6,4,53,107.0,0.12463197658954095,751.5276662376176,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,801.5276662376176,3,250.50922207920587,250.50922207920587,250.50922207920587,,967.2549286826854,990.0,0.38789387742889264,0.16576383311880882,989.4463422894523,0.4440413051175199,0.4440413051175199,0.4440413051175199,,21.74737230164938,21.74737230164938,21.74737230164938,,0.94,0.94,0.94,,1.0020368883168236,1.0020368883168236,1.0020368883168236,,0.98,0.98,0.98,,49.23267625704207,49.23267625704207,49.23267625704207,,147.6980287711262,3544.752690507028,0.1720364230291995,0.375
1982-03-24,1982-04-04,947.7356,0.9111032605413876,863.4849952911484,0.374,1982,3,24,1982.03,1981,6,175,25,0.07460510359315523,4.9573290535307715,0.96,5,Dry,36,8,6,4,53,107.0,0.12391645550704902,756.4849952911484,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.4849952911484,3,252.16166509704945,252.16166509704945,252.16166509704945,,967.2753717039343,990.0,0.39243644986838294,0.1682424976455742,989.439321052486,0.4499091461835663,0.4499091461835663,0.4499091461835663,,21.714040202368,21.714040202368,21.714040202368,,0.94,0.94,0.94,,1.0086466603881978,1.0086466603881978,1.0086466603881978,,0.98,0.98,0.98,,49.481475083897855,49.481475083897855,49.481475083897855,,148.44442525169356,3562.666206040645,0.17191314969131724,0.375
1982-03-25,1982-04-05,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1982,3,25,1982.03,1981,6,176,26,0.0764734562663935,21.624452236554127,0.96,5,Dry,36,8,6,4,53,107.0,0.1208890045167562,778.1094475277025,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,828.1094475277025,3,259.3698158425675,259.3698158425675,259.3698158425675,,967.3641240955636,990.0,0.41225168498554415,0.17905472376385126,989.4086935912503,0.4759537157195113,0.4759537157195113,0.4759537157195113,,21.5686157799674,21.5686157799674,21.5686157799674,,0.94,0.94,0.94,,1.03747926337027,1.03747926337027,1.03747926337027,,0.98,0.98,0.98,,50.555061658926576,50.555061658926576,50.555061658926576,,151.6651849767797,3639.9644394427132,0.17135189936161296,0.365
1982-03-26,1982-04-06,971.4252,0.9180964110207984,891.8619896951615,0.362,1982,3,26,1982.03,1981,6,177,26,0.07705687590966195,6.752542167458955,0.96,5,Dry,36,8,6,4,53,107.0,0.11997371929324245,784.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,834.8619896951615,3,261.62066323172047,261.62066323172047,261.62066323172047,,967.3916971214508,990.0,0.4184392734258452,0.18243099484758074,989.3991297317267,0.4842359634007712,0.4842359634007712,0.4842359634007712,,21.523196646874947,21.523196646874947,21.523196646874947,,0.94,0.94,0.94,,1.0464826529268818,1.0464826529268818,1.0464826529268818,,0.98,0.98,0.98,,50.886402949356025,50.886402949356025,50.886402949356025,,152.65920884806806,3663.8210123536333,0.17116909411090273,0.36
1982-03-27,1982-04-07,987.4235,0.9179659771125324,906.4211780013768,0.35600000000000004,1982,3,27,1982.03,1981,6,178,26,0.07831478977931894,14.559188306215225,0.96,5,Dry,36,8,6,4,53,107.0,0.11804666814596147,799.4211780013768,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.4211780013768,3,266.4737260004589,266.4737260004589,266.4737260004589,,967.4509184022894,990.0,0.43178036231201855,0.1897105890006884,989.3785090486873,0.5023353766137152,0.5023353766137152,0.5023353766137152,,21.425255269784188,21.425255269784188,21.425255269784188,,0.94,0.94,0.94,,1.0658949040018355,1.0658949040018355,1.0658949040018355,,0.98,0.98,0.98,,51.59449146204365,51.59449146204365,51.59449146204365,,154.7834743861309,3714.8033852671424,0.17076330313400492,0.355
1982-03-28,1982-04-08,1003.5869,0.9213790990341242,924.6839937244496,0.35100000000000003,1982,3,28,1982.03,1981,6,179,26,0.07989269705779244,18.26281572307289,0.96,5,Dry,36,8,6,4,53,107.0,0.1157152072774879,817.6839937244496,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,867.6839937244496,3,272.5613312414832,272.5613312414832,272.5613312414832,,967.5247618199479,990.0,0.4485152133730016,0.2041471949795597,989.3473375916476,0.5255065438361046,0.5255065438361046,0.5255065438361046,,21.29706922786336,21.29706922786336,21.29706922786336,,0.94,0.94,0.94,,1.0902453249659327,1.0902453249659327,1.0902453249659327,,0.98,0.98,0.98,,52.457431358375715,52.457431358375715,52.457431358375715,,157.37229407512712,3776.9350578030503,0.17019035166950575,0.35
1982-03-29,1982-04-09,1028.1428,0.9210811262601332,947.0029281802472,0.34400000000000003,1982,3,29,1982.03,1981,6,180,26,0.08182105299477334,22.318934455797486,0.96,5,Dry,36,8,6,4,53,107.0,0.11298803500598495,840.0029281802472,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.0029281802472,4,210.0007320450618,210.0007320450618,210.0007320450618,210.0007320450618,967.6143367807704,990.0,0.46896682661934996,0.22200234254419776,989.3090308308364,0.3121845546607452,0.3121845546607452,0.3121845546607452,0.3121845546607452,21.382509495405365,21.382509495405365,21.382509495405365,21.382509495405365,0.93,0.93,0.93,0.93,0.8400029281802471,0.8400029281802471,0.8400029281802471,0.8400029281802471,0.97,0.97,0.97,0.97,39.73774077919503,39.73774077919503,39.73774077919503,39.73774077919503,158.95096311678012,3814.8231148027226,0.16784632696143711,0.345
1982-03-30,1982-04-10,1044.7218,0.9169267811345148,957.9333972550563,0.341,1982,3,30,1982.03,1981,6,181,26,0.08276544552283686,10.93046907480925,0.96,5,Dry,36,8,6,4,53,107.0,0.11169878856568408,850.9333972550563,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,900.9333972550563,4,212.73334931376408,212.73334931376408,212.73334931376408,212.73334931376408,967.6579372384,990.0,0.4789827942974619,0.2307467178040451,989.2902704878984,0.3203546792856932,0.3203546792856932,0.3203546792856932,0.3203546792856932,21.31197857021271,21.31197857021271,21.31197857021271,21.31197857021271,0.94,0.94,0.94,0.94,0.8509333972550563,0.8509333972550563,0.8509333972550563,0.8509333972550563,0.98,0.98,0.98,0.98,40.971539727704894,40.971539727704894,40.971539727704894,40.971539727704894,163.88615891081957,3933.2678138596693,0.1710830412431938,0.34
1982-03-31,1982-04-11,1069.9044,0.9248279637273736,989.4775076349575,0.332,1982,3,31,1982.03,1981,6,182,26,0.08549085665966033,31.54411037990121,0.96,5,Dry,36,8,6,4,53,107.0,0.10813788001684918,882.4775076349574,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,932.4775076349575,4,220.61937690873935,220.61937690873935,220.61937690873935,220.61937690873935,967.7827790596672,990.0,0.5078877560001602,0.2559820061079661,989.236130237892,0.3445205917925433,0.3445205917925433,0.3445205917925433,0.3445205917925433,21.10883058643215,21.10883058643215,21.10883058643215,21.10883058643215,0.94,0.94,0.94,0.94,0.8824775076349576,0.8824775076349576,0.8824775076349576,0.8824775076349576,0.98,0.98,0.98,0.98,42.085332695676044,42.085332695676044,42.085332695676044,42.085332695676044,168.34133078270418,4040.1919387848993,0.17013153859866148,0.33
1982-04-01,1982-04-12,1086.9032,0.940956999887256,1022.7291742398579,0.327,1982,4,1,1982.04,1981,7,183,27,0.08836380065432373,33.25166660490038,0.96,5,Dry,40,10,8,5,62,125.0,0.12222199498015306,897.7291742398579,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,955.7291742398579,4,224.43229355996448,224.43229355996448,224.43229355996448,224.43229355996448,967.9128060672997,990.0,0.5291940640444913,0.2681833393918863,989.2026225965635,0.356518020690599,0.356518020690599,0.356518020690599,0.356518020690599,20.933298508573326,20.933298508573326,20.933298508573326,20.933298508573326,0.94,0.94,0.94,0.94,0.8977291742398579,0.8977291742398579,0.8977291742398579,0.8977291742398579,0.98,0.98,0.98,0.98,42.45667222071499,42.45667222071499,42.45667222071499,42.45667222071499,169.82668888285997,4075.840533188639,0.1660524537290954,0.325
1982-04-02,1982-04-13,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1982,4,2,1982.04,1981,7,184,27,0.09010116852541772,20.10842443395836,0.96,5,Dry,40,10,8,5,62,125.0,0.1198652600931951,917.8375986738164,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,975.8375986738164,4,229.4593996684541,229.4593996684541,229.4593996684541,229.4593996684541,967.9906615460296,990.0,0.5476201103385567,0.28427007893905304,989.1681098107224,0.3726478912319953,0.3726478912319953,0.3726478912319953,0.3726478912319953,20.80480037346066,20.80480037346066,20.80480037346066,20.80480037346066,0.94,0.94,0.94,0.94,0.9178375986738164,0.9178375986738164,0.9178375986738164,0.9178375986738164,0.98,0.98,0.98,0.98,43.1412120763956,43.1412120763956,43.1412120763956,43.1412120763956,172.5648483055824,4141.5563593339775,0.16547624340073114,0.32
1982-04-03,1982-04-14,1138.9177,0.9362819842982181,1066.3481241083625,0.313,1982,4,3,1982.04,1981,7,185,27,0.09213247792296253,23.510525434546253,0.96,5,Dry,40,10,8,5,62,125.0,0.1172225065848172,941.3481241083624,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,999.3481241083624,4,235.3370310270906,235.3370310270906,235.3370310270906,235.3370310270906,968.0809543978728,990.0,0.56916361970089,0.30307849928669,989.1277578810124,0.3919566798826367,0.3919566798826367,0.3919566798826367,0.3919566798826367,20.65484680325682,20.65484680325682,20.65484680325682,20.65484680325682,0.94,0.94,0.94,0.94,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.98,0.98,0.98,0.98,43.92736826512257,43.92736826512257,43.92736826512257,43.92736826512257,175.70947306049027,4217.0273534517655,0.16477683890278466,0.315
1982-04-04,1982-04-15,1138.9177,0.9362819842982181,1066.3481241083625,0.313,1982,4,4,1982.04,1981,7,186,27,0.09213247792296253,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1172225065848172,941.3481241083624,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,999.3481241083624,4,235.3370310270906,235.3370310270906,235.3370310270906,235.3370310270906,968.0809543978728,990.0,0.56916361970089,0.30307849928669,989.1277578810124,0.3919566798826367,0.3919566798826367,0.3919566798826367,0.3919566798826367,20.65484680325682,20.65484680325682,20.65484680325682,20.65484680325682,0.94,0.94,0.94,0.94,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.98,0.98,0.98,0.98,43.92736826512257,43.92736826512257,43.92736826512257,43.92736826512257,175.70947306049027,4217.0273534517655,0.16477683890278466,0.315
1982-04-05,1982-04-16,1183.4396,0.9205844129984858,1089.4560494851628,0.302,1982,4,5,1982.04,1981,7,187,27,0.09412900267551806,23.10792537680027,0.96,5,Dry,40,10,8,5,62,125.0,0.11473615668945107,964.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1022.4560494851628,4,241.1140123712907,241.1140123712907,241.1140123712907,241.1140123712907,968.1689364069404,990.0,0.5903382126756471,0.3215648395881302,989.0880969477362,0.41140746598710104,0.41140746598710104,0.41140746598710104,0.41140746598710104,20.50775307480883,20.50775307480883,20.50775307480883,20.50775307480883,0.94,0.94,0.94,0.94,0.9644560494851628,0.9644560494851628,0.9644560494851628,0.9644560494851628,0.98,0.98,0.98,0.98,44.685175350753596,44.685175350753596,44.685175350753596,44.685175350753596,178.74070140301438,4289.776833672345,0.16406416898366913,0.3
1982-04-06,1982-04-17,1219.8351,0.9228912513903332,1125.7751419288522,0.294,1982,4,6,1982.04,1981,7,188,27,0.09726697226265284,36.319092443689435,0.96,5,Dry,40,10,8,5,62,125.0,0.11103460659633206,1000.7751419288522,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.7751419288522,4,250.19378548221303,250.19378548221303,250.19378548221303,250.19378548221303,968.3057067404933,990.0,0.6372012357736011,0.3510076845075079,989.0117910797188,0.44292554432815,0.44292554432815,0.44292554432815,0.44292554432815,20.26315879489772,20.26315879489772,20.26315879489772,20.26315879489772,0.94,0.94,0.94,0.94,1.0007751419288522,1.0007751419288522,1.0007751419288522,1.0007751419288522,0.98,0.98,0.98,0.98,45.81488519741933,45.81488519741933,45.81488519741933,45.81488519741933,183.2595407896773,4398.228978952256,0.16278520813285033,0.295
1982-04-07,1982-04-18,1256.9279,0.9151467263536076,1150.273452947515,0.28500000000000003,1982,4,7,1982.04,1981,7,189,27,0.09938362633466527,24.498311018662662,0.96,5,Dry,40,10,8,5,62,125.0,0.10866981210397764,1025.273452947515,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1083.273452947515,4,256.3183632368787,256.3183632368787,256.3183632368787,256.3183632368787,968.3969329790486,990.0,0.6725596228108462,0.3828554888317693,988.9445848883574,0.464839132159329,0.464839132159329,0.464839132159329,0.464839132159329,20.08281277714947,20.08281277714947,20.08281277714947,20.08281277714947,0.94,0.94,0.94,0.94,1.025273452947515,1.025273452947515,1.025273452947515,1.025273452947515,0.98,0.98,0.98,0.98,46.5186601363696,46.5186601363696,46.5186601363696,46.5186601363696,186.0746405454784,4465.791373091482,0.16176556980313853,0.285
1982-04-08,1982-04-19,1285.2084,0.9120856039266032,1172.2200796855432,0.28,1982,4,8,1982.04,1981,7,190,28,0.10127981488483094,21.946626738028264,0.96,5,Dry,40,10,8,5,62,125.0,0.1066352659933382,1047.2200796855432,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1105.2200796855432,4,261.8050199213858,261.8050199213858,261.8050199213858,261.8050199213858,968.4779633366263,990.0,0.7042351665564541,0.4113861035912061,988.8843787298524,0.4849174763048312,0.4849174763048312,0.4849174763048312,0.4849174763048312,19.92149791692127,19.92149791692127,19.92149791692127,19.92149791692127,0.94,0.94,0.94,0.94,1.047220079685543,1.047220079685543,1.047220079685543,1.047220079685543,0.98,0.98,0.98,0.98,47.13276267756545,47.13276267756545,47.13276267756545,47.13276267756545,188.53105071026175,4524.745217046283,0.16083246992393838,0.28
1982-04-09,1982-04-20,1323.5347,0.9063317221724048,1199.561484005937,0.272,1982,4,9,1982.04,1981,7,191,28,0.10364211221811297,27.341404320393853,0.96,5,Dry,40,10,8,5,62,125.0,0.10420474620655737,1074.561484005937,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1132.561484005937,4,268.64037100148425,268.64037100148425,268.64037100148425,268.64037100148425,968.5780071008484,990.0,0.7436969872250637,0.4469299292077181,988.8093730835672,0.5105226101598349,0.5105226101598349,0.5105226101598349,0.5105226101598349,19.72084337255895,19.72084337255895,19.72084337255895,19.72084337255895,0.94,0.94,0.94,0.94,1.074561484005937,1.074561484005937,1.074561484005937,1.074561484005937,0.98,0.98,0.98,0.98,47.876202924949,47.876202924949,47.876202924949,47.876202924949,191.504811699796,4596.115480795103,0.1596456824040944,0.27
1982-04-10,1982-04-21,1362.5733,0.9144922308631602,1246.062696831578,0.265,1982,4,10,1982.04,1981,7,192,28,0.10765981700624837,46.50121282564101,0.96,5,Dry,40,10,8,5,62,125.0,0.10031597953926663,1100.0,21.062696831578023,6.740062986104968,1.685015746526242,1.3480125972209935,0.8425078732631209,10.4470976284627,46.74006298610497,11.685015746526242,9.348012597220992,5.842507873263121,72.4470976284627,1167.7730913298524,4,275.0,275.0,275.0,275.0,968.7458943148688,990.0,0.7945178637750443,0.48,988.725482136225,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.444653041356066,19.444653041356066,19.444653041356066,19.444653041356066,0.9314810989885414,0.9314810989885414,0.9314810989885414,0.9314810989885414,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.88527899099778,47.88527899099778,47.88527899099778,47.88527899099778,191.54111596399107,4596.986783135786,0.15371707735977624,0.265
1982-04-11,1982-04-22,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,4,11,1982.04,1981,7,193,28,0.11156080612527647,45.150337025788524,0.92,5,Dry,40,10,8,5,62,125.0,0.09680819254633398,1100.0,66.21303385736654,21.188170834357297,5.297042708589324,4.23763416687146,2.648521354294662,32.841664793253805,61.1881708343573,15.297042708589325,12.237634166871462,7.648521354294663,94.8416647932538,1188.7228477098179,4,275.0,275.0,275.0,275.0,968.9062413159332,990.0,0.8247546255605622,0.48,988.6952453744394,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.254069278506293,19.254069278506293,19.254069278506293,19.254069278506293,0.9317761385633258,0.9317761385633258,0.9317761385633258,0.9317761385633258,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.43095746566685,47.43095746566685,47.43095746566685,47.43095746566685,189.72382986266732,4553.371916704016,0.14693456841578406,0.26
1982-04-12,1982-04-23,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,12,1982.04,1981,7,194,28,0.11471399750530838,36.4952706022209,0.92,5,Dry,40,10,8,5,62,125.0,0.09414718547751973,1100.0,102.70830445958744,32.866657427067985,7.999999999999997,6.573331485413598,4.108332178383498,51.159983368722365,72.86665742706799,18.0,14.573331485413597,9.1083321783835,113.15998336872238,1205.4399889124816,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8488824582242003,0.48,988.6711175417756,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.102199158540724,19.102199158540724,19.102199158540724,19.102199158540724,0.9319332334187199,0.9319332334187199,0.9319332334187199,0.9319332334187199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.064770452072175,47.064770452072175,47.064770452072175,47.064770452072175,188.2590818082887,4518.217963398928,0.1417925015426601,0.255
1982-04-13,1982-04-24,1442.8091,0.9395485585172468,1355.589210120566,0.251,1982,4,13,1982.04,1981,7,195,28,0.11712290775441693,27.880905660978442,0.92,5,Dry,40,10,8,5,62,125.0,0.0922108254231992,1100.0,130.58921012056592,41.788547238581096,8.0,8.357709447716218,5.223568404822637,67.21938502944596,81.78854723858109,18.0,16.357709447716218,10.223568404822636,129.21938502944596,1216.1462566862974,4,275.0,275.0,275.0,275.0,969.1304747776128,990.0,0.8643348034647591,0.48,988.6556651965352,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99025563892242,18.99025563892242,18.99025563892242,18.99025563892242,0.9320047297516796,0.9320047297516796,0.9320047297516796,0.9320047297516796,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.79254905277006,46.79254905277006,46.79254905277006,46.79254905277006,187.17019621108025,4492.084709065925,0.13807294629796688,0.25
1982-04-14,1982-04-25,1453.0426,0.9400588702282704,1365.945584949549,0.25,1982,4,14,1982.04,1981,7,196,28,0.11801769853964104,10.356374828983007,0.92,5,Dry,40,10,8,5,62,125.0,0.09151169810663934,1100.0,140.9455849495489,45.10258718385565,8.0,9.020517436771131,5.637823397981956,73.18465693094016,85.10258718385566,18.0,17.02051743677113,10.637823397981958,135.18465693094015,1220.1231046206267,4,275.0,275.0,275.0,275.0,969.1660779312483,990.0,0.8700745839885333,0.48,988.6499254160117,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.948912704763032,18.948912704763032,18.948912704763032,18.948912704763032,0.9320216287800164,0.9320216287800164,0.9320216287800164,0.9320216287800164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.69152543698932,46.69152543698932,46.69152543698932,46.69152543698932,186.76610174795726,4482.386441950976,0.13673026495770366,0.25
1982-04-15,1982-04-26,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1982,4,15,1982.04,1981,7,197,29,0.12027903576254473,26.17288452434855,0.92,5,Dry,40,10,8,5,62,125.0,0.08979120868013438,1100.0,167.11846947389745,53.477910231647186,8.0,10.695582046329434,6.684738778955897,88.26023841696491,93.4779102316472,18.0,18.695582046329434,11.684738778955898,150.2602384169649,1230.1734922779765,4,275.0,275.0,275.0,275.0,969.2554871979132,990.0,0.8883239141717416,0.48,988.6316760858283,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.841254107915077,18.841254107915077,18.841254107915077,18.841254107915077,0.9320415725586616,0.9320415725586616,0.9320415725586616,0.9320415725586616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.427240122225655,46.427240122225655,46.427240122225655,46.427240122225655,185.70896048890262,4457.015051733662,0.1334002562002391,0.245
1982-04-16,1982-04-27,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,16,1982.04,1981,7,198,29,0.12092738642493164,7.50405859244097,0.92,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,0.245
1982-04-17,1982-04-28,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,17,1982.04,1981,7,199,29,0.12092738642493164,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,0.245
1982-04-18,1982-04-29,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,18,1982.04,1981,7,200,29,0.12092738642493164,0.0,0.92,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,0.245
1982-04-19,1982-04-30,1494.4335,0.9462756211754526,1414.1459885179058,0.242,1982,4,19,1982.04,1981,7,201,29,0.12218221340794705,14.523460451567415,0.92,5,Dry,40,10,8,5,62,125.0,0.08839257121607799,1100.0,189.14598851790583,60.0,8.0,12.105343265145974,7.565839540716232,101.47480571204363,100.0,18.0,20.105343265145976,12.565839540716233,163.47480571204363,1238.105343265146,4,275.0,275.0,275.0,275.0,969.3301128307866,990.0,0.9091287692200553,0.48,988.61087123078,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.745823619993374,18.745823619993374,18.745823619993374,18.745823619993374,0.9320301797417736,0.9320301797417736,0.9320301797417736,0.9320301797417736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.19152266538144,46.19152266538144,46.19152266538144,46.19152266538144,184.76609066152577,4434.386175876618,0.13065559861692191,0.24
1982-04-20,1982-05-01,1504.8959,0.9514623203869988,1431.851744954881,0.24,1982,4,20,1982.04,1981,7,202,29,0.12371199076410172,17.705756436975207,0.92,5,Dry,40,10,8,5,62,125.0,0.08729954091995668,1100.0,206.851744954881,60.0,8.0,13.238511677112387,8.274069798195242,117.3391634795734,100.0,18.0,21.238511677112385,13.274069798195242,179.33916347957341,1239.2385116771125,4,275.0,275.0,275.0,275.0,969.3896904054244,990.0,0.9121010142350492,0.48,988.6078989857648,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.683273800340388,18.683273800340388,18.683273800340388,18.683273800340388,0.9320078898715036,0.9320078898715036,0.9320078898715036,0.9320078898715036,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.036292856894676,46.036292856894676,46.036292856894676,46.036292856894676,184.1451714275787,4419.484114261888,0.12860631142603474,0.24
1982-04-21,1982-05-02,1504.8959,0.9514623203869988,1431.851744954881,0.24,1982,4,21,1982.04,1981,7,203,29,0.12371199076410172,0.0,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.1033626564492287,1100.0,183.851744954881,55.0,7.000000000000003,12.422415199654127,12.422415199654127,97.00691455557279,100.0,18.0,22.422415199654125,22.422415199654125,169.00691455557282,1240.4224151996539,4,275.0,275.0,275.0,275.0,969.3896904054244,990.0,0.9152063349499124,0.48,988.60479366505,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68016847962561,18.68016847962561,18.68016847962561,18.68016847962561,0.9320064774580497,0.9320064774580497,0.9320064774580497,0.9320064774580497,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.02857147506686,46.02857147506686,46.02857147506686,46.02857147506686,184.11428590026745,4418.742861606418,0.12858474108719198,0.24
1982-04-22,1982-05-03,1515.4044,0.9482599209629142,1436.9972565708524,0.24,1982,4,22,1982.04,1981,7,204,30,0.12415656296772165,5.1455116159713725,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.10299254179035568,1100.0,188.9972565708524,55.0,7.0,12.770084903435974,12.770084903435974,101.45708676398048,100.0,18.0,22.77008490343597,22.77008490343597,173.45708676398047,1240.7700849034359,4,275.0,275.0,275.0,275.0,969.4069370906441,990.0,0.916118255484422,0.48,988.6038817445157,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.662009873871696,18.662009873871696,18.662009873871696,18.662009873871696,0.931997639075024,0.931997639075024,0.931997639075024,0.931997639075024,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.98339197910315,45.98339197910315,45.98339197910315,45.98339197910315,183.9335679164126,4414.405629993904,0.1279985518937862,0.24
1982-04-23,1982-05-04,1442.8091,0.9395485585172468,1355.589210120566,0.251,1982,4,23,1982.04,1981,7,205,30,0.11712290775441693,81.4080464502865,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.10917761730106786,1100.0,107.58921012056591,32.71293550963152,7.0,7.269541224362562,7.269541224362562,53.337192162209256,77.71293550963152,18.0,17.269541224362563,17.269541224362563,125.33719216220925,1212.9824767339942,4,275.0,275.0,275.0,275.0,969.1304747776128,990.0,0.8597685231212288,0.48,988.6602314768788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99482191926593,18.99482191926593,18.99482191926593,18.99482191926593,0.932002548821587,0.932002548821587,0.932002548821587,0.932002548821587,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80369097913533,46.80369097913533,46.80369097913533,46.80369097913533,187.21476391654133,4493.154333996991,0.13810582329722915,0.25
1982-04-24,1982-05-05,1442.8091,0.9395485585172468,1355.589210120566,0.251,1982,4,24,1982.04,1981,7,206,30,0.11712290775441693,0.0,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.10917761730106786,1100.0,107.58921012056591,32.71293550963152,7.0,7.269541224362562,7.269541224362562,53.337192162209256,77.71293550963152,18.0,17.269541224362563,17.269541224362563,125.33719216220925,1212.9824767339942,4,275.0,275.0,275.0,275.0,969.1304747776128,990.0,0.8597685231212288,0.48,988.6602314768788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99482191926593,18.99482191926593,18.99482191926593,18.99482191926593,0.932002548821587,0.932002548821587,0.932002548821587,0.932002548821587,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80369097913533,46.80369097913533,46.80369097913533,46.80369097913533,187.21476391654133,4493.154333996991,0.13810582329722915,0.25
1982-04-25,1982-05-06,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,25,1982.04,1981,7,207,30,0.11471399750530838,27.880905660978442,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11147026760538337,1100.0,79.70830445958745,24.235633112712407,5.924265871996366,5.385696247269423,5.385696247269423,38.77701298033984,69.2356331127124,16.924265871996365,15.385696247269424,15.385696247269424,110.77701298033985,1201.5455952319785,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8432616838399687,0.48,988.67673831616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10781993292501,19.10781993292501,19.10781993292501,19.10781993292501,0.9319286523266336,0.9319286523266336,0.9319286523266336,0.9319286523266336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.07838771945146,47.07838771945146,47.07838771945146,47.07838771945146,188.31355087780585,4519.52522106734,0.14183352641938504,0.255
1982-04-26,1982-05-07,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,26,1982.04,1981,7,208,30,0.11471399750530838,0.0,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11147026760538337,1100.0,79.70830445958745,24.235633112712407,5.924265871996366,5.385696247269423,5.385696247269423,38.77701298033984,69.2356331127124,16.924265871996365,15.385696247269424,15.385696247269424,110.77701298033985,1201.5455952319785,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8432616838399687,0.48,988.67673831616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10781993292501,19.10781993292501,19.10781993292501,19.10781993292501,0.9319286523266336,0.9319286523266336,0.9319286523266336,0.9319286523266336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.07838771945146,47.07838771945146,47.07838771945146,47.07838771945146,188.31355087780585,4519.52522106734,0.14183352641938504,0.255
1982-04-27,1982-05-08,1412.3815,0.928274988254288,1311.0784203230735,0.257,1982,4,27,1982.04,1981,7,209,30,0.11327717551591356,16.629884136513965,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11288417054681606,1100.0,63.078420323073495,19.17924942255613,4.688260969958165,4.262055427234696,4.262055427234696,30.686799076089805,64.17924942255614,15.688260969958165,14.262055427234696,14.262055427234696,102.6867990760898,1194.129565819749,4,275.0,275.0,275.0,275.0,968.975979148443,990.0,0.8325581362346892,0.48,988.6874418637652,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.17652793532234,19.17652793532234,19.17652793532234,19.17652793532234,0.9318649928644152,0.9318649928644152,0.9318649928644152,0.9318649928644152,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.244444982081006,47.244444982081006,47.244444982081006,47.244444982081006,188.97777992832403,4535.4667182797775,0.14413918877694326,0.255
1982-04-28,1982-05-09,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,4,28,1982.04,1981,7,210,30,0.11156080612527647,19.865386465706933,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11462089997485946,1100.0,43.21303385736656,13.139098132307398,3.21177954345292,2.9197995849572003,2.9197995849572003,21.02255701169184,58.139098132307396,14.211779543452922,12.919799584957198,12.919799584957198,93.02255701169183,1185.2706772607175,4,275.0,275.0,275.0,275.0,968.9062413159332,990.0,0.819772111510314,0.48,988.7002278884897,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.259051792556487,19.259051792556487,19.259051792556487,19.259051792556487,0.9317698123568816,0.9317698123568816,0.9317698123568816,0.9317698123568816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.44290940446296,47.44290940446296,47.44290940446296,47.44290940446296,189.77163761785175,4554.519302828443,0.1469715938747369,0.26
1982-04-29,1982-05-10,1382.3614,0.91853493973922,1269.7472452468235,0.263,1982,4,29,1982.04,1981,7,211,31,0.10970616198932552,21.465788610543086,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.1165586305101458,1100.0,21.747245246823468,6.612338081804433,1.616349308885528,1.4694084626232071,1.4694084626232071,10.579740930887093,51.61233808180443,12.616349308885527,11.469408462623207,11.469408462623207,82.5797409308871,1175.6980958533134,4,275.0,275.0,275.0,275.0,968.8303301388412,990.0,0.8059560146336479,0.48,988.7140439853664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.348779066524983,19.348779066524983,19.348779066524983,19.348779066524983,0.9316431402108684,0.9316431402108684,0.9316431402108684,0.9316431402108684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.65746450929976,47.65746450929976,47.65746450929976,47.65746450929976,190.62985803719903,4575.116592892778,0.15013212964296915,0.265
1982-04-30,1982-05-11,1382.3614,0.91853493973922,1269.7472452468235,0.263,1982,4,30,1982.04,1981,7,212,31,0.10970616198932552,0.0,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.1165586305101458,1100.0,21.747245246823468,6.612338081804433,1.616349308885528,1.4694084626232071,1.4694084626232071,10.579740930887093,51.61233808180443,12.616349308885527,11.469408462623207,11.469408462623207,82.5797409308871,1175.6980958533134,4,275.0,275.0,275.0,275.0,968.8303301388412,990.0,0.8059560146336479,0.48,988.7140439853664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.348779066524983,19.348779066524983,19.348779066524983,19.348779066524983,0.9316431402108684,0.9316431402108684,0.9316431402108684,0.9316431402108684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.65746450929976,47.65746450929976,47.65746450929976,47.65746450929976,190.62985803719903,4575.116592892778,0.15013212964296915,0.265
1982-05-01,1982-05-12,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,1,1982.05,1981,8,213,31,0.11156080612527647,21.465788610543086,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,0.26
1982-05-02,1982-05-13,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,2,1982.05,1981,8,214,31,0.11156080612527647,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,0.26
1982-05-03,1982-05-14,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,3,1982.05,1981,8,215,31,0.11156080612527647,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,0.26
