Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1982-05-04,1982-05-15,1362.5733,0.9144922308631602,1246.062696831578,0.265,1982,5,4,1982.05,1981,8,216,31,0.10765981700624837,45.150337025788524,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15408534457231354,1054.062696831578,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1121.062696831578,4,263.5156742078945,263.5156742078945,263.5156742078945,263.5156742078945,968.7458943148688,990.0,0.7271007995507311,0.4202815058810514,988.8526176945684,0.4912640229916209,0.4912640229916209,0.4912640229916209,0.4912640229916209,19.61545935670774,19.61545935670774,19.61545935670774,19.61545935670774,0.94,0.94,0.94,0.94,1.054062696831578,1.054062696831578,1.054062696831578,1.054062696831578,0.98,0.98,0.98,0.98,46.71193654095498,46.71193654095498,46.71193654095498,46.71193654095498,186.84774616381992,4484.345907931678,0.14995051744902274,0.265
1982-05-05,1982-05-16,1342.9646,0.905908308393646,1216.6027890185494,0.268,1982,5,5,1982.05,1981,8,217,31,0.10511448097120267,29.45990781302862,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1578165048880819,1024.6027890185494,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1091.6027890185494,4,256.1506972546373,256.1506972546373,256.1506972546373,256.1506972546373,968.6398607615333,990.0,0.6845813449752259,0.3819836257241142,988.9334350293007,0.4642322160432271,0.4642322160432271,0.4642322160432271,0.4642322160432271,19.829342051723984,19.829342051723984,19.829342051723984,19.829342051723984,0.94,0.94,0.94,0.94,1.0246027890185494,1.0246027890185494,1.0246027890185494,1.0246027890185494,0.98,0.98,0.98,0.98,45.90149000578205,45.90149000578205,45.90149000578205,45.90149000578205,183.60596002312818,4406.543040555076,0.15091693170557802,0.27
1982-05-06,1982-05-17,1313.8865,0.9097424573913048,1195.2983332432605,0.274,1982,5,6,1982.05,1981,8,218,32,0.10327377599221772,21.304455775288943,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16062935474781193,1003.2983332432603,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1070.2983332432605,4,250.82458331081511,250.82458331081511,250.82458331081511,250.82458331081511,968.5624734893056,990.0,0.6538326459181079,0.3542878332162386,988.9918795208656,0.4451581958076678,0.4451581958076678,0.4451581958076678,0.4451581958076678,19.98424783575245,19.98424783575245,19.98424783575245,19.98424783575245,0.94,0.94,0.94,0.94,1.0032983332432606,1.0032983332432606,1.0032983332432606,1.0032983332432606,0.98,0.98,0.98,0.98,45.298189378044945,45.298189378044945,45.298189378044945,45.298189378044945,181.19275751217978,4348.626180292315,0.15158789439665726,0.275
1982-05-07,1982-05-18,1304.2828,0.9098196316199432,1186.6620966242278,0.276,1982,5,7,1982.05,1981,8,219,32,0.1025276051483333,8.636236619032617,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1617983759203184,994.6620966242277,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.6620966242278,4,248.665524156057,248.665524156057,248.665524156057,248.665524156057,968.5309317372568,990.0,0.6413679745091948,0.34572967729938225,989.0129023481917,0.4375395657524358,0.4375395657524358,0.4375395657524358,0.4375395657524358,20.04443104518237,20.04443104518237,20.04443104518237,20.04443104518237,0.94,0.94,0.94,0.94,0.994662096624228,0.994662096624228,0.994662096624228,0.994662096624228,0.98,0.98,0.98,0.98,45.0435122895249,45.0435122895249,45.0435122895249,45.0435122895249,180.1740491580996,4324.177179794391,0.15183264862900067,0.275
1982-05-08,1982-05-19,1304.2828,0.9098196316199432,1186.6620966242278,0.276,1982,5,8,1982.05,1981,8,220,32,0.1025276051483333,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1617983759203184,994.6620966242277,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.6620966242278,4,248.665524156057,248.665524156057,248.665524156057,248.665524156057,968.5309317372568,990.0,0.6413679745091948,0.34572967729938225,989.0129023481917,0.4375395657524358,0.4375395657524358,0.4375395657524358,0.4375395657524358,20.04443104518237,20.04443104518237,20.04443104518237,20.04443104518237,0.94,0.94,0.94,0.94,0.994662096624228,0.994662096624228,0.994662096624228,0.994662096624228,0.98,0.98,0.98,0.98,45.0435122895249,45.0435122895249,45.0435122895249,45.0435122895249,180.1740491580996,4324.177179794391,0.15183264862900067,0.275
1982-05-09,1982-05-20,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1982,5,9,1982.05,1981,8,221,32,0.10218948094023417,3.9134746307770456,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16233373383804556,990.7486219934508,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1057.7486219934508,4,247.6871554983627,247.6871554983627,247.6871554983627,247.6871554983627,968.5166060112402,990.0,0.6357196606091042,0.3425988975947606,989.0216814417963,0.4341087636134617,0.4341087636134617,0.4341087636134617,0.4341087636134617,20.0709666669425,20.0709666669425,20.0709666669425,20.0709666669425,0.94,0.94,0.94,0.94,0.9907486219934508,0.9907486219934508,0.9907486219934508,0.9907486219934508,0.98,0.98,0.98,0.98,44.92568544330698,44.92568544330698,44.92568544330698,44.92568544330698,179.70274177322793,4312.8658025574705,0.15193654715094904,0.28
1982-05-10,1982-05-21,1275.7375,0.9145169696925052,1166.6835926230924,0.28200000000000003,1982,5,10,1982.05,1981,8,222,32,0.10080146240263516,16.065029370358392,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16456904100992814,974.6835926230923,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1041.6835926230924,4,243.67089815577307,243.67089815577307,243.67089815577307,243.67089815577307,968.4575831574043,990.0,0.6125330202807521,0.3297468740984739,989.0577201056208,0.4201659505813964,0.4201659505813964,0.4201659505813964,0.4201659505813964,20.179970997635067,20.179970997635067,20.179970997635067,20.179970997635067,0.94,0.94,0.94,0.94,0.9746835926230925,0.9746835926230925,0.9746835926230925,0.9746835926230925,0.98,0.98,0.98,0.98,44.43724628749107,44.43724628749107,44.43724628749107,44.43724628749107,177.74898514996428,4265.975643599143,0.15235406263863324,0.28
1982-05-11,1982-05-22,1266.3107,0.9092653306584979,1151.4124173518942,0.28400000000000003,1982,5,11,1982.05,1981,8,223,32,0.09948203285920364,15.271175271198215,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1667517191117117,959.4124173518942,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1026.4124173518942,4,239.85310433797355,239.85310433797355,239.85310433797355,239.85310433797355,968.4011542721574,990.0,0.5939635696850026,0.3175299338815153,989.0885064964335,0.4071220819597143,0.4071220819597143,0.4071220819597143,0.4071220819597143,20.28023014231637,20.28023014231637,20.28023014231637,20.28023014231637,0.94,0.94,0.94,0.94,0.9594124173518942,0.9594124173518942,0.9594124173518942,0.9594124173518942,0.98,0.98,0.98,0.98,43.95832742495968,43.95832742495968,43.95832742495968,43.95832742495968,175.83330969983876,4219.999432796129,0.1527109722372402,0.285
1982-05-12,1982-05-23,1247.589,0.9151467263536076,1141.726989184771,0.28600000000000003,1982,5,12,1982.05,1981,8,224,32,0.0986452118655642,9.685428167123293,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.16816629703839625,949.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1016.7269891847708,4,237.43174729619275,237.43174729619275,237.43174729619275,237.43174729619275,968.3652011923524,990.0,0.5850884761454076,0.30978159134781674,989.1051299325068,0.3989553297561575,0.3989553297561575,0.3989553297561575,0.3989553297561575,20.340973410398096,20.340973410398096,20.340973410398096,20.340973410398096,0.94,0.94,0.94,0.94,0.9497269891847708,0.9497269891847708,0.9497269891847708,0.9497269891847708,0.98,0.98,0.98,0.98,43.64489543399175,43.64489543399175,43.64489543399175,43.64489543399175,174.579581735967,4189.909961663208,0.15290834270338335,0.285
1982-05-13,1982-05-24,1229.0427,0.91756512366433,1127.726717014242,0.292,1982,5,13,1982.05,1981,8,225,33,0.09743558835003052,14.000272170528884,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17025401376349164,935.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1002.7267170142419,4,233.93167925356047,233.93167925356047,233.93167925356047,233.93167925356047,968.3130041700841,990.0,0.5722595414871541,0.2985813736113936,989.1291590849016,0.38729579370008704,0.38729579370008704,0.38729579370008704,0.38729579370008704,20.428859121117533,20.428859121117533,20.428859121117533,20.428859121117533,0.94,0.94,0.94,0.94,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.98,0.98,0.98,0.98,43.187303484951194,43.187303484951194,43.187303484951194,43.187303484951194,172.74921393980478,4145.9811345553135,0.1531835783736452,0.29
1982-05-14,1982-05-25,1229.0427,0.91756512366433,1127.726717014242,0.292,1982,5,14,1982.05,1981,8,226,33,0.09743558835003052,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17025401376349164,935.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1002.7267170142419,4,233.93167925356047,233.93167925356047,233.93167925356047,233.93167925356047,968.3130041700841,990.0,0.5722595414871541,0.2985813736113936,989.1291590849016,0.38729579370008704,0.38729579370008704,0.38729579370008704,0.38729579370008704,20.428859121117533,20.428859121117533,20.428859121117533,20.428859121117533,0.94,0.94,0.94,0.94,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.98,0.98,0.98,0.98,43.187303484951194,43.187303484951194,43.187303484951194,43.187303484951194,172.74921393980478,4145.9811345553135,0.1531835783736452,0.29
1982-05-15,1982-05-26,1229.0427,0.91756512366433,1127.726717014242,0.292,1982,5,15,1982.05,1981,8,227,33,0.09743558835003052,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17025401376349164,935.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1002.7267170142419,4,233.93167925356047,233.93167925356047,233.93167925356047,233.93167925356047,968.3130041700841,990.0,0.5722595414871541,0.2985813736113936,989.1291590849016,0.38729579370008704,0.38729579370008704,0.38729579370008704,0.38729579370008704,20.428859121117533,20.428859121117533,20.428859121117533,20.428859121117533,0.94,0.94,0.94,0.94,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.98,0.98,0.98,0.98,43.187303484951194,43.187303484951194,43.187303484951194,43.187303484951194,172.74921393980478,4145.9811345553135,0.1531835783736452,0.29
1982-05-16,1982-05-27,1229.0427,0.91756512366433,1127.726717014242,0.292,1982,5,16,1982.05,1981,8,228,33,0.09743558835003052,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17025401376349164,935.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1002.7267170142419,4,233.93167925356047,233.93167925356047,233.93167925356047,233.93167925356047,968.3130041700841,990.0,0.5722595414871541,0.2985813736113936,989.1291590849016,0.38729579370008704,0.38729579370008704,0.38729579370008704,0.38729579370008704,20.428859121117533,20.428859121117533,20.428859121117533,20.428859121117533,0.94,0.94,0.94,0.94,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.9357267170142421,0.98,0.98,0.98,0.98,43.187303484951194,43.187303484951194,43.187303484951194,43.187303484951194,172.74921393980478,4145.9811345553135,0.1531835783736452,0.29
1982-05-17,1982-05-28,1219.8351,0.9228912513903332,1125.7751419288522,0.294,1982,5,17,1982.05,1981,8,229,33,0.09726697226265284,1.9515750853897769,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17054915573196605,933.7751419288522,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1000.7751419288522,4,233.44378548221303,233.44378548221303,233.44378548221303,233.44378548221303,968.3057067404933,990.0,0.5704712455921753,0.2970201135430818,989.1325086408647,0.3856841655462979,0.3856841655462979,0.3856841655462979,0.3856841655462979,20.44111773482531,20.44111773482531,20.44111773482531,20.44111773482531,0.94,0.94,0.94,0.94,0.9337751419288522,0.9337751419288522,0.9337751419288522,0.9337751419288522,0.98,0.98,0.98,0.98,43.123092040123375,43.123092040123375,43.123092040123375,43.123092040123375,172.4923681604935,4139.816835851844,0.15322097791656056,0.295
1982-05-18,1982-05-29,1210.671,0.922658798487674,1117.0362502238706,0.295,1982,5,18,1982.05,1981,8,230,33,0.09651193201934244,8.738891704981597,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1718834101950768,925.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,992.0362502238708,4,231.2590625559677,231.2590625559677,231.2590625559677,231.2590625559677,968.2729653324304,990.0,0.5624634962210766,0.2900290001790965,989.1475075036,0.3785084999126359,0.3785084999126359,0.3785084999126359,0.3785084999126359,20.496033671256672,20.496033671256672,20.496033671256672,20.496033671256672,0.94,0.94,0.94,0.94,0.9250362502238706,0.9250362502238706,0.9250362502238706,0.9250362502238706,0.98,0.98,0.98,0.98,42.8342851400728,42.8342851400728,42.8342851400728,42.8342851400728,171.3371405602912,4112.09137344699,0.153385479232167,0.295
1982-05-19,1982-05-30,1192.4734,0.9195163786021252,1096.4988223473633,0.299,1982,5,19,1982.05,1981,8,231,33,0.0947374982508122,20.53742787650731,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17510278724145836,904.4988223473633,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,971.4988223473633,4,226.12470558684086,226.12470558684086,226.12470558684086,226.12470558684086,968.1956018336824,990.0,0.5436443392027632,0.2735990578778907,989.1827566029193,0.36190864093304587,0.36190864093304587,0.36190864093304587,0.36190864093304587,20.625246128303854,20.625246128303854,20.625246128303854,20.625246128303854,0.94,0.94,0.94,0.94,0.9044988223473632,0.9044988223473632,0.9044988223473632,0.9044988223473632,0.98,0.98,0.98,0.98,42.147332262405186,42.147332262405186,42.147332262405186,42.147332262405186,168.58932904962074,4046.1438971908974,0.1537524032070623,0.3
1982-05-20,1982-05-31,1183.4396,0.9205844129984858,1089.4560494851628,0.302,1982,5,20,1982.05,1981,8,232,34,0.09412900267551806,7.042772862200537,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17623473667499684,897.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,964.4560494851628,4,224.3640123712907,224.3640123712907,224.3640123712907,224.3640123712907,968.1689364069404,990.0,0.5371908023170815,0.2679648395881302,989.1948443580948,0.3563013774477446,0.3563013774477446,0.3563013774477446,0.3563013774477446,20.669606573706773,20.669606573706773,20.669606573706773,20.669606573706773,0.94,0.94,0.94,0.94,0.8974560494851628,0.8974560494851628,0.8974560494851628,0.8974560494851628,0.98,0.98,0.98,0.98,41.909101021676975,41.909101021676975,41.909101021676975,41.909101021676975,167.6364040867079,4023.2736980809914,0.15387165380918927,0.3
1982-05-21,1982-06-01,1174.4491,0.9250503042586872,1086.4244972913411,0.304,1982,5,21,1982.05,1981,8,233,34,0.09386707656597187,3.0315521938216534,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17672650099357276,894.4244972913411,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,961.4244972913413,4,223.60612432283529,223.60612432283529,223.60612432283529,223.60612432283529,968.1574368755299,990.0,0.5344128859641771,0.2655395978330729,989.2000475162027,0.35390113814687474,0.35390113814687474,0.35390113814687474,0.35390113814687474,20.688709502525946,20.688709502525946,20.688709502525946,20.688709502525946,0.94,0.94,0.94,0.94,0.8944244972913411,0.8944244972913411,0.8944244972913411,0.8944244972913411,0.98,0.98,0.98,0.98,41.806136330004115,41.806136330004115,41.806136330004115,41.806136330004115,167.22454532001646,4013.389087680395,0.15392192070128982,0.305
1982-05-22,1982-06-02,1165.5017,0.9291100950872416,1082.8793953113418,0.306,1982,5,22,1982.05,1981,8,234,34,0.09356077975489993,3.5451019799993446,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17730506354754078,890.8793953113417,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,957.8793953113417,4,222.71984882783542,222.71984882783542,222.71984882783542,222.71984882783542,968.1439729067979,990.0,0.531164386141867,0.26270351624907345,989.2061320976089,0.3511045238894025,0.3511045238894025,0.3511045238894025,0.3511045238894025,20.711054666921516,20.711054666921516,20.711054666921516,20.711054666921516,0.94,0.94,0.94,0.94,0.8908793953113417,0.8908793953113417,0.8908793953113417,0.8908793953113417,0.98,0.98,0.98,0.98,41.68540975265898,41.68540975265898,41.68540975265898,41.68540975265898,166.7416390106359,4001.799336255261,0.1539798796916766,0.305
1982-05-23,1982-06-03,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1982,5,23,1982.05,1981,8,235,34,0.09331551473479108,2.838715510519023,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17777108176648304,888.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,955.0406798008228,4,222.0101699502057,222.0101699502057,222.0101699502057,222.0101699502057,968.1331789636514,990.0,0.5285631727258535,0.2604325438406582,989.2110042834337,0.34887310562355245,0.34887310562355245,0.34887310562355245,0.34887310562355245,20.728952214158497,20.728952214158497,20.728952214158497,20.728952214158497,0.94,0.94,0.94,0.94,0.8880406798008228,0.8880406798008228,0.8880406798008228,0.8880406798008228,0.98,0.98,0.98,0.98,41.58849039207181,41.58849039207181,41.58849039207181,41.58849039207181,166.35396156828722,3992.495077638893,0.15402564429236648,0.31
1982-05-24,1982-06-04,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1982,5,24,1982.05,1981,8,236,34,0.09331551473479108,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.17777108176648304,888.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,955.0406798008228,4,222.0101699502057,222.0101699502057,222.0101699502057,222.0101699502057,968.1331789636514,990.0,0.5285631727258535,0.2604325438406582,989.2110042834337,0.34887310562355245,0.34887310562355245,0.34887310562355245,0.34887310562355245,20.728952214158497,20.728952214158497,20.728952214158497,20.728952214158497,0.94,0.94,0.94,0.94,0.8880406798008228,0.8880406798008228,0.8880406798008228,0.8880406798008228,0.98,0.98,0.98,0.98,41.58849039207181,41.58849039207181,41.58849039207181,41.58849039207181,166.35396156828722,3992.495077638893,0.15402564429236648,0.31
1982-05-25,1982-06-05,1147.7361,0.9351417914976156,1073.2959927204865,0.311,1982,5,25,1982.05,1981,8,237,34,0.09273277377105003,6.7446870803362335,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1788882109895305,881.2959927204864,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,948.2959927204864,4,220.3239981801216,220.3239981801216,220.3239981801216,220.3239981801216,968.1074873161896,990.0,0.522382782174151,0.25503679417638925,989.2225804236494,0.34359969470149065,0.34359969470149065,0.34359969470149065,0.34359969470149065,20.771493412758264,20.771493412758264,20.771493412758264,20.771493412758264,0.94,0.94,0.94,0.94,0.8812959927204865,0.8812959927204865,0.8812959927204865,0.8812959927204865,0.98,0.98,0.98,0.98,41.35732711464552,41.35732711464552,41.35732711464552,41.35732711464552,165.42930845858206,3970.3034030059694,0.15413204705932787,0.31
1982-05-26,1982-06-06,1130.1421,0.9379332643780708,1059.9978690640885,0.315,1982,5,26,1982.05,1981,8,238,34,0.09158381588713724,13.298123656398046,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.18113243960530215,867.9978690640885,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,934.9978690640885,4,216.99946726602212,216.99946726602212,216.99946726602212,216.99946726602212,968.0566437448981,990.0,0.5101972505368142,0.2443982952512708,989.245404454212,0.33331934507337824,0.33331934507337824,0.33331934507337824,0.33331934507337824,20.855441364240406,20.855441364240406,20.855441364240406,20.855441364240406,0.94,0.94,0.94,0.94,0.8679978690640885,0.8679978690640885,0.8679978690640885,0.8679978690640885,0.98,0.98,0.98,0.98,40.897898201019345,40.897898201019345,40.897898201019345,40.897898201019345,163.59159280407738,3926.198227297857,0.1543320015808319,0.315
1982-05-27,1982-06-07,1121.4092,0.9368114987301732,1050.5490333418047,0.317,1982,5,27,1982.05,1981,8,239,35,0.09076743648073192,9.448835722283777,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1827615788567684,858.5490333418048,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,925.5490333418048,4,214.6372583354512,214.6372583354512,214.6372583354512,214.6372583354512,968.0203645036771,990.0,0.5015389548550402,0.2368392266734438,989.2616218184717,0.3261090570841768,0.3261090570841768,0.3261090570841768,0.3261090570841768,20.91514825771037,20.91514825771037,20.91514825771037,20.91514825771037,0.94,0.94,0.94,0.94,0.8585490333418048,0.8585490333418048,0.8585490333418048,0.8585490333418048,0.98,0.98,0.98,0.98,40.56850431361719,40.56850431361719,40.56850431361719,40.56850431361719,162.27401725446876,3894.5764141072505,0.15446591458779782,0.315
1982-05-28,1982-06-08,1104.0713,0.9309189777098624,1027.8009259147987,0.322,1982,5,28,1982.05,1981,8,240,35,0.08880199999903861,22.748107427006047,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1868066034568996,835.8009259147988,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,902.8009259147988,4,208.9502314786997,208.9502314786997,208.9502314786997,208.9502314786997,967.9324977201276,990.0,0.4806940755394569,0.21864074073183887,989.3006651837288,0.30907161078243106,0.30907161078243106,0.30907161078243106,0.30907161078243106,21.059095852818594,21.059095852818594,21.059095852818594,21.059095852818594,0.93,0.93,0.93,0.93,0.8358009259147987,0.8358009259147987,0.8358009259147987,0.8358009259147987,0.97,0.97,0.97,0.97,38.94092541475202,38.94092541475202,38.94092541475202,38.94092541475202,155.7637016590081,3738.328839816194,0.15155045858746424,0.32
1982-05-29,1982-06-09,1095.466,0.935818257253338,1025.1570830002852,0.325,1982,5,29,1982.05,1981,8,241,35,0.08857357197122462,2.6438429145134705,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1872883709080773,833.1570830002852,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,900.1570830002852,4,208.2892707500713,208.2892707500713,208.2892707500713,208.2892707500713,967.9222373325822,990.0,0.4782714306377115,0.21652566640022816,989.305202902962,0.3071209297402641,0.3071209297402641,0.3071209297402641,0.3071209297402641,21.075844640639573,21.075844640639573,21.075844640639573,21.075844640639573,0.93,0.93,0.93,0.93,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.97,0.97,0.97,0.97,38.8486183901175,38.8486183901175,38.8486183901175,38.8486183901175,155.39447356046998,3729.46736545128,0.15158113438155582,0.325
1982-05-30,1982-06-10,1095.466,0.935818257253338,1025.1570830002852,0.325,1982,5,30,1982.05,1981,8,242,35,0.08857357197122462,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1872883709080773,833.1570830002852,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,900.1570830002852,4,208.2892707500713,208.2892707500713,208.2892707500713,208.2892707500713,967.9222373325822,990.0,0.4782714306377115,0.21652566640022816,989.305202902962,0.3071209297402641,0.3071209297402641,0.3071209297402641,0.3071209297402641,21.075844640639573,21.075844640639573,21.075844640639573,21.075844640639573,0.93,0.93,0.93,0.93,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.97,0.97,0.97,0.97,38.8486183901175,38.8486183901175,38.8486183901175,38.8486183901175,155.39447356046998,3729.46736545128,0.15158113438155582,0.325
1982-05-31,1982-06-11,1095.466,0.935818257253338,1025.1570830002852,0.325,1982,5,31,1982.05,1981,8,243,35,0.08857357197122462,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1872883709080773,833.1570830002852,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,900.1570830002852,4,208.2892707500713,208.2892707500713,208.2892707500713,208.2892707500713,967.9222373325822,990.0,0.4782714306377115,0.21652566640022816,989.305202902962,0.3071209297402641,0.3071209297402641,0.3071209297402641,0.3071209297402641,21.075844640639573,21.075844640639573,21.075844640639573,21.075844640639573,0.93,0.93,0.93,0.93,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.8331570830002852,0.97,0.97,0.97,0.97,38.8486183901175,38.8486183901175,38.8486183901175,38.8486183901175,155.39447356046998,3729.46736545128,0.15158113438155582,0.325
1982-06-01,1982-06-12,1078.3827,0.9251619817921662,997.6786758623872,0.33,1982,6,1,1982.06,1981,9,244,35,0.08619943759451025,27.47840713789799,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16137460276058582,836.6786758623872,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,900.6786758623872,4,209.1696689655968,209.1696689655968,209.1696689655968,209.1696689655968,967.8149982332174,990.0,0.4787493842563707,0.21934294068990973,989.3019076750536,0.3097205887457192,0.3097205887457192,0.3097205887457192,0.3097205887457192,21.17718885309064,21.17718885309064,21.17718885309064,21.17718885309064,0.93,0.93,0.93,0.93,0.8366786758623872,0.8366786758623872,0.8366786758623872,0.8366786758623872,0.97,0.97,0.97,0.97,39.2004189802954,39.2004189802954,39.2004189802954,39.2004189802954,156.8016759211816,3763.240222108359,0.1571665103352472,0.33
1982-06-02,1982-06-13,1061.4682,0.9202131020126134,976.7769450097452,0.334,1982,6,2,1982.06,1981,9,245,35,0.08439352804884198,20.901730852642004,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16482780518370416,815.7769450097452,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,879.7769450097452,3,271.92564833658173,271.92564833658173,271.92564833658173,,967.732689594572,990.0,0.4595964037937904,0.20262155600779616,989.3377820401984,0.5230626236593299,0.5230626236593299,0.5230626236593299,,21.082029821967282,21.082029821967282,21.082029821967282,,0.94,0.94,0.94,,1.0877025933463271,1.0877025933463271,1.0877025933463271,,0.98,0.98,0.98,,51.80665268267767,51.80665268267767,51.80665268267767,,155.419958048033,3730.078993152793,0.15911509668820287,0.335
1982-06-03,1982-06-14,1044.7218,0.9169267811345148,957.9333972550563,0.341,1982,6,3,1982.06,1981,9,246,36,0.08276544552283686,18.84354775468887,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16807013980444055,796.9333972550563,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,860.9333972550563,3,265.64446575168546,265.64446575168546,265.64446575168546,,967.6579372384,990.0,0.4423294078432787,0.18846669862752816,989.3692038935292,0.4992192407428111,0.4992192407428111,0.4992192407428111,,21.21204741438637,21.21204741438637,21.21204741438637,,0.94,0.94,0.94,,1.0625778630067415,1.0625778630067415,1.0625778630067415,,0.98,0.98,0.98,,50.92209918098978,50.92209918098978,50.92209918098978,,152.76629754296934,3666.391141031264,0.15947486326368707,0.34
1982-06-04,1982-06-15,1019.9159,0.9227467245233664,941.1240560143013,0.34700000000000003,1982,6,4,1982.06,1981,9,247,36,0.08131311843963564,16.809341240754975,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17107202708412486,780.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143013,3,260.04135200476713,260.04135200476713,260.04135200476713,,967.5908137866536,990.0,0.42692642582983786,0.18006202800715068,989.393011546163,0.4784172638579459,0.4784172638579459,0.4784172638579459,,21.323780495651395,21.323780495651395,21.323780495651395,,0.94,0.94,0.94,,1.0401654080190683,1.0401654080190683,1.0401654080190683,,0.98,0.98,0.98,,50.11059452193464,50.11059452193464,50.11059452193464,,150.3317835658039,3607.962805579293,0.1597364158371056,0.345
1982-06-05,1982-06-16,995.4845,0.9181998096202312,914.0536783798912,0.354,1982,6,5,1982.06,1981,9,248,36,0.07897423781202259,27.0703776344102,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1761384520495158,753.0536783798912,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,817.0536783798912,3,251.01789279329705,251.01789279329705,251.01789279329705,,967.4818394126767,990.0,0.40212090050747,0.1665268391899456,989.4313522603026,0.4458435154603367,0.4458435154603367,0.4458435154603367,,21.50366933216556,21.50366933216556,21.50366933216556,,0.94,0.94,0.94,,1.0040715711731882,1.0040715711731882,1.0040715711731882,,0.98,0.98,0.98,,48.779819542429145,48.779819542429145,48.779819542429145,,146.3394586272874,3512.1470070548976,0.16009941438741965,0.355
1982-06-06,1982-06-17,987.4235,0.9179659771125324,906.4211780013768,0.35600000000000004,1982,6,6,1982.06,1981,9,249,36,0.07831478977931894,7.632500378514464,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17762162216354951,745.4211780013768,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,809.4211780013768,3,248.47372600045887,248.47372600045887,248.47372600045887,,967.4509184022894,990.0,0.3951269758578353,0.1627105890006884,989.4421624351417,0.4368659365788792,0.4368659365788792,0.4368659365788792,,21.554378096273254,21.554378096273254,21.554378096273254,,0.94,0.94,0.94,,0.9938949040018356,0.9938949040018356,0.9938949040018356,,0.98,0.98,0.98,,48.39928055090395,48.39928055090395,48.39928055090395,,145.19784165271187,3484.748199665085,0.1601880507391359,0.355
1982-06-07,1982-06-18,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1982,6,7,1982.06,1981,9,250,36,0.0764734562663935,21.31173047367417,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1818984086653995,724.1094475277025,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,788.1094475277025,3,241.36981584256748,241.36981584256748,241.36981584256748,,967.3641240955636,990.0,0.3755982985313608,0.15205472376385126,989.4723469777048,0.4122795758597777,0.4122795758597777,0.4122795758597777,,21.69594330628137,21.69594330628137,21.69594330628137,,0.94,0.94,0.94,,0.96547926337027,0.96547926337027,0.96547926337027,,0.98,0.98,0.98,,47.324325530521364,47.324325530521364,47.324325530521364,,141.9729765915641,3407.3514381975383,0.1604016056863076,0.365
1982-06-08,1982-06-19,939.9208,0.9134042636758518,858.5276662376176,0.374,1982,6,8,1982.06,1981,9,251,36,0.07417679036293016,26.581781290084905,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.18753035729828127,697.5276662376176,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,761.5276662376176,3,232.50922207920587,232.50922207920587,232.50922207920587,,967.2549286826854,990.0,0.3581319804276044,0.1392582998712853,989.5026097197012,0.38260641451366295,0.38260641451366295,0.38260641451366295,,21.865074622502032,21.865074622502032,21.865074622502032,,0.94,0.94,0.94,,0.9300368883168236,0.9300368883168236,0.9300368883168236,,0.98,0.98,0.98,,45.942442838527576,45.942442838527576,45.942442838527576,,137.8273285155827,3307.855884373985,0.16053918113040258,0.375
1982-06-09,1982-06-20,924.4132,0.9125122530475538,843.5383718788989,0.379,1982,6,9,1982.06,1981,9,252,36,0.07288171533033687,14.989294358718665,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.190862686710254,682.5383718788988,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,746.5383718788989,3,227.51279062629962,227.51279062629962,227.51279062629962,,967.1928970270699,990.0,0.3494425344225501,0.1347615115636697,989.5157959540138,0.366359945407278,0.366359945407278,0.366359945407278,,21.956538981536546,21.956538981536546,21.956538981536546,,0.94,0.94,0.94,,0.9100511625051986,0.9100511625051986,0.9100511625051986,,0.98,0.98,0.98,,45.14323079252264,45.14323079252264,45.14323079252264,,135.42969237756793,3250.31261706163,0.16054953383556408,0.38
1982-06-10,1982-06-21,901.4559,0.9071268594876859,817.7348595336458,0.39,1982,6,10,1982.06,1981,9,253,37,0.07065229186370699,25.803512345253125,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.19688533284715085,656.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7348595336458,3,218.9116198445486,218.9116198445486,218.9116198445486,,967.0853464105528,990.0,0.33448397654124395,0.12702045786009375,989.5384955655986,0.3392132797245481,0.3392132797245481,0.3392132797245481,,22.11393587532139,22.11393587532139,22.11393587532139,,0.94,0.94,0.94,,0.8756464793781944,0.8756464793781944,0.8756464793781944,,0.98,0.98,0.98,,43.74795907288844,43.74795907288844,43.74795907288844,,131.24387721866532,3149.853053247968,0.1604968599400467,0.39
1982-06-11,1982-06-22,893.8841,0.8990978772765416,803.6892968412517,0.395,1982,6,11,1982.06,1981,9,254,37,0.06943875524708414,14.045562692394128,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2003261716098248,642.6892968412518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.6892968412517,3,214.22976561375057,214.22976561375057,214.22976561375057,,967.0264008027012,990.0,0.3263416213572473,0.12280678905237552,989.5508515895903,0.32487316975651803,0.32487316975651803,0.32487316975651803,,22.199577617132732,22.199577617132732,22.199577617132732,,0.94,0.94,0.94,,0.8569190624550023,0.8569190624550023,0.8569190624550023,,0.98,0.98,0.98,,42.978124605551564,42.978124605551564,42.978124605551564,,128.93437381665473,3094.424971599713,0.16042813351304644,0.395
1982-06-12,1982-06-23,871.4097,0.8994272020298736,783.7695882926915,0.404,1982,6,12,1982.06,1981,9,255,37,0.06771769242848855,19.919708548560152,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.20541751352040985,622.7695882926915,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,686.7695882926915,3,207.5898627642305,207.5898627642305,207.5898627642305,,966.9423232371608,990.0,0.3147939642276473,0.11683087648780745,989.5683751592844,0.30506345922488554,0.30506345922488554,0.30506345922488554,,22.320988462898907,22.320988462898907,22.320988462898907,,0.93,0.93,0.93,,0.8303594510569219,0.8303594510569219,0.8303594510569219,,0.97,0.97,0.97,,41.00560793544835,41.00560793544835,41.00560793544835,,123.01682380634506,2952.4037713522807,0.15695534203402334,0.405
1982-06-13,1982-06-24,842.0024,0.8927119306975572,751.6655881559767,0.413,1982,6,13,1982.06,1981,9,256,37,0.06494390681667639,32.10400013671483,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.21419099468817399,590.6655881559767,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,3,196.8885293853256,196.8885293853256,196.8885293853256,,966.805660815182,990.0,0.2961829496556386,0.10626623526239068,989.597550815082,0.2744394715488011,0.2744394715488011,0.2744394715488011,,22.517450528351237,22.517450528351237,22.517450528351237,,0.93,0.93,0.93,,0.7875541175413022,0.7875541175413022,0.7875541175413022,,0.97,0.97,0.97,,39.2340663846397,39.2340663846397,39.2340663846397,,117.70219915391912,2824.852779694059,0.15658851623455586,0.415
1982-06-14,1982-06-25,842.0024,0.8927119306975572,751.6655881559767,0.413,1982,6,14,1982.06,1981,9,257,37,0.06494390681667639,0.0,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.21419099468817399,590.6655881559767,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,3,196.8885293853256,196.8885293853256,196.8885293853256,,966.805660815182,990.0,0.2961829496556386,0.10626623526239068,989.597550815082,0.2744394715488011,0.2744394715488011,0.2744394715488011,,22.517450528351237,22.517450528351237,22.517450528351237,,0.93,0.93,0.93,,0.7875541175413022,0.7875541175413022,0.7875541175413022,,0.97,0.97,0.97,,39.2340663846397,39.2340663846397,39.2340663846397,,117.70219915391912,2824.852779694059,0.15658851623455586,0.415
1982-06-15,1982-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,6,15,1982.06,1981,9,258,37,0.0629421468680388,23.168517924046,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319308,3,189.16569007731024,189.16569007731024,189.16569007731024,,966.706179114239,990.0,0.2827519247721337,0.09699882809277227,989.6202492471353,0.2533378895441443,0.2533378895441443,0.2533378895441443,,22.66073224335194,22.66073224335194,22.66073224335194,,0.93,0.93,0.93,,0.756662760309241,0.756662760309241,0.756662760309241,,0.97,0.97,0.97,,37.93499214777886,37.93499214777886,37.93499214777886,,113.80497644333656,2731.3194346400783,0.15621885261268742,0.425
1982-06-16,1982-06-27,792.06,0.8911767402221192,705.8654488603318,0.435,1982,6,16,1982.06,1981,9,259,37,0.060986774781532666,22.631621371598953,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.22808879547787125,544.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.8654488603318,2,272.4327244301659,272.4327244301659,,,966.6083432620543,990.0,0.269632144266859,0.08794617954413271,989.642421676189,0.5250116496157232,0.5250116496157232,,,22.509066764519076,22.509066764519076,,,0.95,0.95,,,1.0897308977206634,1.0897308977206634,,,0.98,0.98,,,56.00611543899211,56.00611543899211,,,112.01223087798422,2688.293541071621,0.15868779391148222,0.435
1982-06-17,1982-06-28,764.3804,0.8926299826267534,682.3088631722309,0.445,1982,6,17,1982.06,1981,9,260,38,0.05895148577808074,23.556585688100878,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2359635184152075,521.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,585.3088631722309,2,260.65443158611544,260.65443158611544,,,966.5058573414522,990.0,0.2559761525636121,0.07852354526889235,989.6655003021676,0.480671891239583,0.480671891239583,,,22.67897106947577,22.67897106947577,,,0.95,0.95,,,1.0426177263444618,1.0426177263444618,,,0.98,0.98,,,53.98923185246253,53.98923185246253,,,107.97846370492505,2591.483128918201,0.15825452303653972,0.445
1982-06-18,1982-06-29,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,6,18,1982.06,1981,9,261,38,0.057018988853223165,22.366862556222138,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.24396083269396104,498.94200061600867,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,562.9420006160087,2,249.47100030800442,249.47100030800442,,,966.407980037211,990.0,0.2430098554295703,0.06978840012320175,989.6872017444472,0.4403741800294839,0.4403741800294839,,,22.838847527206678,22.838847527206678,,,0.94,0.94,,,0.9978840012320176,0.9978840012320176,,,0.98,0.98,,,51.48932402792859,51.48932402792859,,,102.97864805585718,2471.487553340572,0.15604196726338673,0.455
1982-06-19,1982-06-30,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1982,6,19,1982.06,1981,9,262,38,0.05503038811448042,23.016212253966952,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,2,237.96289418102089,237.96289418102089,,,966.3067445687481,990.0,0.22966712368814016,0.06518515767240836,989.7051477186394,0.4007397338536639,0.4007397338536639,,,22.997663416037682,22.997663416037682,,,0.94,0.94,,,0.9518515767240836,0.9518515767240836,,,0.98,0.98,,,49.45564753059412,49.45564753059412,,,98.91129506118824,2373.8710814685182,0.1552948504653183,0.465
1982-06-20,1982-07-01,710.868,0.8775314292741972,623.8090120652902,0.47,1982,6,20,1982.06,1981,9,263,38,0.05389709864244106,13.116776296751594,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,2,231.40450603264512,231.40450603264512,,,966.2488448607712,990.0,0.22206319540016825,0.06256180241305805,989.7153750021868,0.3789841230980183,0.3789841230980183,,,23.087546018317532,23.087546018317532,,,0.94,0.94,,,0.9256180241305804,0.9256180241305804,,,0.98,0.98,,,48.280584845860844,48.280584845860844,,,96.56116969172169,2317.4680726013203,0.1547928417578155,0.47
1982-06-21,1982-07-02,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,6,21,1982.06,1981,9,264,38,0.053190239644824194,8.181238398343453,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2615216643671126,454.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,518.6277736669467,2,227.31388683347336,227.31388683347336,,,966.2126646939656,990.0,0.2173204485025778,0.06092555473338935,989.721753996764,0.3657204412152478,0.3657204412152478,,,23.143368861582953,23.143368861582953,,,0.94,0.94,,,0.9092555473338936,0.9092555473338936,,,0.98,0.98,,,47.54178480829197,47.54178480829197,,,95.08356961658394,2282.005670798015,0.15444977254717548,0.475
1982-06-22,1982-07-03,685.0236,0.878477532975807,601.777842158206,0.482,1982,6,22,1982.06,1981,9,265,38,0.051993605562469014,13.849931508740726,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2675405917615582,440.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,504.777842158206,2,220.388921079103,220.388921079103,,,966.1513131194458,990.0,0.2095941173219134,0.058155568431641214,989.7322503142464,0.3438019986547867,0.3438019986547867,,,23.23713519614585,23.23713519614585,,,0.94,0.94,,,0.8815556843164121,0.8815556843164121,,,0.98,0.98,,,46.280205664559546,46.280205664559546,,,92.56041132911909,2221.4498718988584,0.15381159764401095,0.48
1982-06-23,1982-07-04,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,6,23,1982.06,1981,9,266,38,0.05037150165197194,18.77435081593819,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2761561506764299,422.00349134226786,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,486.00349134226786,2,211.00174567113393,211.00174567113393,,,966.0679796331343,990.0,0.20335909306569774,0.05440069826845356,989.742240208666,0.3151652703260259,0.3151652703260259,,,23.35909530520552,23.35909530520552,,,0.94,0.94,,,0.8440069826845357,0.8440069826845357,,,0.97,0.97,,,44.087011664509866,44.087011664509866,,,88.17402332901973,2116.1765598964735,0.15124098678382494,0.495
1982-06-24,1982-07-05,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,6,24,1982.06,1981,9,267,39,0.04941147675228782,11.111399301899494,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2815216406045976,410.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.89209204036837,2,205.44604602018418,205.44604602018418,,,966.0185932161558,990.0,0.19966896045621085,0.05217841840807366,989.7481526211357,0.2987997153182093,0.2987997153182093,,,23.430759689661933,23.430759689661933,,,0.94,0.94,,,0.8217841840807366,0.8217841840807366,,,0.97,0.97,,,43.057890840891574,43.057890840891574,,,86.11578168178312,2066.7787603627953,0.1505804729254841,0.495
1982-06-25,1982-07-06,641.2365,0.8794376863729334,563.9275439778775,0.503,1982,6,25,1982.06,1981,9,268,39,0.04872333979968862,7.964548062490849,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2854976702580003,402.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,466.9275439778775,2,201.46377198893876,201.46377198893876,,,965.9831740996863,990.0,0.19702390759412905,0.050585508795575496,989.7523905836102,0.28733567656103165,0.28733567656103165,,,23.48188080736305,23.48188080736305,,,0.94,0.94,,,0.8058550879557549,0.8058550879557549,,,0.97,0.97,,,42.315398531083744,42.315398531083744,,,84.63079706216747,2031.1391294920193,0.15007388443059894,0.505
1982-06-26,1982-07-07,629.0591,0.8842087083672124,556.2195342976412,0.512,1982,6,26,1982.06,1981,9,269,39,0.0480573677633162,7.708009680236273,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2894540555885018,395.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.21953429764125,2,197.60976714882062,197.60976714882062,,,965.948887254739,990.0,0.19446405198076644,0.04904390685952824,989.7564920411596,0.27645290632646263,0.27645290632646263,,,23.531151880094253,23.531151880094253,,,0.93,0.93,,,0.7904390685952823,0.7904390685952823,,,0.97,0.97,,,41.150515833163205,41.150515833163205,,,82.30103166632641,1975.2247599918333,0.14796501487537814,0.51
1982-06-27,1982-07-08,623.0255,0.8843912864860217,550.9983234585969,0.517,1982,6,27,1982.06,1981,9,270,39,0.04760625514682278,5.221210839044262,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2921968963342914,389.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,453.9983234585969,2,194.99916172929846,194.99916172929846,,,965.925660621266,990.0,0.19273007052130525,0.04799966469171939,989.759270264787,0.2691996663275004,0.2691996663275004,,,23.56440997719357,23.56440997719357,,,0.93,0.93,,,0.7799966469171938,0.7799966469171938,,,0.97,0.97,,,40.66427227991794,40.66427227991794,,,81.32854455983588,1951.885069436061,0.1476021633774482,0.515
1982-06-28,1982-07-09,617.0284,0.8884164098844547,548.1781559247493,0.519,1982,6,28,1982.06,1981,9,271,39,0.04736259267189833,2.8201675338476657,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2937001379203099,387.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.1781559247492,2,193.5890779623746,193.5890779623746,,,965.9131153849534,990.0,0.1917934835174444,0.04743563118494985,989.7607708852977,0.2653217252418254,0.2653217252418254,,,23.58233377510262,23.58233377510262,,,0.93,0.93,,,0.7743563118494985,0.7743563118494985,,,0.97,0.97,,,40.40092638013083,40.40092638013083,,,80.80185276026167,1939.2444662462801,0.1474007161484809,0.52
1982-06-29,1982-07-10,605.1438,0.8886431881621848,537.7569157285794,0.526,1982,6,29,1982.06,1981,9,272,39,0.04646219751894926,10.421240196169832,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2993917796145296,376.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,440.75691572857943,2,188.37845786428971,188.37845786428971,,,965.8667659526601,990.0,0.1883325550390116,0.045351383145715886,989.7663160618151,0.2512339170511015,0.2512339170511015,,,23.648316192104268,23.648316192104268,,,0.93,0.93,,,0.7535138314571589,0.7535138314571589,,,0.97,0.97,,,39.42349753939726,39.42349753939726,,,78.84699507879452,1892.3278818910685,0.14662200108011395,0.525
1982-06-30,1982-07-11,599.256,0.8886339443648977,532.5192229643311,0.53,1982,6,30,1982.06,1981,9,273,39,0.046009660864118215,5.237692764248322,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.3023365036547873,371.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.5192229643311,2,185.75961148216555,185.75961148216555,,,965.8434798987489,990.0,0.18659309987745312,0.044303844592866216,989.7691030555296,0.2442973544227888,0.2442973544227888,,,23.681325802357932,23.681325802357932,,,0.93,0.93,,,0.7430384459286622,0.7430384459286622,,,0.97,0.97,,,38.92969462727474,38.92969462727474,,,77.85938925454948,1868.6253421091878,0.14620953741563733,0.53
1982-07-01,1982-07-12,587.589,0.8901106602929673,523.0192327708844,0.536,1982,7,1,1982.07,1981,10,274,40,0.04518886171140441,9.499990193446706,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2581167030603989,388.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,447.0192327708844,2,194.0096163854422,194.0096163854422,,,965.8012698133816,990.0,0.190412291326124,0.04760384655417688,989.7619838621198,0.26647534743592555,0.26647534743592555,,,23.69423870130236,23.69423870130236,,,0.93,0.93,,,0.7760384655417688,0.7760384655417688,,,0.97,0.97,,,40.680820757560966,40.680820757560966,,,81.36164151512193,1952.6793963629266,0.1555614715812248,0.535
1982-07-02,1982-07-13,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,7,2,1982.07,1981,10,275,40,0.04464918743534612,6.246230046971049,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2612365570345476,381.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,440.77300272391335,2,190.88650136195668,190.88650136195668,,,965.7735410265336,990.0,0.18833789758358746,0.046354600544782666,989.7653075018717,0.2579672614638193,0.2579672614638193,,,23.73379921387425,23.73379921387425,,,0.93,0.93,,,0.7635460054478267,0.7635460054478267,,,0.97,0.97,,,40.092780124981495,40.092780124981495,,,80.18556024996299,1924.4534459991116,0.15516592358212303,0.54
1982-07-03,1982-07-14,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1982,7,3,1982.07,1981,10,276,40,0.044246979647456816,4.655182730200182,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.26361121353218536,377.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.11781999371317,2,188.55890999685658,188.55890999685658,,,965.7528912500618,990.0,0.18679189593887152,0.04542356399874264,989.7677845400624,0.2517154283617327,0.2517154283617327,,,23.763177861638866,23.763177861638866,,,0.93,0.93,,,0.7542356399874264,0.7542356399874264,,,0.97,0.97,,,39.652928580713365,39.652928580713365,,,79.30585716142673,1903.340571874242,0.15485861664099154,0.545
1982-07-04,1982-07-15,564.6867,0.8760275090430032,494.68108319071365,0.55,1982,7,4,1982.07,1981,10,277,40,0.042740445587677665,17.43673680299952,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.27290309774783456,359.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,418.68108319071365,2,179.84054159535683,179.84054159535683,,,965.6757036642198,990.0,0.1810010977386134,0.04193621663814273,989.7770626856234,0.22897422567311776,0.22897422567311776,,,23.87238479573025,23.87238479573025,,,0.93,0.93,,,0.7193621663814272,0.7193621663814272,,,0.97,0.97,,,37.99330711008476,37.99330711008476,,,75.98661422016951,1823.6787412840686,0.15360727709669567,0.55
1982-07-05,1982-07-16,553.45,0.8781733244038457,486.02502639130836,0.557,1982,7,5,1982.07,1981,10,278,40,0.04199256228020904,8.656056799405293,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2777634744497886,351.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.02502639130836,2,175.51251319565418,175.51251319565418,,,965.6375061111478,990.0,0.17812639252847878,0.040205005278261666,989.7816686021933,0.21808127740728314,0.21808127740728314,,,23.926081213638174,23.926081213638174,,,0.93,0.93,,,0.7020500527826167,0.7020500527826167,,,0.97,0.97,,,37.16236527452008,37.16236527452008,,,74.32473054904015,1783.7935331769636,0.1529236695914499,0.555
