Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1982-07-06,1982-07-17,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,7,6,1982.07,1981,10,279,40,0.04143425163344324,6.461928782011513,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.28150623071916464,344.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,403.56309760929685,2,172.2815488046484,172.2815488046484,,,965.6090563455651,990.0,0.17598036451969268,0.03891261952185937,989.7851070159584,0.21012091032726124,0.21012091032726124,,,23.965929760065976,23.965929760065976,,,0.92,0.92,,,0.6891261952185936,0.6891261952185936,,,0.97,0.97,,,36.14611438010572,36.14611438010572,,,72.29222876021144,1735.0134902450745,0.15074602095240525,0.565
1982-07-07,1982-07-18,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,7,7,1982.07,1981,10,280,40,0.04143425163344324,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.28150623071916464,344.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,403.56309760929685,2,172.2815488046484,172.2815488046484,,,965.6090563455651,990.0,0.17598036451969268,0.03891261952185937,989.7851070159584,0.21012091032726124,0.21012091032726124,,,23.965929760065976,23.965929760065976,,,0.92,0.92,,,0.6891261952185936,0.6891261952185936,,,0.97,0.97,,,36.14611438010572,36.14611438010572,,,72.29222876021144,1735.0134902450745,0.15074602095240525,0.565
1982-07-08,1982-07-19,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1982,7,8,1982.07,1981,10,281,41,0.04124447213344926,2.1965219906711013,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2828015342822268,342.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.36657561862575,2,171.18328780931287,171.18328780931287,,,965.599400037426,990.0,0.17525089227186832,0.03847331512372515,989.7862757926043,0.20744842052358176,0.20744842052358176,,,23.97942733465475,23.97942733465475,,,0.92,0.92,,,0.6847331512372515,0.6847331512372515,,,0.97,0.97,,,35.93591766996908,35.93591766996908,,,71.87183533993816,1724.9240481585157,0.15055900226528948,0.565
1982-07-09,1982-07-20,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1982,7,9,1982.07,1981,10,282,41,0.04124447213344926,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2828015342822268,342.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.36657561862575,2,171.18328780931287,171.18328780931287,,,965.599400037426,990.0,0.17525089227186832,0.03847331512372515,989.7862757926043,0.20744842052358176,0.20744842052358176,,,23.97942733465475,23.97942733465475,,,0.92,0.92,,,0.6847331512372515,0.6847331512372515,,,0.97,0.97,,,35.93591766996908,35.93591766996908,,,71.87183533993816,1724.9240481585157,0.15055900226528948,0.565
1982-07-10,1982-07-21,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1982,7,10,1982.07,1981,10,283,41,0.04062346122702727,7.187626231736032,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2871247217172081,335.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.1789493868897,2,167.58947469344488,167.58947469344488,,,965.5678576995903,990.0,0.17286385772996338,0.03703578987737794,989.7901003523928,0.19882167054341016,0.19882167054341016,,,24.02342098225897,24.02342098225897,,,0.92,0.92,,,0.6703578987737794,0.6703578987737794,,,0.97,0.97,,,35.246026265319536,35.246026265319536,,,70.49205253063907,1691.8092607353378,0.1499260071565523,0.575
1982-07-11,1982-07-22,525.9775,0.8881694527338079,467.1571483252964,0.578,1982,7,11,1982.07,1981,10,284,41,0.04036237761530561,3.021801061593294,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.15714832529636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,2,166.07857416264818,166.07857416264818,,,965.5546242112739,990.0,0.17186030756190654,0.03643142966505929,989.791708262773,0.1952489804880662,0.1952489804880662,,,24.041835071010798,24.041835071010798,,,0.92,0.92,,,0.6643142966505928,0.6643142966505928,,,0.97,0.97,,,34.9550389303247,34.9550389303247,,,69.9100778606494,1677.8418686555856,0.1496500227199109,0.58
1982-07-12,1982-07-23,525.9775,0.8881694527338079,467.1571483252964,0.578,1982,7,12,1982.07,1981,10,285,41,0.04036237761530561,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.15714832529636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,2,166.07857416264818,166.07857416264818,,,965.5546242112739,990.0,0.17186030756190654,0.03643142966505929,989.791708262773,0.1952489804880662,0.1952489804880662,,,24.041835071010798,24.041835071010798,,,0.92,0.92,,,0.6643142966505928,0.6643142966505928,,,0.97,0.97,,,34.9550389303247,34.9550389303247,,,69.9100778606494,1677.8418686555856,0.1496500227199109,0.58
1982-07-13,1982-07-24,515.2343,0.8913623235036077,459.26044279675483,0.588,1982,7,13,1982.07,1981,10,286,41,0.03968010225763962,7.896705528541587,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,2,162.1302213983774,162.1302213983774,,,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,0.59
1982-07-14,1982-07-25,509.9149,0.8935905892579125,455.65515596238953,0.59,1982,7,14,1982.07,1981,10,287,41,0.03936860547515046,3.6052868343653017,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2962766869495121,320.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.65515596238953,2,160.32757798119474,160.32757798119474,,,965.5044212392613,990.0,0.16804045769968656,0.034131031192477915,989.7978285111078,0.18194329636030035,0.18194329636030035,,,24.111463975486412,24.111463975486412,,,0.92,0.92,,,0.6413103119247789,0.6413103119247789,,,0.97,0.97,,,33.842339747509165,33.842339747509165,,,67.68467949501833,1624.43230788044,0.14854364887424895,0.59
1982-07-15,1982-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,15,1982.07,1981,10,288,42,0.03849477298611244,10.113801956458527,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,2,155.2706770029655,155.2706770029655,,,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,0.6
1982-07-16,1982-07-27,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,16,1982.07,1981,10,289,42,0.03849477298611244,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,2,155.2706770029655,155.2706770029655,,,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,0.6
1982-07-17,1982-07-28,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,17,1982.07,1981,10,290,42,0.03849477298611244,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,2,155.2706770029655,155.2706770029655,,,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,0.6
1982-07-18,1982-07-29,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,7,18,1982.07,1981,10,291,42,0.038018860804781895,5.50824283947378,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,2,152.51655558322858,152.51655558322858,,,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,0.61
1982-07-19,1982-07-30,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,7,19,1982.07,1981,10,292,42,0.038018860804781895,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,2,152.51655558322858,152.51655558322858,,,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,0.61
1982-07-20,1982-07-31,483.8375,0.9000891520783358,435.49688511870175,0.611,1982,7,20,1982.07,1981,10,293,42,0.03762693087425584,4.536226047755463,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3099907361293837,300.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.49688511870175,2,150.24844255935088,150.24844255935088,,,965.4172102809132,990.0,0.16134582900621092,0.03009937702374035,989.8085547939701,0.1597439636617753,0.1597439636617753,,,24.23160054939499,24.23160054939499,,,0.92,0.92,,,0.6009937702374035,0.6009937702374035,,,0.97,0.97,,,31.87283166710653,31.87283166710653,,,63.74566333421306,1529.8959200211136,0.14637455631132273,0.61
1982-07-21,1982-08-01,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,7,21,1982.07,1981,10,294,42,0.037234756655677034,4.5390534557730575,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31325570643206113,295.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,2,147.97891583146438,147.97891583146438,,,965.3977355372467,990.0,0.1598383942792014,0.02919156633258574,989.8109700393884,0.15494206257161078,0.15494206257161078,,,24.258292439569956,24.258292439569956,,,0.92,0.92,,,0.5919156633258574,0.5919156633258574,,,0.97,0.97,,,31.425966079471426,31.425966079471426,,,62.85193215894285,1508.4463718146285,0.14584241784496016,0.615
1982-07-22,1982-08-02,473.647,0.9007401735700734,426.6328809909446,0.62,1982,7,22,1982.07,1981,10,295,43,0.03686108091761762,4.324950671984085,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3164313066691768,291.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.6328809909446,2,145.8164404954723,145.8164404954723,,,965.3792430698637,990.0,0.15840206379773067,0.028326576198188926,989.813271360004,0.15043394288319195,0.15043394288319195,,,24.283594347256997,24.283594347256997,,,0.91,0.91,,,0.5832657619818892,0.5832657619818892,,,0.97,0.97,,,30.662078837307,30.662078837307,,,61.32415767461399,1471.779784190736,0.14373987661751653,0.62
1982-07-23,1982-08-03,468.6029,0.9015518661337044,422.4698189706656,0.625,1982,7,23,1982.07,1981,10,296,43,0.0365013923590655,4.163062020279028,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31954945403892576,287.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,2,143.73490948533282,143.73490948533282,,,965.3615051087413,990.0,0.1570194970751288,0.02749396379413312,989.8154865391307,0.1461565830025363,0.1461565830025363,,,24.307824847386843,24.307824847386843,,,0.91,0.91,,,0.5749396379413312,0.5749396379413312,,,0.97,0.97,,,30.254535678001904,30.254535678001904,,,60.50907135600381,1452.2177125440915,0.14322696826824755,0.625
1982-07-24,1982-08-04,468.6029,0.9015518661337044,422.4698189706656,0.625,1982,7,24,1982.07,1981,10,297,43,0.0365013923590655,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31954945403892576,287.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,2,143.73490948533282,143.73490948533282,,,965.3615051087413,990.0,0.1570194970751288,0.02749396379413312,989.8154865391307,0.1461565830025363,0.1461565830025363,,,24.307824847386843,24.307824847386843,,,0.91,0.91,,,0.5749396379413312,0.5749396379413312,,,0.97,0.97,,,30.254535678001904,30.254535678001904,,,60.50907135600381,1452.2177125440915,0.14322696826824755,0.625
1982-07-25,1982-08-05,458.6166,0.9111265748680459,417.8577719356288,0.632,1982,7,25,1982.07,1981,10,298,43,0.03610291149523832,4.6120470350369365,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3230764366895557,282.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,341.8577719356288,2,141.4288859678144,141.4288859678144,,,965.3419298369023,990.0,0.1554878209380317,0.02657155438712576,989.8179406246746,0.14148893810004487,0.14148893810004487,,,24.334521849672637,24.334521849672637,,,0.91,0.91,,,0.5657155438712577,0.5657155438712577,,,0.97,0.97,,,29.80183951059268,29.80183951059268,,,59.60367902118536,1430.4882965084485,0.14264106838335253,0.63
1982-07-26,1982-08-06,458.6166,0.9111265748680459,417.8577719356288,0.632,1982,7,26,1982.07,1981,10,299,43,0.03610291149523832,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3230764366895557,282.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,341.8577719356288,2,141.4288859678144,141.4288859678144,,,965.3419298369023,990.0,0.1554878209380317,0.02657155438712576,989.8179406246746,0.14148893810004487,0.14148893810004487,,,24.334521849672637,24.334521849672637,,,0.91,0.91,,,0.5657155438712577,0.5657155438712577,,,0.97,0.97,,,29.80183951059268,29.80183951059268,,,59.60367902118536,1430.4882965084485,0.14264106838335253,0.63
1982-07-27,1982-08-07,453.6742,0.9119592484433596,413.7323824701425,0.637,1982,7,27,1982.07,1981,10,300,43,0.035746477845420316,4.125389465486137,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3262978817224741,278.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.7323824701425,2,139.36619123507126,139.36619123507126,,,965.3244915611366,990.0,0.1541177653959883,0.025746476494028503,989.82013575811,0.1373770769376733,0.1373770769376733,,,24.35826712003566,24.35826712003566,,,0.91,0.91,,,0.5574647649402851,0.5574647649402851,,,0.97,0.97,,,29.395845357241157,29.395845357241157,,,58.791690714482314,1411.0005771475753,0.14210077142976615,0.635
1982-07-28,1982-08-08,448.7655,0.9091709283658698,408.00454625357366,0.642,1982,7,28,1982.07,1981,10,301,43,0.035251592796308774,5.727836216568846,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3308786660335345,273.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.00454625357366,1,273.00454625357366,,,,965.300398853656,990.0,0.15221553196613147,0.02460090925071473,989.8231835587833,0.5272138667709445,,,,23.99557083835609,,,,0.95,,,,1.0920181850142947,,,,0.98,,,,59.83008964891336,,,,59.83008964891336,1435.9221515739207,0.1466407426051795,0.64
1982-07-29,1982-08-09,443.8904,0.9076618404997884,402.90237744418727,0.647,1982,7,29,1982.07,1981,10,302,44,0.03481076541117778,5.102168809386399,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,1,267.90237744418727,,,,965.2790624071733,990.0,0.15052108476006218,0.023580475488837453,989.8258984397513,0.5077265074804469,,,,24.039109525097288,,,,0.95,,,,1.071609509776749,,,,0.98,,,,58.81845765646239,,,,58.81845765646239,1411.6429837550972,0.1459868716327203,0.645
1982-07-30,1982-08-10,439.0488,0.9068394067509818,398.1467533267305,0.654,1982,7,30,1982.07,1981,10,303,44,0.03439987948742952,4.755624117456762,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.33907095529977904,263.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,322.1467533267305,1,263.1467533267305,,,,965.2592881117247,990.0,0.14894172619706916,0.0226293506653461,989.8284289231377,0.489891847509575,,,,24.079248963903122,,,,0.95,,,,1.052587013306922,,,,0.98,,,,57.870820720878754,,,,57.870820720878754,1388.89969730109,0.145350477524523,0.655
1982-07-31,1982-08-11,434.2405,0.9023039355474278,391.8169121240828,0.66,1982,7,31,1982.07,1981,10,304,44,0.033852981207520755,6.3298412026476845,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.34454868032150543,256.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,1,256.8169121240828,,,,965.2331491613286,990.0,0.14683956491205702,0.021363382424816564,989.8317970526633,0.4666461074615832,,,,24.13200178387293,,,,0.95,,,,1.0272676484963312,,,,0.98,,,,56.60250568138434,,,,56.60250568138434,1358.4601363532242,0.14446161952156658,0.66
1982-08-01,1982-08-12,434.2405,0.9023039355474278,391.8169121240828,0.66,1982,8,1,1982.08,1981,11,305,44,0.033852981207520755,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.3955929292580248,236.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,1,236.8169121240828,,,,965.2331491613286,990.0,0.14086170513345925,0.017363382424816564,989.8417749124416,0.3968947185371407,,,,24.211731032575955,,,,0.94,,,,0.9472676484963312,,,,0.98,,,,51.815714530966154,,,,51.815714530966154,1243.577148743188,0.13224471156711293,0.66
1982-08-02,1982-08-13,429.4657,0.9061611532227304,389.1651339816072,0.662,1982,8,2,1982.08,1981,11,306,44,0.033623867576010866,2.6517781424756213,0.64,3,Normal,47,8,6,5,89,155.0,0.3982885065118029,234.16513398160717,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.1651339816072,1,234.16513398160717,,,,965.2222637927608,990.0,0.1399810408056998,0.01683302679632144,989.8431859323981,0.38806813189025136,,,,24.232854007746813,,,,0.94,,,,0.9366605359264288,,,,0.98,,,,51.28020277532346,,,,51.28020277532346,1230.724866607763,0.1317697766258451,0.66
1982-08-03,1982-08-14,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1982,8,3,1982.08,1981,11,307,44,0.03339628680070222,2.6340367512574403,0.64,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,1,231.53109723034973,,,,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,0.665
1982-08-04,1982-08-15,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1982,8,4,1982.08,1981,11,308,44,0.03339628680070222,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,1,231.53109723034973,,,,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,0.665
1982-08-05,1982-08-16,420.0154,0.9067213782142306,380.8369423592014,0.675,1982,8,5,1982.08,1981,11,309,45,0.032904311819835,5.694154871148385,0.64,3,Normal,47,8,6,5,89,155.0,0.4069983312012983,225.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8369423592014,1,225.8369423592014,,,,965.1883457042154,990.0,0.13721522070969788,0.015167388471840276,989.8476173908183,0.3609892285666716,,,,24.29828245803645,,,,0.94,,,,0.9033477694368056,,,,0.98,,,,49.58993032868514,,,,49.58993032868514,1190.1583278884434,0.13021302508492585,0.675
1982-08-06,1982-08-17,415.3399,0.9101110693842988,378.00544054696775,0.679,1982,8,6,1982.08,1981,11,310,45,0.03265967006325801,2.831501812233625,0.64,3,Normal,47,8,6,5,89,155.0,0.4100470082539487,223.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.00544054696775,1,223.00544054696775,,,,965.1769121260128,990.0,0.13627486955434354,0.01460108810939355,989.8491240423364,0.3520044952316766,,,,24.320207421091915,,,,0.94,,,,0.892021762187871,,,,0.98,,,,49.01236619922314,,,,49.01236619922314,1176.2967887813552,0.12966047824153812,0.68
1982-08-07,1982-08-18,410.6973,0.908236127635729,373.01012538244936,0.685,1982,8,7,1982.08,1981,11,311,45,0.032228074833043616,4.995315164518388,0.64,3,Normal,47,8,6,5,89,155.0,0.41553831773622135,218.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01012538244936,1,218.0101253824494,,,,965.1568708984433,990.0,0.13461590879859942,0.013602025076489872,989.8517820661248,0.3364281570712977,,,,24.35848301061036,,,,0.94,,,,0.8720405015297974,,,,0.98,,,,47.989899375943615,,,,47.989899375943615,1151.757585022647,0.12865575519361389,0.685
1982-08-08,1982-08-19,410.6973,0.908236127635729,373.01012538244936,0.685,1982,8,8,1982.08,1981,11,312,45,0.032228074833043616,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.41553831773622135,218.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01012538244936,1,218.0101253824494,,,,965.1568708984433,990.0,0.13461590879859942,0.013602025076489872,989.8517820661248,0.3364281570712977,,,,24.35848301061036,,,,0.94,,,,0.8720405015297974,,,,0.98,,,,47.989899375943615,,,,47.989899375943615,1151.757585022647,0.12865575519361389,0.685
1982-08-09,1982-08-20,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1982,8,9,1982.08,1981,11,313,45,0.032039726176579485,2.179961301668357,0.64,3,Normal,47,8,6,5,89,155.0,0.4179811002813543,215.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.830164080781,1,215.83016408078097,,,,965.1481789695956,990.0,0.13389193641059147,0.0131660328161562,989.8529420307733,0.3297404307369388,,,,24.37502263044086,,,,0.94,,,,0.863320656323124,,,,0.98,,,,47.54229090993409,,,,47.54229090993409,1141.0149818384182,0.12820502622213212,0.69
1982-08-10,1982-08-21,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1982,8,10,1982.08,1981,11,314,45,0.03150856951895581,6.147646500273877,0.64,3,Normal,47,8,6,5,89,155.0,0.4250272292413422,209.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.68251758050707,1,209.68251758050712,,,,965.1238539410957,990.0,0.13185028259131232,0.011936503516101423,989.8562132138924,0.31123995525721776,,,,24.42111931753944,,,,0.94,,,,0.8387300703220285,,,,0.97,,,,45.80325932279477,,,,45.80325932279477,1099.2782237470744,0.12559762838832345,0.695
1982-08-11,1982-08-22,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1982,8,11,1982.08,1981,11,315,45,0.03113413639281453,4.333716737746272,0.6,3,Normal,47,8,6,5,89,155.0,0.430138797846686,205.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,1,205.34880084276085,,,,965.106880731048,990.0,0.13041104087028954,0.01106976016855217,989.8585191989612,0.2985171169598301,,,,24.45312135095344,,,,0.94,,,,0.8213952033710434,,,,0.97,,,,44.91537908004837,,,,44.91537908004837,1077.969097921161,0.12464417524077542,0.695
1982-08-12,1982-08-23,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1982,8,12,1982.08,1981,11,316,46,0.030584071645588826,6.366490129927229,0.6,3,Normal,47,8,6,5,89,155.0,0.43787498784294615,198.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9823107128336,1,198.9823107128336,,,,965.0822259929207,990.0,0.1282967083548156,0.009898231071283363,989.861805060574,0.2803047252723307,,,,24.499274342380676,,,,0.93,,,,0.7959292428513345,,,,0.97,,,,43.141116548030155,,,,43.141116548030155,1035.3867971527236,0.12187365086451506,0.705
1982-08-13,1982-08-24,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1982,8,13,1982.08,1981,11,317,46,0.030258939320713295,3.7631056119853374,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,1,195.21920510084828,,,,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,0.705
1982-08-14,1982-08-25,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1982,8,14,1982.08,1981,11,318,46,0.030258939320713295,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,1,195.21920510084828,,,,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,0.705
1982-08-15,1982-08-26,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1982,8,15,1982.08,1981,11,319,46,0.030258939320713295,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,1,195.21920510084828,,,,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,0.705
1982-08-16,1982-08-27,383.5279,0.9075537718466936,348.0721922534415,0.711,1982,8,16,1982.08,1981,11,320,46,0.03007343741069735,2.1470128474068133,0.6,3,Normal,47,8,6,5,89,155.0,0.4453099197511877,193.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.07219225344147,1,193.07219225344147,,,,965.0596572205773,990.0,0.12633393838675178,0.009307219225344148,989.864358842388,0.26390720437884163,,,,24.54079441743191,,,,0.93,,,,0.7722887690137659,,,,0.97,,,,41.93069253381303,,,,41.93069253381303,1006.3366208115127,0.12046550533770327,0.71
1982-08-17,1982-08-28,383.5279,0.9075537718466936,348.0721922534415,0.711,1982,8,17,1982.08,1981,11,321,46,0.03007343741069735,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4453099197511877,193.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.07219225344147,1,193.07219225344147,,,,965.0596572205773,990.0,0.12633393838675178,0.009307219225344148,989.864358842388,0.26390720437884163,,,,24.54079441743191,,,,0.93,,,,0.7722887690137659,,,,0.97,,,,41.93069253381303,,,,41.93069253381303,1006.3366208115127,0.12046550533770327,0.71
1982-08-18,1982-08-29,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1982,8,18,1982.08,1981,11,322,46,0.029822888096249806,2.899876324624188,0.6,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1982-08-19,1982-08-30,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1982,8,19,1982.08,1981,11,323,47,0.029822888096249806,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1982-08-20,1982-08-31,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1982,8,20,1982.08,1981,11,324,47,0.029822888096249806,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1982-08-21,1982-09-01,366.0613,0.9195124069130098,336.59790704070537,0.732,1982,8,21,1982.08,1981,11,325,47,0.029082059168316937,8.574408888111918,0.54,3,Normal,47,8,6,5,89,155.0,0.4604900884937933,181.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.59790704070537,1,181.59790704070537,,,,965.0168040786446,990.0,0.12252329016111985,0.008159790704070536,989.8693169191347,0.2334723042985101,,,,24.61904053619174,,,,0.93,,,,0.7263916281628214,,,,0.97,,,,39.56449734156829,,,,39.56449734156829,949.5479361976387,0.1175423153679434,0.73
1982-08-22,1982-09-02,366.0613,0.9195124069130098,336.59790704070537,0.732,1982,8,22,1982.08,1981,11,326,47,0.029082059168316937,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4604900884937933,181.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.59790704070537,1,181.59790704070537,,,,965.0168040786446,990.0,0.12252329016111985,0.008159790704070536,989.8693169191347,0.2334723042985101,,,,24.61904053619174,,,,0.93,,,,0.7263916281628214,,,,0.97,,,,39.56449734156829,,,,39.56449734156829,949.5479361976387,0.1175423153679434,0.73
1982-08-23,1982-09-03,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1982,8,23,1982.08,1981,11,327,47,0.02874811002435249,3.865152129218245,0.54,3,Normal,47,8,6,5,89,155.0,0.4658393191293498,177.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.73275491148712,1,177.73275491148712,,,,965.0026803499353,990.0,0.1212396603027079,0.0077732754911487125,989.8709870642059,0.22363641494668549,,,,24.644670299324144,,,,0.93,,,,0.7109310196459485,,,,0.97,,,,38.7627138578367,,,,38.7627138578367,930.3051325880807,0.11649804020090622,0.735
1982-08-24,1982-09-04,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1982,8,24,1982.08,1981,11,328,47,0.028540137735885325,2.4070866720734903,0.54,3,Normal,47,8,6,5,89,155.0,0.4692338952226353,175.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32566823941363,1,175.32566823941363,,,,964.9939696264777,990.0,0.1204402588248975,0.007532566823941362,989.8720271743512,0.21761694077905985,,,,24.660440607094536,,,,0.93,,,,0.7013026729576545,,,,0.97,,,,38.262207702694226,,,,38.262207702694226,918.2929848646614,0.11583177264614665,0.74
1982-08-25,1982-09-05,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1982,8,25,1982.08,1981,11,329,47,0.028330245427564658,2.429309124081953,0.54,3,Normal,47,8,6,5,89,155.0,0.4727103418232269,172.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,233.89635911533168,1,172.89635911533168,,,,964.9852470017777,990.0,0.1196237587893176,0.007289635911533168,989.8730866052992,0.2116243729411782,,,,24.67621523058051,,,,0.93,,,,0.6915854364613268,,,,0.97,,,,37.756183460825646,,,,37.756183460825646,906.1484030598157,0.1151466992884346,0.745
1982-08-26,1982-09-06,349.1046,0.9302250620939878,324.74584821229683,0.754,1982,8,26,1982.08,1981,11,330,48,0.028058041285542446,3.150510903034842,0.54,3,Normal,47,8,6,5,89,155.0,0.4772963252748701,169.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.74584821229683,1,169.74584821229683,,,,964.974040669761,990.0,0.11854972098146482,0.006974584821229685,989.8744756941973,0.2039761665380968,,,,24.69645885789811,,,,0.93,,,,0.6789833928491873,,,,0.97,,,,37.098601350143646,,,,37.098601350143646,890.3664324034476,0.11423887804684447,0.755
1982-08-27,1982-09-07,349.1046,0.9302250620939878,324.74584821229683,0.754,1982,8,27,1982.08,1981,11,331,48,0.028058041285542446,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4772963252748701,169.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.74584821229683,1,169.74584821229683,,,,964.974040669761,990.0,0.11854972098146482,0.006974584821229685,989.8744756941973,0.2039761665380968,,,,24.69645885789811,,,,0.93,,,,0.6789833928491873,,,,0.97,,,,37.098601350143646,,,,37.098601350143646,890.3664324034476,0.11423887804684447,0.755
1982-08-28,1982-09-08,349.1046,0.9302250620939878,324.74584821229683,0.754,1982,8,28,1982.08,1981,11,332,48,0.028058041285542446,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4772963252748701,169.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.74584821229683,1,169.74584821229683,,,,964.974040669761,990.0,0.11854972098146482,0.006974584821229685,989.8744756941973,0.2039761665380968,,,,24.69645885789811,,,,0.93,,,,0.6789833928491873,,,,0.97,,,,37.098601350143646,,,,37.098601350143646,890.3664324034476,0.11423887804684447,0.755
1982-08-29,1982-09-09,349.1046,0.9302250620939878,324.74584821229683,0.754,1982,8,29,1982.08,1981,11,333,48,0.028058041285542446,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4772963252748701,169.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.74584821229683,1,169.74584821229683,,,,964.974040669761,990.0,0.11854972098146482,0.006974584821229685,989.8744756941973,0.2039761665380968,,,,24.69645885789811,,,,0.93,,,,0.6789833928491873,,,,0.97,,,,37.098601350143646,,,,37.098601350143646,890.3664324034476,0.11423887804684447,0.755
1982-08-30,1982-09-10,344.9443,0.9347893476731712,322.4502571805787,0.755,1982,8,30,1982.08,1981,11,334,48,0.027859702220402,2.2955910317181183,0.54,3,Normal,47,8,6,5,89,155.0,0.4806942979524338,167.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.45025718057872,1,167.45025718057872,,,,964.9659529309528,990.0,0.11776713312974275,0.006745025718057872,989.8754878411522,0.1984911349063302,,,,24.711043775293128,,,,0.92,,,,0.6698010287223148,,,,0.97,,,,36.22475675662061,,,,36.22475675662061,869.3941621588948,0.11234215495239633,0.755
1982-08-31,1982-09-11,344.9443,0.9347893476731712,322.4502571805787,0.755,1982,8,31,1982.08,1981,11,335,48,0.027859702220402,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4806942979524338,167.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.45025718057872,1,167.45025718057872,,,,964.9659529309528,990.0,0.11776713312974275,0.006745025718057872,989.8754878411522,0.1984911349063302,,,,24.711043775293128,,,,0.92,,,,0.6698010287223148,,,,0.97,,,,36.22475675662061,,,,36.22475675662061,869.3941621588948,0.11234215495239633,0.755
1982-09-01,1982-09-12,344.9443,0.9347893476731712,322.4502571805787,0.755,1982,9,1,1982.09,1981,12,336,48,0.027859702220402,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3659479171508849,204.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.45025718057872,1,204.45025718057872,,,,964.9659529309528,990.0,0.12645949500462025,0.010890051436115744,989.8626504535592,0.2959121945064972,,,,24.600785328099974,,,,0.94,,,,0.8178010287223149,,,,0.97,,,,44.98888478364695,,,,44.98888478364695,1079.7332348075267,0.13952193797895548,0.755
1982-09-02,1982-09-13,344.9443,0.9347893476731712,322.4502571805787,0.755,1982,9,2,1982.09,1981,12,337,49,0.027859702220402,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3659479171508849,204.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.45025718057872,1,204.45025718057872,,,,964.9659529309528,990.0,0.12645949500462025,0.010890051436115744,989.8626504535592,0.2959121945064972,,,,24.600785328099974,,,,0.94,,,,0.8178010287223149,,,,0.97,,,,44.98888478364695,,,,44.98888478364695,1079.7332348075267,0.13952193797895548,0.755
1982-09-03,1982-09-14,340.8154,0.9319805591903504,317.6333270726829,0.76,1982,9,3,1982.09,1981,12,338,49,0.0274435194590798,4.816930107895813,0.53,3,Normal,40,6,4,3,65,118.0,0.3714975411663855,199.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.6333270726829,1,199.6333270726829,,,,964.9492037899292,990.0,0.12485977651860315,0.009963332707268293,989.8651768907739,0.28214094411296153,,,,24.633832156732048,,,,0.93,,,,0.7985333082907317,,,,0.97,,,,43.519982591371466,,,,43.519982591371466,1044.4795821929151,0.13701327562964746,0.76
1982-09-04,1982-09-15,336.7179,0.9278050768717871,312.4085770936067,0.765,1982,9,4,1982.09,1981,12,339,49,0.02699210106088762,5.2247499790761935,0.53,3,Normal,40,6,4,3,65,118.0,0.3777105004535255,194.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.40857709360668,1,194.40857709360668,,,,964.9313932356836,990.0,0.12312461969898378,0.009440857709360671,989.8674345225916,0.2675720727559806,,,,24.668469214152125,,,,0.93,,,,0.7776343083744268,,,,0.97,,,,42.440580182119106,,,,42.440580182119106,1018.5739243708583,0.13584959983157785,0.765
1982-09-05,1982-09-16,336.7179,0.9278050768717871,312.4085770936067,0.765,1982,9,5,1982.09,1981,12,340,49,0.02699210106088762,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3777105004535255,194.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.40857709360668,1,194.40857709360668,,,,964.9313932356836,990.0,0.12312461969898378,0.009440857709360671,989.8674345225916,0.2675720727559806,,,,24.668469214152125,,,,0.93,,,,0.7776343083744268,,,,0.97,,,,42.440580182119106,,,,42.440580182119106,1018.5739243708583,0.13584959983157785,0.765
1982-09-06,1982-09-17,332.6514,0.9328679343317016,310.31982437054864,0.768,1982,9,6,1982.09,1981,12,341,49,0.026811632825615404,2.0887527230580645,0.53,3,Normal,40,6,4,3,65,118.0,0.3802528576424361,192.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.31982437054862,1,192.31982437054862,,,,964.9243819011117,990.0,0.12243093798283902,0.009231982437054864,989.8683370795799,0.2618549615088375,,,,24.682100216959448,,,,0.93,,,,0.7692792974821946,,,,0.97,,,,42.00779203655966,,,,42.00779203655966,1008.1870088774316,0.13536934716229646,0.77
1982-09-07,1982-09-18,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1982,9,7,1982.09,1981,12,342,49,0.02621381403847552,6.919198925230205,0.53,3,Normal,40,6,4,3,65,118.0,0.38892470912610894,185.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.40062544531844,1,185.40062544531844,,,,964.901626905983,990.0,0.12013304904088065,0.008540062544531844,989.8713268884146,0.2433540091693299,,,,24.72634597326229,,,,0.93,,,,0.7416025017812737,,,,0.97,,,,40.569048946795064,,,,40.569048946795064,973.6571747230813,0.13371445390809444,0.78
1982-09-08,1982-09-19,320.6383,0.9364815619955582,300.27185601960036,0.784,1982,9,8,1982.09,1981,12,343,49,0.025943488360093463,3.128769425718076,0.53,3,Normal,40,6,4,3,65,118.0,0.3929772225882452,182.27185601960042,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,232.27185601960042,1,182.27185601960042,,,,964.8915867053461,990.0,0.11906995091577285,0.008227185601960037,989.8727028634822,0.2352088185827424,,,,24.745907339553423,,,,0.93,,,,0.7290874240784014,,,,0.97,,,,39.91597008557325,,,,39.91597008557325,957.983282053758,0.13293277170461062,0.785
1982-09-09,1982-09-20,312.7836,0.9322616967305444,291.5961696454878,0.797,1982,9,9,1982.09,1981,12,344,50,0.025193909057370147,8.675686374112557,0.53,3,Normal,40,6,4,3,65,118.0,0.4046692387745017,173.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.59616964548783,1,173.59616964548783,,,,964.8646224064424,990.0,0.11611233056096175,0.007359616964548781,989.8765280524743,0.21334215414771515,,,,24.798563491884288,,,,0.93,,,,0.6943846785819512,,,,0.97,,,,38.096962699560365,,,,38.096962699560365,914.3271047894488,0.13064973640043795,0.795
1982-09-10,1982-09-21,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1982,9,10,1982.09,1981,12,345,50,0.02489138213127246,3.501469052056564,0.53,3,Normal,40,6,4,3,65,118.0,0.4095875410305638,170.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.09470059343124,1,170.09470059343124,,,,964.854127751851,990.0,0.11491864792957883,0.007009470059343125,989.8780718820112,0.20481618236839227,,,,24.819127947791696,,,,0.93,,,,0.6803788023737251,,,,0.97,,,,37.359494495583995,,,,37.359494495583995,896.6278678940158,0.12967782614060278,0.8
1982-09-11,1982-09-22,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1982,9,11,1982.09,1981,12,346,50,0.02489138213127246,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4095875410305638,170.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.09470059343124,1,170.09470059343124,,,,964.854127751851,990.0,0.11491864792957883,0.007009470059343125,989.8780718820112,0.20481618236839227,,,,24.819127947791696,,,,0.93,,,,0.6803788023737251,,,,0.97,,,,37.359494495583995,,,,37.359494495583995,896.6278678940158,0.12967782614060278,0.8
1982-09-12,1982-09-23,305.0513,0.9297058187130764,283.6079686159883,0.812,1982,9,12,1982.09,1981,12,347,50,0.02450372848842139,4.4867319774429575,0.48,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,1,165.60796861598828,,,,964.8410290195503,990.0,0.11338908020999601,0.0065607968615988286,989.8800501229283,0.1941427282505733,,,,24.844878375127305,,,,0.92,,,,0.6624318744639531,,,,0.97,,,,36.020245966112164,,,,36.020245966112164,864.4859031866921,0.1270071717021619,0.81
1982-09-13,1982-09-24,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1982,9,13,1982.09,1981,12,348,50,0.02439039296931164,1.3117536933998508,0.48,3,Normal,40,6,4,3,65,118.0,0.4180006452879933,164.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.29621492258843,1,164.29621492258843,,,,964.8372763620276,990.0,0.11294189145088243,0.006429621492258844,989.8806284870567,0.19107560233416016,,,,24.852276522695128,,,,0.92,,,,0.6571848596903538,,,,0.97,,,,35.74557639455674,,,,35.74557639455674,857.8938334693619,0.1266243559247117,0.815
1982-09-14,1982-09-25,297.4406,0.9276557432026641,275.9224808516464,0.8200000000000001,1982,9,14,1982.09,1981,12,349,50,0.023839702345582248,6.373734070942023,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,1,157.9224808516464,,,,964.8195633204764,990.0,0.11076902756306127,0.0057922480851646425,989.8834387243518,0.17651649433129482,,,,24.887358909543977,,,,0.92,,,,0.6316899234065857,,,,0.97,,,,34.40735891761444,,,,34.40735891761444,825.7766140227466,0.12469936777682873,0.82
1982-09-15,1982-09-26,297.4406,0.9276557432026641,275.9224808516464,0.8200000000000001,1982,9,15,1982.09,1981,12,350,50,0.023839702345582248,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,1,157.9224808516464,,,,964.8195633204764,990.0,0.11076902756306127,0.0057922480851646425,989.8834387243518,0.17651649433129482,,,,24.887358909543977,,,,0.92,,,,0.6316899234065857,,,,0.97,,,,34.40735891761444,,,,34.40735891761444,825.7766140227466,0.12469936777682873,0.82
1982-09-16,1982-09-27,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1982,9,16,1982.09,1981,12,351,51,0.02375758500902689,0.9504321360573726,0.48,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1982-09-17,1982-09-28,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1982,9,17,1982.09,1981,12,352,51,0.02375758500902689,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1982-09-18,1982-09-29,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1982,9,18,1982.09,1981,12,353,51,0.02375758500902689,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1982-09-19,1982-09-30,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1982,9,19,1982.09,1981,12,354,51,0.02375758500902689,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1982-09-20,1982-10-01,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1982,9,20,1982.09,1981,12,355,51,0.02375758500902689,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1982-09-21,1982-10-02,289.9506,0.9391943171713762,272.31995578043086,0.8280000000000001,1982,9,21,1982.09,1981,12,356,51,0.023528444179429224,2.6520929351581803,0.45,3,Normal,40,6,4,3,65,118.0,0.4333138188930316,154.31995578043086,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.31995578043086,1,154.31995578043086,,,,964.8099521421193,990.0,0.10954089401605596,0.005431995578043086,989.885027110406,0.16853977645523285,,,,24.906535191831452,,,,0.92,,,,0.6172798231217235,,,,0.97,,,,33.64836568178237,,,,33.64836568178237,807.5607763627768,0.1235618799413758,0.83
1982-09-22,1982-10-03,289.9506,0.9391943171713762,272.31995578043086,0.8280000000000001,1982,9,22,1982.09,1981,12,357,51,0.023528444179429224,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4333138188930316,154.31995578043086,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.31995578043086,1,154.31995578043086,,,,964.8099521421193,990.0,0.10954089401605596,0.005431995578043086,989.885027110406,0.16853977645523285,,,,24.906535191831452,,,,0.92,,,,0.6172798231217235,,,,0.97,,,,33.64836568178237,,,,33.64836568178237,807.5607763627768,0.1235618799413758,0.83
1982-09-23,1982-10-04,278.9403,0.9468161724841248,264.1051871975735,0.845,1982,9,23,1982.09,1981,12,358,52,0.02281868817387036,8.214768582857346,0.45,3,Normal,40,6,4,3,65,118.0,0.4467916789219509,146.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1051871975735,1,146.1051871975735,,,,964.7892030235267,990.0,0.10674040472644553,0.004610518719757353,989.8886490765536,0.15103209606380474,,,,24.948413956963204,,,,0.91,,,,0.5844207487902939,,,,0.97,,,,31.563903756994986,,,,31.563903756994986,757.5336901678796,0.11951262332981917,0.845
1982-09-24,1982-10-05,278.9403,0.9468161724841248,264.1051871975735,0.845,1982,9,24,1982.09,1981,12,359,52,0.02281868817387036,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4467916789219509,146.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1051871975735,1,146.1051871975735,,,,964.7892030235267,990.0,0.10674040472644553,0.004610518719757353,989.8886490765536,0.15103209606380474,,,,24.948413956963204,,,,0.91,,,,0.5844207487902939,,,,0.97,,,,31.563903756994986,,,,31.563903756994986,757.5336901678796,0.11951262332981917,0.845
1982-09-25,1982-10-06,275.3297,0.9493451834369376,261.382924552137,0.852,1982,9,25,1982.09,1981,12,360,52,0.022583484681304642,2.7222626454365013,0.45,3,Normal,40,6,4,3,65,118.0,0.451444945006203,143.38292455213698,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.38292455213698,1,143.38292455213698,,,,964.7827075018073,990.0,0.10581236064277397,0.0043382924552137015,989.889849346902,0.14543929853345974,,,,24.96170254656147,,,,0.91,,,,0.5735316982085481,,,,0.97,,,,30.992297480539648,,,,30.992297480539648,743.8151395329518,0.11857047484506872,0.85
1982-09-26,1982-10-07,271.7487,0.9551369481192772,259.557223973381,0.856,1982,9,26,1982.09,1981,12,361,52,0.02242574415130012,1.825700578756028,0.45,3,Normal,40,6,4,3,65,118.0,0.4546203653807823,141.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.55722397338096,1,141.557223973381,,,,964.7784631869208,990.0,0.10518996271819804,0.0041557223973381,989.8906543148844,0.14174674637217807,,,,24.970444381591506,,,,0.91,,,,0.5662288958935239,,,,0.97,,,,30.60838690996481,,,,30.60838690996481,734.6012858391555,0.11792539017563185,0.855
1982-09-27,1982-10-08,271.7487,0.9551369481192772,259.557223973381,0.856,1982,9,27,1982.09,1981,12,362,52,0.02242574415130012,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4546203653807823,141.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.55722397338096,1,141.557223973381,,,,964.7784631869208,990.0,0.10518996271819804,0.0041557223973381,989.8906543148844,0.14174674637217807,,,,24.970444381591506,,,,0.91,,,,0.5662288958935239,,,,0.97,,,,30.60838690996481,,,,30.60838690996481,734.6012858391555,0.11792539017563185,0.855
1982-09-28,1982-10-09,268.1972,0.9608962683082812,257.70968865072973,0.862,1982,9,28,1982.09,1981,12,363,52,0.022266117099423048,1.8475353226512536,0.45,3,Normal,40,6,4,3,65,118.0,0.45787956447351,139.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.7096886507297,1,139.7096886507297,,,,964.7742621267796,990.0,0.10456012113093058,0.0039709688650729725,989.8914689100039,0.1380576733316098,,,,24.97914910989284,,,,0.91,,,,0.5588387546029189,,,,0.97,,,,30.2194321466821,,,,30.2194321466821,725.2663715203703,0.11726152906745413,0.86
1982-09-29,1982-10-10,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1982,9,29,1982.09,1981,12,364,52,0.02135784652066999,10.512390957790046,0.45,3,Normal,40,6,4,3,65,118.0,0.4773514965627808,129.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.19729769293969,1,129.19729769293969,,,,964.7522723015704,990.0,0.10097635148622944,0.002919729769293969,989.8961039187443,0.11797914279937452,,,,25.025852474374727,,,,0.91,,,,0.5167891907717588,,,,0.97,,,,27.99783463192981,,,,27.99783463192981,671.9480311663153,0.113261086966686,0.875
1982-09-30,1982-10-11,257.7185,0.9454697649356172,243.66504961455985,0.883,1982,9,30,1982.09,1981,12,365,53,0.02105266028669797,3.532248078379837,0.45,3,Normal,40,6,4,3,65,118.0,0.48427133963881003,125.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.66504961455985,1,125.66504961455985,,,,964.7456664371408,990.0,0.09977217600496358,0.002566504961455985,989.8976613190337,0.11158085096072122,,,,25.04041403093213,,,,0.91,,,,0.5026601984582394,,,,0.97,,,,27.248220587189923,,,,27.248220587189923,653.9572940925582,0.11182654480112088,0.885
