Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1987-12-26,1988-01-06,424.724,0.910031385755582,386.5121702836538,0.667,1987,12,26,1987.12,1987,3,87,13,0.033394651512507686,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472,0.665
1987-12-27,1988-01-07,424.724,0.910031385755582,386.5121702836538,0.667,1987,12,27,1987.12,1987,3,88,13,0.033394651512507686,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472,0.665
1987-12-28,1988-01-08,424.724,0.910031385755582,386.5121702836538,0.667,1987,12,28,1987.12,1987,3,89,13,0.033394651512507686,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472,0.665
1987-12-29,1988-01-09,429.4657,0.904607701727103,388.4979798476216,0.662,1987,12,29,1987.12,1987,3,90,13,0.0335662254588345,1.9858095639677915,0.55,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045,0.66
1987-12-30,1988-01-10,429.4657,0.904607701727103,388.4979798476216,0.662,1987,12,30,1987.12,1987,3,91,13,0.0335662254588345,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045,0.66
1987-12-31,1988-01-11,429.4657,0.904607701727103,388.4979798476216,0.662,1987,12,31,1987.12,1987,3,92,14,0.0335662254588345,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045,0.66
1988-01-01,1988-01-12,443.8904,0.9052010754051416,401.81006744201835,0.647,1988,1,1,1988.01,1987,4,93,14,0.03471638982699038,13.312087594396758,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2264751617084144,310.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,353.81006744201835,2,155.40503372100918,155.40503372100918,,,965.2745105913214,990.0,0.159457217969674,0.03216201348840367,989.8083807685417,0.17092318208154222,0.17092318208154222,,,24.36294699513893,24.36294699513893,,,0.92,0.92,,,0.6216201348840367,0.6216201348840367,,,0.97,0.97,,,33.14541578179324,33.14541578179324,,,66.29083156358648,1590.9799575260754,0.16498051426536822,0.645
1988-01-02,1988-01-13,448.7655,0.902084244462788,404.8242870084652,0.643,1988,1,2,1988.01,1987,4,94,14,0.0349768183975314,3.0142195664468545,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.22478888475902412,313.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,356.8242870084652,2,156.9121435042326,156.9121435042326,,,965.2870852122247,990.0,0.16045825029801428,0.032764857401693034,989.8067768923004,0.17426101818363626,0.17426101818363626,,,24.34543066189179,24.34543066189179,,,0.92,0.92,,,0.6276485740169304,0.6276485740169304,,,0.97,0.97,,,33.44279645624307,33.44279645624307,,,66.88559291248615,1605.2542298996673,0.1652212949147676,0.645
1988-01-03,1988-01-14,448.7655,0.902084244462788,404.8242870084652,0.643,1988,1,3,1988.01,1987,4,95,14,0.0349768183975314,0.0,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.22478888475902412,313.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,356.8242870084652,2,156.9121435042326,156.9121435042326,,,965.2870852122247,990.0,0.16045825029801428,0.032764857401693034,989.8067768923004,0.17426101818363626,0.17426101818363626,,,24.34543066189179,24.34543066189179,,,0.92,0.92,,,0.6276485740169304,0.6276485740169304,,,0.97,0.97,,,33.44279645624307,33.44279645624307,,,66.88559291248615,1605.2542298996673,0.1652212949147676,0.645
1988-01-04,1988-01-15,443.8904,0.9052010754051416,401.81006744201835,0.647,1988,1,4,1988.01,1987,4,96,14,0.03471638982699038,3.0142195664468545,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2264751617084144,310.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,353.81006744201835,2,155.40503372100918,155.40503372100918,,,965.2745105913214,990.0,0.159457217969674,0.03216201348840367,989.8083807685417,0.17092318208154222,0.17092318208154222,,,24.36294699513893,24.36294699513893,,,0.92,0.92,,,0.6216201348840367,0.6216201348840367,,,0.97,0.97,,,33.14541578179324,33.14541578179324,,,66.29083156358648,1590.9799575260754,0.16498051426536822,0.645
1988-01-05,1988-01-16,448.7655,0.902084244462788,404.8242870084652,0.643,1988,1,5,1988.01,1987,4,97,14,0.0349768183975314,3.0142195664468545,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.22478888475902412,313.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,356.8242870084652,2,156.9121435042326,156.9121435042326,,,965.2870852122247,990.0,0.16045825029801428,0.032764857401693034,989.8067768923004,0.17426101818363626,0.17426101818363626,,,24.34543066189179,24.34543066189179,,,0.92,0.92,,,0.6276485740169304,0.6276485740169304,,,0.97,0.97,,,33.44279645624307,33.44279645624307,,,66.88559291248615,1605.2542298996673,0.1652212949147676,0.645
1988-01-06,1988-01-17,458.6166,0.9050988557447359,415.09335988554136,0.633,1988,1,6,1988.01,1987,4,98,14,0.035864066294110784,10.269072877076157,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.21922779016530766,324.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,367.09335988554136,2,162.04667994277068,162.04667994277068,,,965.3302367946769,990.0,0.16386864350442332,0.03481867197710827,989.8013126845184,0.1858720069884589,0.1858720069884589,,,24.28520388285301,24.28520388285301,,,0.92,0.92,,,0.6481867197710828,0.6481867197710828,,,0.97,0.97,,,34.45168441943039,34.45168441943039,,,68.90336883886079,1653.6808521326586,0.16599487126910514,0.635
1988-01-07,1988-01-18,463.5928,0.9083037498738388,421.08307865451246,0.628,1988,1,7,1988.01,1987,4,99,15,0.03638157799574989,5.989718768971103,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.21610937274129485,330.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,373.08307865451246,2,165.04153932725623,165.04153932725623,,,965.3556106805963,990.0,0.16585784899965358,0.036016615730902486,989.7981255352696,0.1928153467840668,0.1928153467840668,,,24.249699507889208,24.249699507889208,,,0.92,0.92,,,0.6601661573090251,0.6601661573090251,,,0.97,0.97,,,35.03710349247199,35.03710349247199,,,70.07420698494398,1681.7809676386553,0.16641420787758138,0.63
1988-01-08,1988-01-19,478.7252,0.8963317925491331,429.0966166544422,0.615,1988,1,8,1988.01,1987,4,100,15,0.037073947678943814,8.013537999929724,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.21207345028610106,338.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,381.0966166544422,2,169.0483083272211,169.0483083272211,,,965.3897695786427,990.0,0.16851917158265606,0.03761932333088844,989.7938615050864,0.2023016557923963,0.2023016557923963,,,24.2017902706513,24.2017902706513,,,0.92,0.92,,,0.6761932333088844,0.6761932333088844,,,0.97,0.97,,,35.81680901920971,35.81680901920971,,,71.63361803841941,1719.2068329220654,0.16694053333938774,0.615
1988-01-09,1988-01-20,478.7252,0.8963317925491331,429.0966166544422,0.615,1988,1,9,1988.01,1987,4,101,15,0.037073947678943814,0.0,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.21207345028610106,338.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,381.0966166544422,2,169.0483083272211,169.0483083272211,,,965.3897695786427,990.0,0.16851917158265606,0.03761932333088844,989.7938615050864,0.2023016557923963,0.2023016557923963,,,24.2017902706513,24.2017902706513,,,0.92,0.92,,,0.6761932333088844,0.6761932333088844,,,0.97,0.97,,,35.81680901920971,35.81680901920971,,,71.63361803841941,1719.2068329220654,0.16694053333938774,0.615
1988-01-10,1988-01-21,473.647,0.9024684104325792,427.45145519615977,0.621,1988,1,10,1988.01,1987,4,102,15,0.0369318057289482,1.6451614582824163,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.21288967178328969,336.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,379.45145519615977,2,168.22572759807989,168.22572759807989,,,965.3827381534196,990.0,0.16797280799872466,0.03729029103923195,989.7947369009621,0.20033575058617495,0.20033575058617495,,,24.21166299695621,24.21166299695621,,,0.92,0.92,,,0.6729029103923195,0.6729029103923195,,,0.97,0.97,,,35.65706598162574,35.65706598162574,,,71.31413196325148,1711.5391671180355,0.16683562799084412,0.62
1988-01-11,1988-01-22,478.7252,0.8963317925491331,429.0966166544422,0.615,1988,1,11,1988.01,1987,4,103,15,0.037073947678943814,1.6451614582824163,0.92,5,Dry,29,5,4,2,33,73.0,0.17012485572401512,356.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,394.0966166544422,2,178.0483083272211,178.0483083272211,,,965.3897695786427,990.0,0.1728365147560878,0.04121932333088844,989.785944161913,0.22443156003262402,0.22443156003262402,,,24.171743023237557,24.171743023237557,,,0.93,0.93,,,0.7121932333088844,0.7121932333088844,,,0.97,0.97,,,38.08636370683475,38.08636370683475,,,76.1727274136695,1828.145457928068,0.1775188254980172,0.615
1988-01-12,1988-01-23,483.8375,0.8982841571615109,434.62356089063246,0.611,1988,1,12,1988.01,1987,4,104,15,0.03755147566095065,5.526944236190275,0.92,5,Dry,29,5,4,2,33,73.0,0.16796144196694746,361.62356089063246,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,399.62356089063246,2,180.81178044531623,180.81178044531623,,,965.4134581739293,990.0,0.17467203129209194,0.042324712178126486,989.7830032565297,0.23145480786630554,0.23145480786630554,,,24.13809027473425,24.13809027473425,,,0.93,0.93,,,0.7232471217812649,0.7232471217812649,,,0.97,0.97,,,38.62365063427101,38.62365063427101,,,77.24730126854202,1853.9352304450085,0.17773380971396607,0.61
1988-01-13,1988-01-24,488.9841,0.9025023332101986,441.30929115268907,0.608,1988,1,13,1988.01,1987,4,105,15,0.03812912275559233,6.685730262056607,0.92,5,Dry,29,5,4,2,33,73.0,0.16541686627382302,368.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,406.30929115268907,2,184.15464557634454,184.15464557634454,,,965.442241630208,990.0,0.1768923845156532,0.043661858230537816,989.7794457572537,0.2400938554917199,0.2400938554917199,,,24.09711027155405,24.09711027155405,,,0.93,0.93,,,0.7366185823053781,0.7366185823053781,,,0.97,0.97,,,39.27094339270255,39.27094339270255,,,78.5418867854051,1885.0052828497226,0.17797469566130278,0.61
1988-01-14,1988-01-25,494.165,0.9004219093418149,444.956992829898,0.601,1988,1,14,1988.01,1987,4,106,16,0.03844428418050319,3.6477016772089432,0.92,5,Dry,29,5,4,2,33,73.0,0.16406079952969088,371.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,409.956992829898,2,185.978496414949,185.978496414949,,,965.4580006487556,990.0,0.1781037983567927,0.0443913985659796,989.7775048030772,0.2448734292541285,0.2448734292541285,,,24.07463072506762,24.07463072506762,,,0.93,0.93,,,0.7439139856597958,0.7439139856597958,,,0.97,0.97,,,39.622881604253934,39.622881604253934,,,79.24576320850787,1901.8983170041888,0.17809757905929266,0.6
1988-01-15,1988-01-26,515.2343,0.9036965476026252,465.61545811645516,0.584,1988,1,15,1988.01,1987,4,107,16,0.04022917558126174,20.65846528655732,0.92,5,Dry,29,5,4,2,33,73.0,0.15678173636095638,392.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,430.61545811645516,2,196.30772905822758,196.30772905822758,,,965.5478793225467,990.0,0.1849645432859076,0.048523091623291034,989.7665123650908,0.2728233959545855,0.2728233959545855,,,23.94580964658937,23.94580964658937,,,0.93,0.93,,,0.7852309162329103,0.7852309162329103,,,0.97,0.97,,,41.59973988455828,41.59973988455828,,,83.19947976911656,1996.7875144587972,0.17868710825384052,0.585
1988-01-16,1988-01-27,504.6303,0.901282793837897,454.8146066392561,0.595,1988,1,16,1988.01,1987,4,108,16,0.03929598201363173,10.800851477199215,0.92,5,Dry,29,5,4,2,33,73.0,0.16050495945901136,381.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.8146066392561,2,190.9073033196281,190.9073033196281,,,965.5007638240158,990.0,0.18137754464034334,0.04636292132785122,989.7722595340317,0.25802347776651763,0.25802347776651763,,,24.013472232249466,24.013472232249466,,,0.93,0.93,,,0.7636292132785122,0.7636292132785122,,,0.97,0.97,,,40.569643806172046,40.569643806172046,,,81.13928761234409,1947.3429026962585,0.178400795462361,0.595
1988-01-17,1988-01-28,504.6303,0.901282793837897,454.8146066392561,0.595,1988,1,17,1988.01,1987,4,109,16,0.03929598201363173,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.16050495945901136,381.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.8146066392561,2,190.9073033196281,190.9073033196281,,,965.5007638240158,990.0,0.18137754464034334,0.04636292132785122,989.7722595340317,0.25802347776651763,0.25802347776651763,,,24.013472232249466,24.013472232249466,,,0.93,0.93,,,0.7636292132785122,0.7636292132785122,,,0.97,0.97,,,40.569643806172046,40.569643806172046,,,81.13928761234409,1947.3429026962585,0.178400795462361,0.595
1988-01-18,1988-01-29,504.6303,0.901282793837897,454.8146066392561,0.595,1988,1,18,1988.01,1987,4,110,16,0.03929598201363173,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.16050495945901136,381.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.8146066392561,2,190.9073033196281,190.9073033196281,,,965.5007638240158,990.0,0.18137754464034334,0.04636292132785122,989.7722595340317,0.25802347776651763,0.25802347776651763,,,24.013472232249466,24.013472232249466,,,0.93,0.93,,,0.7636292132785122,0.7636292132785122,,,0.97,0.97,,,40.569643806172046,40.569643806172046,,,81.13928761234409,1947.3429026962585,0.178400795462361,0.595
1988-01-19,1988-01-30,515.2343,0.9036965476026252,465.61545811645516,0.584,1988,1,19,1988.01,1987,4,111,16,0.04022917558126174,10.800851477199215,0.92,5,Dry,29,5,4,2,33,73.0,0.15678173636095638,392.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,430.61545811645516,2,196.30772905822758,196.30772905822758,,,965.5478793225467,990.0,0.1849645432859076,0.048523091623291034,989.7665123650908,0.2728233959545855,0.2728233959545855,,,23.94580964658937,23.94580964658937,,,0.93,0.93,,,0.7852309162329103,0.7852309162329103,,,0.97,0.97,,,41.59973988455828,41.59973988455828,,,83.19947976911656,1996.7875144587972,0.17868710825384052,0.585
1988-01-20,1988-01-31,520.5884,0.9017017261169356,469.4154588764537,0.581,1988,1,20,1988.01,1987,4,112,16,0.0405574956469256,3.800000759998397,0.92,5,Dry,29,5,4,2,33,73.0,0.1555125606104357,396.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,434.4154588764537,2,198.2077294382269,198.2077294382269,,,965.5645125111294,990.0,0.18622653615823187,0.04928309177529075,989.7644903720667,0.27812773820087744,0.27812773820087744,,,23.921850122736462,23.921850122736462,,,0.93,0.93,,,0.7928309177529075,0.7928309177529075,,,0.97,0.97,,,41.96034417484098,41.96034417484098,,,83.92068834968195,2014.096520392367,0.17877700182807396,0.58
1988-01-21,1988-02-01,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1988,1,21,1988.01,1987,4,113,17,0.04119982736603765,7.434394897130176,0.94,5,Dry,29,5,4,2,33,73.0,0.15308802010173542,403.8498537735839,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,441.8498537735839,2,201.92492688679195,201.92492688679195,,,965.5971295474852,990.0,0.18869552339344114,0.05076997075471679,989.7605345058521,0.2886518350821186,0.2886518350821186,,,23.87475312328441,23.87475312328441,,,0.94,0.94,,,0.8076997075471678,0.8076997075471678,,,0.97,0.97,,,43.121853422214954,43.121853422214954,,,86.24370684442991,2069.848964266318,0.18086134694586656,0.575
1988-01-22,1988-02-02,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1988,1,22,1988.01,1987,4,114,17,0.04195556445731965,8.746957075023147,0.94,5,Dry,29,5,4,2,33,73.0,0.15033047657876605,412.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,450.5968108486071,2,206.29840542430355,206.29840542430355,,,965.6356189796508,990.0,0.19160041688699128,0.052519362169721424,989.7558802209433,0.30128238771062943,0.30128238771062943,,,23.818978853581754,23.818978853581754,,,0.94,0.94,,,0.8251936216972142,0.8251936216972142,,,0.97,0.97,,,43.95290710856378,43.95290710856378,,,87.90581421712756,2109.739541211061,0.18102634171651025,0.565
1988-01-23,1988-02-03,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1988,1,23,1988.01,1987,4,115,17,0.041970899406516264,0.17748783792364975,0.94,5,Dry,29,5,4,2,33,73.0,0.1502755501832483,412.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,450.7742986865307,2,206.3871493432653,206.3871493432653,,,965.6364011321933,990.0,0.19165936118740876,0.052554859737306135,989.7557857790753,0.30154145895093704,0.30154145895093704,,,23.81784318793112,23.81784318793112,,,0.94,0.94,,,0.8255485973730614,0.8255485973730614,,,0.97,0.97,,,43.96971791119402,43.96971791119402,,,87.93943582238803,2110.546459737313,0.18102941234265507,0.565
1988-01-24,1988-02-04,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1988,1,24,1988.01,1987,4,116,17,0.04248037433242655,5.896700531369108,0.94,5,Dry,29,5,4,2,33,73.0,0.14847326792941007,418.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,456.6709992178998,2,209.3354996089499,209.3354996089499,,,965.6624102430587,990.0,0.19361767501701468,0.053734199843579966,989.7526481251393,0.3102114750249264,0.3102114750249264,,,23.78002640705579,23.78002640705579,,,0.94,0.94,,,0.8373419984357996,0.8373419984357996,,,0.97,0.97,,,44.527038496843005,44.527038496843005,,,89.05407699368601,2137.2978478484642,0.18112534018753226,0.56
1988-01-25,1988-02-05,559.0506,0.8894834638697153,497.26626416644274,0.555,1988,1,25,1988.01,1987,4,117,17,0.04296380522398065,5.595264948542933,0.94,5,Dry,29,5,4,2,33,73.0,0.14680263927087112,424.26626416644274,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,462.26626416644274,2,212.13313208322137,212.13313208322137,,,965.6871288224339,990.0,0.1954758810884865,0.05485325283328856,989.7496708660783,0.3185511329267833,0.3185511329267833,,,23.743990910717606,23.743990910717606,,,0.94,0.94,,,0.8485325283328855,0.8485325283328855,,,0.97,0.97,,,45.05373671991933,45.05373671991933,,,90.10747343983866,2162.5793625561278,0.18120568382189364,0.555
1988-01-26,1988-02-06,564.6867,0.8880456273519691,501.46755475881315,0.55,1988,1,26,1988.01,1987,4,118,17,0.043326796731161465,4.2012905923704125,0.94,5,Dry,29,5,4,2,33,73.0,0.14557272810024613,428.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,466.46755475881315,2,214.23377737940655,214.23377737940655,,,965.7057114335356,990.0,0.1968711436468383,0.055693510951762636,989.7474353454013,0.3248853257036145,0.3248853257036145,,,23.7168385861623,23.7168385861623,,,0.94,0.94,,,0.8569351095176263,0.8569351095176263,,,0.98,0.98,,,45.916384066718244,45.916384066718244,,,91.83276813343649,2203.986435202476,0.18312803542714656,0.55
1988-01-27,1988-02-07,564.6867,0.8880456273519691,501.46755475881315,0.55,1988,1,27,1988.01,1987,4,119,17,0.043326796731161465,0.0,0.94,5,Dry,29,5,4,2,33,73.0,0.14557272810024613,428.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,466.46755475881315,2,214.23377737940655,214.23377737940655,,,965.7057114335356,990.0,0.1968711436468383,0.055693510951762636,989.7474353454013,0.3248853257036145,0.3248853257036145,,,23.7168385861623,23.7168385861623,,,0.94,0.94,,,0.8569351095176263,0.8569351095176263,,,0.98,0.98,,,45.916384066718244,45.916384066718244,,,91.83276813343649,2203.986435202476,0.18312803542714656,0.55
1988-01-28,1988-02-08,570.3586,0.8869779558659667,505.8955051385746,0.547,1988,1,28,1988.01,1987,4,120,18,0.04370937164397285,4.427950379761455,0.94,5,Dry,29,5,4,2,33,73.0,0.1442985740306269,432.8955051385746,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,470.8955051385746,2,216.4477525692873,216.4477525692873,,,965.7253150984401,990.0,0.19834168067332736,0.05657910102771493,989.7450792182988,0.3316283067101061,0.3316283067101061,,,23.6881358131488,23.6881358131488,,,0.94,0.94,,,0.8657910102771492,0.8657910102771492,,,0.98,0.98,,,46.33475829007823,46.33475829007823,,,92.66951658015644,2224.0683979237547,0.1831791657345769,0.545
1988-01-29,1988-02-09,581.8096,0.8938687681945575,520.0614304757682,0.54,1988,1,29,1988.01,1987,4,121,18,0.044933307593106375,14.165925337193642,0.94,5,Dry,29,5,4,2,33,73.0,0.1403680329326044,447.0614304757683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,485.0614304757683,2,223.5307152378841,223.5307152378841,,,965.7881365013008,990.0,0.20304623152331785,0.059412286095153664,989.7375414823816,0.3536627579176107,0.3536627579176107,,,23.595742223163146,23.595742223163146,,,0.94,0.94,,,0.8941228609515365,0.8941228609515365,,,0.98,0.98,,,47.66436234498517,47.66436234498517,,,95.32872468997031,2287.889392559288,0.1833028159822594,0.54
1988-01-30,1988-02-10,593.4044,0.8993418496091952,533.6734106622347,0.532,1988,1,30,1988.01,1987,4,122,18,0.04610938268121708,13.61198018646644,0.94,5,Dry,29,5,4,2,33,73.0,0.13678777795846034,460.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,498.67341066223463,2,230.33670533111732,230.33670533111732,,,965.8486105449499,990.0,0.2075668153490816,0.06213468213244694,989.7302985025183,0.3754991597766844,0.3754991597766844,,,23.50618879779192,23.50618879779192,,,0.94,0.94,,,0.9213468213244692,0.9213468213244692,,,0.98,0.98,,,48.929221650760425,48.929221650760425,,,97.85844330152085,2348.6026392364997,0.18336765772176736,0.53
1988-01-31,1988-02-11,611.0679,0.8992953122292141,549.5304979237502,0.522,1988,1,31,1988.01,1987,4,123,18,0.04747943502061202,15.857087261515515,0.94,5,Dry,29,5,4,2,33,73.0,0.13284067085595871,476.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,514.5304979237502,2,238.26524896187507,238.26524896187507,,,965.9191310836662,990.0,0.21494521618768128,0.06530609958475005,989.7197486842276,0.4017572730591989,0.4017572730591989,,,23.398860327502195,23.398860327502195,,,0.94,0.94,,,0.9530609958475004,0.9530609958475004,,,0.98,0.98,,,50.38234143383038,50.38234143383038,,,100.76468286766077,2418.3523888238587,0.18336504206476686,0.52
1988-02-01,1988-02-12,611.0679,0.8992953122292141,549.5304979237502,0.522,1988,2,1,1988.02,1987,5,124,18,0.04747943502061202,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.15467749346241766,464.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,505.53049792375015,2,232.26524896187507,232.26524896187507,,,965.9191310836662,990.0,0.20984407680124545,0.06290609958475005,989.727249823614,0.3818049684866505,0.3818049684866505,,,23.42631377146111,23.42631377146111,,,0.94,0.94,,,0.9290609958475003,0.9290609958475003,,,0.98,0.98,,,49.17123644038028,49.17123644038028,,,98.34247288076055,2360.2193491382527,0.17895726124813913,0.52
1988-02-02,1988-02-13,623.0255,0.8998493824309258,560.6291114137188,0.517,1988,2,2,1988.02,1987,5,125,18,0.048438355226145306,11.098613489968557,0.92,5,Dry,31,6,4,3,41,85.0,0.15161538755213494,475.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,516.6291114137188,2,237.81455570685935,237.81455570685935,,,965.9685026483844,990.0,0.21616180371809784,0.06512582228274376,989.7187123739992,0.4002409876105121,0.4002409876105121,,,23.34996873800407,23.34996873800407,,,0.94,0.94,,,0.9512582228274375,0.9512582228274375,,,0.98,0.98,,,50.1819660981534,50.1819660981534,,,100.3639321963068,2408.734372711363,0.1790201938376382,0.515
1988-02-03,1988-02-14,641.2365,0.8960891635723506,574.6050789370614,0.504,1988,2,3,1988.02,1987,5,126,18,0.0496458788201621,13.975967523342659,0.92,5,Dry,31,6,4,3,41,85.0,0.14792768653774874,489.60507893706136,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,530.6050789370614,2,244.80253946853068,244.80253946853068,,,966.030654927672,990.0,0.22426381387655733,0.06792101578741229,989.707815170336,0.42407163350686505,0.42407163350686505,,,23.25308860915719,23.25308860915719,,,0.94,0.94,,,0.9792101578741228,0.9792101578741228,,,0.98,0.98,,,51.442196250706345,51.442196250706345,,,102.88439250141269,2469.225420033905,0.17905235486559629,0.505
1988-02-04,1988-02-15,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1988,2,4,1988.02,1987,5,127,19,0.050547558381890484,10.436106038522665,0.92,5,Dry,31,6,4,3,41,85.0,0.14528891671711516,500.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.0411849755841,2,250.02059248779202,250.02059248779202,,,966.0770319530808,990.0,0.23031373042062844,0.07001647399023364,989.6996697955893,0.4423135209977632,0.4423135209977632,,,23.180324321510433,23.180324321510433,,,0.94,0.94,,,1.0000823699511685,1.0000823699511685,,,0.98,0.98,,,52.37429917424729,52.37429917424729,,,104.74859834849458,2513.96636036387,0.17904482801987032,0.495
1988-02-05,1988-02-16,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1988,2,5,1988.02,1987,5,128,19,0.050547558381890484,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.14528891671711516,500.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.0411849755841,2,250.02059248779202,250.02059248779202,,,966.0770319530808,990.0,0.23031373042062844,0.07001647399023364,989.6996697955893,0.4423135209977632,0.4423135209977632,,,23.180324321510433,23.180324321510433,,,0.94,0.94,,,1.0000823699511685,1.0000823699511685,,,0.98,0.98,,,52.37429917424729,52.37429917424729,,,104.74859834849458,2513.96636036387,0.17904482801987032,0.495
1988-02-06,1988-02-17,666.0345,0.8927884758197379,594.6279260983613,0.493,1988,2,6,1988.02,1987,5,129,19,0.05137585281489842,9.586741122777198,0.92,5,Dry,31,6,4,3,41,85.0,0.1429465322251609,509.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,550.6279260983613,2,254.81396304918064,254.81396304918064,,,966.1195968534656,990.0,0.2358712615062964,0.07385117043934453,989.6902775680544,0.4594076322865757,0.4594076322865757,,,23.111273082302308,23.111273082302308,,,0.94,0.94,,,1.0192558521967223,1.0192558521967223,,,0.98,0.98,,,53.21940665097025,53.21940665097025,,,106.4388133019405,2554.531519246572,0.1790006971255732,0.495
1988-02-07,1988-02-18,666.0345,0.8927884758197379,594.6279260983613,0.493,1988,2,7,1988.02,1987,5,130,19,0.05137585281489842,0.0,0.92,5,Dry,31,6,4,3,41,85.0,0.1429465322251609,509.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,550.6279260983613,2,254.81396304918064,254.81396304918064,,,966.1195968534656,990.0,0.2358712615062964,0.07385117043934453,989.6902775680544,0.4594076322865757,0.4594076322865757,,,23.111273082302308,23.111273082302308,,,0.94,0.94,,,1.0192558521967223,1.0192558521967223,,,0.98,0.98,,,53.21940665097025,53.21940665097025,,,106.4388133019405,2554.531519246572,0.1790006971255732,0.495
1988-02-08,1988-02-19,672.3268,0.8943198470525467,601.2752009453283,0.487,1988,2,8,1988.02,1987,5,131,19,0.05195017736167635,6.6472748469669805,0.92,5,Dry,31,6,4,3,41,85.0,0.14136621611262618,516.2752009453283,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,557.2752009453283,2,258.13760047266413,258.13760047266413,,,966.1490843615696,990.0,0.2397247541712048,0.07651008037813131,989.6837651654506,0.4714497688465705,0.4714497688465705,,,23.06323103503452,23.06323103503452,,,0.94,0.94,,,1.0325504018906566,1.0325504018906566,,,0.98,0.98,,,53.801496392520704,53.801496392520704,,,107.60299278504141,2582.471826840993,0.17895797567547667,0.485
1988-02-09,1988-02-20,757.5572,0.9142125513186056,692.5683005817792,0.45,1988,2,9,1988.02,1987,5,132,19,0.059837901170265724,91.29309963645096,0.92,5,Dry,31,6,4,3,41,85.0,0.12273157741784793,607.5683005817792,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,648.5683005817792,3,202.52276686059312,202.52276686059312,202.52276686059312,,966.5505709576828,990.0,0.2926482901923358,0.11227049017453376,989.5950812196331,0.2903625438903451,0.2903625438903451,0.2903625438903451,,22.75414771805988,22.75414771805988,22.75414771805988,,0.93,0.93,0.93,,0.8100910674423722,0.8100910674423722,0.8100910674423722,,0.97,0.97,0.97,,40.7810229527844,40.7810229527844,40.7810229527844,,122.34306885835319,2936.2336526004765,0.1766512685544244,0.45
1988-02-10,1988-02-21,842.0024,0.9271009023630276,780.6211848318349,0.41200000000000003,1988,2,10,1988.02,1987,5,133,19,0.06744567036947054,88.05288425005561,0.92,5,Dry,31,6,4,3,41,85.0,0.10888764185705656,695.6211848318349,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,736.6211848318349,3,231.8737282772783,231.8737282772783,231.8737282772783,,966.9289834907803,990.0,0.34369344048222306,0.13868635544955046,989.5176202040684,0.3805205787651918,0.3805205787651918,0.3805205787651918,,22.208116134522577,22.208116134522577,22.208116134522577,,0.94,0.94,0.94,,0.9274949131091133,0.9274949131091133,0.9274949131091133,,0.98,0.98,0.98,,46.53569470112222,46.53569470112222,46.53569470112222,,139.60708410336665,3350.5700184807997,0.1788410138182984,0.41
1988-02-11,1988-02-22,932.1467,0.935310513432737,871.8466085716315,0.376,1988,2,11,1988.02,1987,5,134,20,0.07532754698058895,91.2254237397966,0.91,5,Dry,31,6,4,3,41,85.0,0.0974942141935468,786.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,827.8466085716315,3,262.2822028572105,262.2822028572105,262.2822028572105,,967.3097715419078,990.0,0.412010836539742,0.1834233042858157,989.4045658591743,0.4866836984637306,0.4866836984637306,0.4866836984637306,,21.608110618802904,21.608110618802904,21.608110618802904,,0.94,0.94,0.94,,1.0491288114288422,1.0491288114288422,1.0491288114288422,,0.98,0.98,0.98,,51.21634163184653,51.21634163184653,51.21634163184653,,153.64902489553958,3687.57659749295,0.1762340111034746,0.375
1988-02-12,1988-02-23,955.5912,0.9409101957128996,899.1255030135243,0.369,1988,2,12,1988.02,1987,5,135,20,0.07768444346036851,27.27889444189281,0.91,5,Dry,31,6,4,3,41,85.0,0.09453630190125024,814.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,855.1255030135243,3,271.37516767117484,271.37516767117484,271.37516767117484,,967.42128148655,990.0,0.4370074330402812,0.20130040241081945,989.3616921645488,0.520950852264839,0.520950852264839,0.520950852264839,,21.419459825733945,21.419459825733945,21.419459825733945,,0.94,0.94,0.94,,1.085500670684699,1.085500670684699,1.085500670684699,,0.98,0.98,0.98,,52.52929301040529,52.52929301040529,52.52929301040529,,157.58787903121592,3782.1090967491823,0.1752679448008556,0.37
1988-02-13,1988-02-24,955.5912,0.9409101957128996,899.1255030135243,0.369,1988,2,13,1988.02,1987,5,136,20,0.07768444346036851,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.09453630190125024,814.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,855.1255030135243,3,271.37516767117484,271.37516767117484,271.37516767117484,,967.42128148655,990.0,0.4370074330402812,0.20130040241081945,989.3616921645488,0.520950852264839,0.520950852264839,0.520950852264839,,21.419459825733945,21.419459825733945,21.419459825733945,,0.94,0.94,0.94,,1.085500670684699,1.085500670684699,1.085500670684699,,0.98,0.98,0.98,,52.52929301040529,52.52929301040529,52.52929301040529,,157.58787903121592,3782.1090967491823,0.1752679448008556,0.37
1988-02-14,1988-02-25,955.5912,0.9409101957128996,899.1255030135243,0.369,1988,2,14,1988.02,1987,5,137,20,0.07768444346036851,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.09453630190125024,814.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,855.1255030135243,3,271.37516767117484,271.37516767117484,271.37516767117484,,967.42128148655,990.0,0.4370074330402812,0.20130040241081945,989.3616921645488,0.520950852264839,0.520950852264839,0.520950852264839,,21.419459825733945,21.419459825733945,21.419459825733945,,0.94,0.94,0.94,,1.085500670684699,1.085500670684699,1.085500670684699,,0.98,0.98,0.98,,52.52929301040529,52.52929301040529,52.52929301040529,,157.58787903121592,3782.1090967491823,0.1752679448008556,0.37
1988-02-15,1988-02-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,15,1988.02,1987,5,138,20,0.07782020364818854,1.5712984701393682,0.91,5,Dry,31,6,4,3,41,85.0,0.0943713798694351,815.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.6968014836636,3,271.8989338278879,271.8989338278879,271.8989338278879,,967.4276711507193,990.0,0.43844726829180336,0.20255744118693086,989.3589952905212,0.5229600423885388,0.5229600423885388,0.5229600423885388,,21.40836409741332,21.40836409741332,21.40836409741332,,0.94,0.94,0.94,,1.0875957353115515,1.0875957353115515,1.0875957353115515,,0.98,0.98,0.98,,52.60341309305897,52.60341309305897,52.60341309305897,,157.8102392791769,3787.445742700245,0.17520905927413707,0.365
1988-02-16,1988-02-27,971.4252,0.9326160073295544,905.9666914433141,0.362,1988,2,16,1988.02,1987,5,139,20,0.07827552214070234,5.2698899596504125,0.91,5,Dry,31,6,4,3,41,85.0,0.09382243387401447,820.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,861.9666914433141,3,273.65556381443804,273.65556381443804,273.65556381443804,,967.4490744573927,990.0,0.4432762511233555,0.20677335315465128,989.3499503957221,0.5297266734488271,0.5297266734488271,0.5297266734488271,,21.371149264880426,21.371149264880426,21.371149264880426,,0.94,0.94,0.94,,1.0946222552577525,1.0946222552577525,1.0946222552577525,,0.98,0.98,0.98,,52.85122971399446,52.85122971399446,52.85122971399446,,158.55368914198334,3805.2885394076,0.17501050605887974,0.36
1988-02-17,1988-02-28,979.4038,0.9351257454830142,915.8657086038968,0.358,1988,2,17,1988.02,1987,5,140,20,0.0791307972233767,9.899017160582844,0.91,5,Dry,31,6,4,3,41,85.0,0.09280836611905698,830.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,871.8657086038968,4,207.7164271509742,207.7164271509742,207.7164271509742,207.7164271509742,967.4891677180316,990.0,0.4523470636609413,0.21469256688311744,989.332960369456,0.3054352687091097,0.3054352687091097,0.3054352687091097,0.3054352687091097,21.53835738271534,21.53835738271534,21.53835738271534,21.53835738271534,0.93,0.93,0.93,0.93,0.8308657086038967,0.8308657086038967,0.8308657086038967,0.8308657086038967,0.97,0.97,0.97,0.97,39.591970109423926,39.591970109423926,39.591970109423926,39.591970109423926,158.3678804376957,3800.8291305046973,0.1729160497548318,0.36
1988-02-18,1988-02-29,971.4457,0.9326160073295544,905.9858100714642,0.362,1988,2,18,1988.02,1987,5,141,21,0.0782771739901745,9.879898532432662,0.91,5,Dry,31,6,4,3,41,85.0,0.0938204539796216,820.9858100714642,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,861.9858100714642,3,273.66193669048806,273.66193669048806,273.66193669048806,,967.4491520317258,990.0,0.44329377018500704,0.2067886480571714,989.3499175817576,0.5297513009749149,0.5297513009749149,0.5297513009749149,,21.371014249056987,21.371014249056987,21.371014249056987,,0.94,0.94,0.94,,1.0946477467619522,1.0946477467619522,1.0946477467619522,,0.98,0.98,0.98,,52.85212660629658,52.85212660629658,52.85212660629658,,158.55637981888975,3805.353115653354,0.1750097827761594,0.36
1988-02-19,1988-03-01,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,19,1988.02,1987,5,142,21,0.07782020364818854,5.289008587800595,0.91,5,Dry,31,6,4,3,41,85.0,0.0943713798694351,815.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.6968014836636,3,271.8989338278879,271.8989338278879,271.8989338278879,,967.4276711507193,990.0,0.43844726829180336,0.20255744118693086,989.3589952905212,0.5229600423885388,0.5229600423885388,0.5229600423885388,,21.40836409741332,21.40836409741332,21.40836409741332,,0.94,0.94,0.94,,1.0875957353115515,1.0875957353115515,1.0875957353115515,,0.98,0.98,0.98,,52.60341309305897,52.60341309305897,52.60341309305897,,157.8102392791769,3787.445742700245,0.17520905927413707,0.365
1988-02-20,1988-03-02,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,20,1988.02,1987,5,143,21,0.07782020364818854,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.0943713798694351,815.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.6968014836636,3,271.8989338278879,271.8989338278879,271.8989338278879,,967.4276711507193,990.0,0.43844726829180336,0.20255744118693086,989.3589952905212,0.5229600423885388,0.5229600423885388,0.5229600423885388,,21.40836409741332,21.40836409741332,21.40836409741332,,0.94,0.94,0.94,,1.0875957353115515,1.0875957353115515,1.0875957353115515,,0.98,0.98,0.98,,52.60341309305897,52.60341309305897,52.60341309305897,,157.8102392791769,3787.445742700245,0.17520905927413707,0.365
1988-02-21,1988-03-03,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,21,1988.02,1987,5,144,21,0.07782020364818854,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.15210445931897187,763.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.6968014836636,3,254.56560049455456,254.56560049455456,254.56560049455456,,967.4276711507193,990.0,0.4036265511603293,0.17184840074183186,989.4245250480977,0.458513997852184,0.458513997852184,0.458513997852184,,21.538339899526328,21.538339899526328,21.538339899526328,,0.94,0.94,0.94,,1.0182624019782185,1.0182624019782185,1.0182624019782185,,0.98,0.98,0.98,,49.54899840575327,49.54899840575327,49.54899840575327,,148.6469952172598,3567.527885214235,0.16503555355409566,0.365
1988-02-22,1988-03-04,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,22,1988.02,1987,5,145,21,0.07782020364818854,0.0,0.63,3,Normal,43,7,5,4,78,137.0,0.15210445931897187,763.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.6968014836636,3,254.56560049455456,254.56560049455456,254.56560049455456,,967.4276711507193,990.0,0.4036265511603293,0.17184840074183186,989.4245250480977,0.458513997852184,0.458513997852184,0.458513997852184,,21.538339899526328,21.538339899526328,21.538339899526328,,0.94,0.94,0.94,,1.0182624019782185,1.0182624019782185,1.0182624019782185,,0.98,0.98,0.98,,49.54899840575327,49.54899840575327,49.54899840575327,,148.6469952172598,3567.527885214235,0.16503555355409566,0.365
1988-02-23,1988-03-05,979.4038,0.9351257454830142,915.8657086038968,0.358,1988,2,23,1988.02,1987,5,146,21,0.0791307972233767,15.168907120233257,0.63,3,Normal,43,7,5,4,78,137.0,0.1495852489213036,778.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.8657086038968,3,259.62190286796556,259.62190286796556,259.62190286796556,,967.4891677180316,990.0,0.4175263465294672,0.1794328543019484,989.4030407991687,0.4768777613483001,0.4768777613483001,0.4768777613483001,,21.436995319788824,21.436995319788824,21.436995319788824,,0.94,0.94,0.94,,1.0384876114718624,1.0384876114718624,1.0384876114718624,,0.98,0.98,0.98,,50.295389815996494,50.295389815996494,50.295389815996494,,150.88616944798946,3621.268066751747,0.16474704536977733,0.36
1988-02-24,1988-03-06,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1988,2,24,1988.02,1987,5,147,21,0.08073202604746217,18.532741019507736,0.63,3,Normal,43,7,5,4,78,137.0,0.1466183939573271,797.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.3984496234046,3,265.79948320780153,265.79948320780153,265.79948320780153,,967.5638402477507,990.0,0.4345085394955501,0.18869922481170232,989.3767922356927,0.4998010207164169,0.4998010207164169,0.4998010207164169,,21.313150967225496,21.313150967225496,21.313150967225496,,0.94,0.94,0.94,,1.0631979328312062,1.0631979328312062,1.0631979328312062,,0.98,0.98,0.98,,51.194667899846046,51.194667899846046,51.194667899846046,,153.58400369953816,3686.016088788916,0.16436671503622238,0.35
1988-02-25,1988-03-07,1019.9159,0.9307935433598048,949.3311344900044,0.34700000000000003,1988,2,25,1988.02,1987,5,148,22,0.08202221001993637,14.932684866599743,0.63,3,Normal,43,7,5,4,78,137.0,0.14431213200818338,812.3311344900044,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,867.3311344900044,3,270.77704483000144,270.77704483000144,270.77704483000144,,967.6236384938767,990.0,0.4481918762259004,0.1998649075920035,989.3519432161819,0.5186611372261334,0.5186611372261334,0.5186611372261334,,21.209643585079423,21.209643585079423,21.209643585079423,,0.94,0.94,0.94,,1.0831081793200057,1.0831081793200057,1.0831081793200057,,0.98,0.98,0.98,,51.90009483105851,51.90009483105851,51.90009483105851,,155.70028449317553,3736.806827836213,0.16401051101818145,0.345
1988-02-26,1988-03-08,1210.671,0.9432862956425418,1142.0093628318518,0.295,1988,2,26,1988.02,1987,5,149,22,0.098669608948672,192.67822834184742,0.63,3,Normal,43,7,5,4,78,137.0,0.11996399019030785,1005.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0093628318518,4,251.25234070796296,251.25234070796296,251.25234070796296,251.25234070796296,968.3662511978972,990.0,0.6389825855305078,0.35651217168140736,989.0045052427879,0.4466753828569959,0.4466753828569959,0.4466753828569959,0.4466753828569959,20.191578662034036,20.191578662034036,20.191578662034036,20.191578662034036,0.94,0.94,0.94,0.94,1.005009362831852,1.005009362831852,1.005009362831852,1.005009362831852,0.98,0.98,0.98,0.98,45.846198275598574,45.846198275598574,45.846198275598574,45.846198275598574,183.3847931023943,4401.2350344574625,0.16058081402034502,0.295
1988-02-27,1988-03-09,1121.4092,0.928912678621731,1041.6912238030525,0.317,1988,2,27,1988.02,1987,5,150,22,0.09000212173658374,100.31813902879937,0.63,3,Normal,43,7,5,4,78,137.0,0.13151689950869927,904.6912238030524,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,959.6912238030524,4,226.17280595076312,226.17280595076312,226.17280595076312,226.17280595076312,967.9862386578384,990.0,0.5328246273892513,0.273752979042442,989.1934223935684,0.3620624364849877,0.3620624364849877,0.3620624364849877,0.3620624364849877,20.845121299244827,20.845121299244827,20.845121299244827,20.845121299244827,0.94,0.94,0.94,0.94,0.9046912238030524,0.9046912238030524,0.9046912238030524,0.9046912238030524,0.98,0.98,0.98,0.98,42.605704347181344,42.605704347181344,42.605704347181344,42.605704347181344,170.42281738872538,4090.147617329409,0.16360204779928758,0.315
1988-02-28,1988-03-10,1130.1421,0.9300378440217686,1051.074922122234,0.315,1988,2,28,1988.02,1987,5,151,22,0.09081287327136102,9.383698319181576,0.63,3,Normal,43,7,5,4,78,137.0,0.13034275399072615,914.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,969.074922122234,4,228.5187305305585,228.5187305305585,228.5187305305585,228.5187305305585,968.0223870267954,990.0,0.5414232354108119,0.28125993769778723,989.1773168268917,0.3696026945687623,0.3696026945687623,0.3696026945687623,0.3696026945687623,20.785327105527294,20.785327105527294,20.785327105527294,20.785327105527294,0.94,0.94,0.94,0.94,0.914074922122234,0.914074922122234,0.914074922122234,0.914074922122234,0.98,0.98,0.98,0.98,42.924140031795005,42.924140031795005,42.924140031795005,42.924140031795005,171.69656012718002,4120.717443052321,0.1633533029029996,0.315
1988-02-29,1988-03-11,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1988,2,29,1988.02,1987,5,152,22,0.10080836944945458,115.68861317237905,0.63,3,Normal,43,7,5,4,78,137.0,0.11741882211412005,1029.7635352946131,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1084.7635352946131,4,257.4408838236533,257.4408838236533,257.4408838236533,257.4408838236533,968.4578777255696,990.0,0.6747102571262458,0.3886925958829969,988.9365971469908,0.4689125908945188,0.4689125908945188,0.4689125908945188,0.4689125908945188,20.009806830526628,20.009806830526628,20.009806830526628,20.009806830526628,0.94,0.94,0.94,0.94,1.0297635352946128,1.0297635352946128,1.0297635352946128,1.0297635352946128,0.98,0.98,0.98,0.98,46.552536629893076,46.552536629893076,46.552536629893076,46.552536629893076,186.2101465195723,4469.043516469736,0.1595954457666123,0.285
1988-03-01,1988-03-12,1210.671,0.9432862956425418,1142.0093628318518,0.295,1988,3,1,1988.03,1987,6,153,22,0.098669608948672,24.75417246276129,0.66,3,Normal,49,9,9,9,107,183.0,0.16024387010822144,959.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1026.0093628318518,4,239.75234070796296,239.75234070796296,239.75234070796296,239.75234070796296,968.3662511978972,990.0,0.5935942368578722,0.31720749026548145,989.0891982728767,0.4067805849262882,0.4067805849262882,0.4067805849262882,0.4067805849262882,20.316166490053337,20.316166490053337,20.316166490053337,20.316166490053337,0.94,0.94,0.94,0.94,0.9590093628318518,0.9590093628318518,0.9590093628318518,0.9590093628318518,0.98,0.98,0.98,0.98,44.017721241467065,44.017721241467065,44.017721241467065,44.017721241467065,176.07088496586826,4225.7012391808385,0.1541763935536076,0.295
1988-03-02,1988-03-13,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1988,3,2,1988.03,1987,6,154,22,0.09642387976754307,25.99223589269559,0.66,3,Normal,49,9,9,9,107,183.0,0.16397597813028628,933.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1000.0171269391562,4,233.25428173478906,233.25428173478906,233.25428173478906,233.25428173478906,968.2691401734862,990.0,0.5697766501832906,0.296413701551325,989.1338096482657,0.3850590911436551,0.3850590911436551,0.3850590911436551,0.3850590911436551,20.479610383635595,20.479610383635595,20.479610383635595,20.479610383635595,0.94,0.94,0.94,0.94,0.9330171269391564,0.9330171269391564,0.9330171269391564,0.9330171269391564,0.98,0.98,0.98,0.98,43.169224939377536,43.169224939377536,43.169224939377536,43.169224939377536,172.67689975751014,4144.245594180245,0.1547260302636236,0.3
1988-03-03,1988-03-14,1147.7361,0.9415014400124119,1080.59519090423,0.311,1988,3,3,1988.03,1987,6,155,23,0.09336342449412548,35.42193603492615,0.66,3,Normal,49,9,9,9,107,183.0,0.1693511145897916,897.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,964.5951909042301,4,224.39879772605755,224.39879772605755,224.39879772605755,224.39879772605755,968.1352883318764,990.0,0.5373183024222028,0.2680761527233841,989.1946055448544,0.35641173659210057,0.35641173659210057,0.35641173659210057,0.35641173659210057,20.702905476385947,20.702905476385947,20.702905476385947,20.702905476385947,0.94,0.94,0.94,0.94,0.8975951909042301,0.8975951909042301,0.8975951909042301,0.8975951909042301,0.98,0.98,0.98,0.98,41.98312496787467,41.98312496787467,41.98312496787467,41.98312496787467,167.9324998714987,4030.379996915969,0.15540740999501826,0.31
