Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1988-03-04,1988-03-15,1147.7361,0.9415014400124119,1080.59519090423,0.311,1988,3,4,1988.03,1987,6,156,23,0.09336342449412548,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.1693511145897916,897.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,964.5951909042301,4,224.39879772605755,224.39879772605755,224.39879772605755,224.39879772605755,968.1352883318764,990.0,0.5373183024222028,0.2680761527233841,989.1946055448544,0.35641173659210057,0.35641173659210057,0.35641173659210057,0.35641173659210057,20.702905476385947,20.702905476385947,20.702905476385947,20.702905476385947,0.94,0.94,0.94,0.94,0.8975951909042301,0.8975951909042301,0.8975951909042301,0.8975951909042301,0.98,0.98,0.98,0.98,41.98312496787467,41.98312496787467,41.98312496787467,41.98312496787467,167.9324998714987,4030.379996915969,0.15540740999501826,0.31
1988-03-05,1988-03-16,1121.4092,0.928912678621731,1041.6912238030525,0.317,1988,3,5,1988.03,1987,6,157,23,0.09000212173658374,38.903967101177614,0.66,3,Normal,49,9,9,9,107,183.0,0.17567585846782455,858.6912238030525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,925.6912238030524,4,214.67280595076312,214.67280595076312,214.67280595076312,214.67280595076312,967.9862386578384,990.0,0.5016692489031955,0.236952979042442,989.2613777720544,0.3262169802361774,0.3262169802361774,0.3262169802361774,0.3262169802361774,20.948922133979607,20.948922133979607,20.948922133979607,20.948922133979607,0.94,0.94,0.94,0.94,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.98,0.98,0.98,0.98,40.64074420887736,40.64074420887736,40.64074420887736,40.64074420887736,162.56297683550943,3901.5114440522266,0.1560567787467934,0.315
1988-03-06,1988-03-17,1121.4092,0.928912678621731,1041.6912238030525,0.317,1988,3,6,1988.03,1987,6,158,23,0.09000212173658374,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.17567585846782455,858.6912238030525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,925.6912238030524,4,214.67280595076312,214.67280595076312,214.67280595076312,214.67280595076312,967.9862386578384,990.0,0.5016692489031955,0.236952979042442,989.2613777720544,0.3262169802361774,0.3262169802361774,0.3262169802361774,0.3262169802361774,20.948922133979607,20.948922133979607,20.948922133979607,20.948922133979607,0.94,0.94,0.94,0.94,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.98,0.98,0.98,0.98,40.64074420887736,40.64074420887736,40.64074420887736,40.64074420887736,162.56297683550943,3901.5114440522266,0.1560567787467934,0.315
1988-03-07,1988-03-18,1121.4092,0.928912678621731,1041.6912238030525,0.317,1988,3,7,1988.03,1987,6,159,23,0.09000212173658374,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.17567585846782455,858.6912238030525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,925.6912238030524,4,214.67280595076312,214.67280595076312,214.67280595076312,214.67280595076312,967.9862386578384,990.0,0.5016692489031955,0.236952979042442,989.2613777720544,0.3262169802361774,0.3262169802361774,0.3262169802361774,0.3262169802361774,20.948922133979607,20.948922133979607,20.948922133979607,20.948922133979607,0.94,0.94,0.94,0.94,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.8586912238030525,0.98,0.98,0.98,0.98,40.64074420887736,40.64074420887736,40.64074420887736,40.64074420887736,162.56297683550943,3901.5114440522266,0.1560567787467934,0.315
1988-03-08,1988-03-19,1112.7189,0.9251534392521856,1029.435717255909,0.319,1988,3,8,1988.03,1987,6,160,23,0.08894324597091054,12.255506547143568,0.66,3,Normal,49,9,9,9,107,183.0,0.17776729224803822,846.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,913.4357172559088,4,211.60892931397723,211.60892931397723,211.60892931397723,211.60892931397723,967.9388370738327,990.0,0.4904391034615898,0.22714857380472714,989.2824123227338,0.31698013430369193,0.31698013430369193,0.31698013430369193,0.31698013430369193,21.02659511459737,21.02659511459737,21.02659511459737,21.02659511459737,0.94,0.94,0.94,0.94,0.8464357172559089,0.8464357172559089,0.8464357172559089,0.8464357172559089,0.97,0.97,0.97,0.97,39.79894291500597,39.79894291500597,39.79894291500597,39.79894291500597,159.1957716600239,3820.6985198405737,0.15464372276141766,0.32
1988-03-09,1988-03-20,1112.7189,0.9251534392521856,1029.435717255909,0.319,1988,3,9,1988.03,1987,6,161,23,0.08894324597091054,0.0,0.66,3,Normal,49,9,9,9,107,183.0,0.17776729224803822,846.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,913.4357172559088,4,211.60892931397723,211.60892931397723,211.60892931397723,211.60892931397723,967.9388370738327,990.0,0.4904391034615898,0.22714857380472714,989.2824123227338,0.31698013430369193,0.31698013430369193,0.31698013430369193,0.31698013430369193,21.02659511459737,21.02659511459737,21.02659511459737,21.02659511459737,0.94,0.94,0.94,0.94,0.8464357172559089,0.8464357172559089,0.8464357172559089,0.8464357172559089,0.97,0.97,0.97,0.97,39.79894291500597,39.79894291500597,39.79894291500597,39.79894291500597,159.1957716600239,3820.6985198405737,0.15464372276141766,0.32
1988-03-10,1988-03-21,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1988,3,10,1988.03,1987,6,162,24,0.08802735035771893,10.600643671199123,0.66,3,Normal,49,9,9,9,107,183.0,0.1796169024257533,835.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,902.8350735847098,4,208.95876839617745,208.95876839617745,208.95876839617745,208.95876839617745,967.8976615578392,990.0,0.48072536623300105,0.21866805886776786,989.3006065748993,0.3090968457498232,0.3090968457498232,0.3090968457498232,0.3090968457498232,21.093848171310178,21.093848171310178,21.093848171310178,21.093848171310178,0.93,0.93,0.93,0.93,0.8358350735847098,0.8358350735847098,0.8358350735847098,0.8358350735847098,0.97,0.97,0.97,0.97,39.006780441255174,39.006780441255174,39.006780441255174,39.006780441255174,156.0271217650207,3744.6509223604967,0.15314266833791726,0.32
1988-03-11,1988-03-22,1121.4092,0.928912678621731,1041.6912238030525,0.317,1988,3,11,1988.03,1987,6,163,24,0.09000212173658374,22.85615021834269,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.12383708055928615,912.6912238030524,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,968.6912238030524,4,228.17280595076312,228.17280595076312,228.17280595076312,228.17280595076312,967.9862386578384,990.0,0.5410716393414425,0.280152979042442,989.1787753816161,0.3684859688760849,0.3684859688760849,0.3684859688760849,0.3684859688760849,20.82405075490152,20.82405075490152,20.82405075490152,20.82405075490152,0.94,0.94,0.94,0.94,0.9126912238030525,0.9126912238030525,0.9126912238030525,0.9126912238030525,0.98,0.98,0.98,0.98,42.939010623968564,42.939010623968564,42.939010623968564,42.939010623968564,171.75604249587425,4122.145019900982,0.16488191372950198,0.315
1988-03-12,1988-03-23,1130.1421,0.9300378440217686,1051.074922122234,0.315,1988,3,12,1988.03,1987,6,164,24,0.09081287327136102,9.383698319181576,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1227314982832385,922.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,978.074922122234,4,230.5187305305585,230.5187305305585,230.5187305305585,230.5187305305585,968.0223870267954,990.0,0.5496702473630033,0.28765993769778725,989.1626698149392,0.3760921005220604,0.3760921005220604,0.3760921005220604,0.3760921005220604,20.764190687621788,20.764190687621788,20.764190687621788,20.764190687621788,0.94,0.94,0.94,0.94,0.922074922122234,0.922074922122234,0.922074922122234,0.922074922122234,0.98,0.98,0.98,0.98,43.255781667747385,43.255781667747385,43.255781667747385,43.255781667747385,173.02312667098948,4152.555040103748,0.16461540755024112,0.315
1988-03-13,1988-03-24,1130.1421,0.9300378440217686,1051.074922122234,0.315,1988,3,13,1988.03,1987,6,165,24,0.09081287327136102,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1227314982832385,922.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,978.074922122234,4,230.5187305305585,230.5187305305585,230.5187305305585,230.5187305305585,968.0223870267954,990.0,0.5496702473630033,0.28765993769778725,989.1626698149392,0.3760921005220604,0.3760921005220604,0.3760921005220604,0.3760921005220604,20.764190687621788,20.764190687621788,20.764190687621788,20.764190687621788,0.94,0.94,0.94,0.94,0.922074922122234,0.922074922122234,0.922074922122234,0.922074922122234,0.98,0.98,0.98,0.98,43.255781667747385,43.255781667747385,43.255781667747385,43.255781667747385,173.02312667098948,4152.555040103748,0.16461540755024112,0.315
1988-03-14,1988-03-25,1130.1421,0.9300378440217686,1051.074922122234,0.315,1988,3,14,1988.03,1987,6,166,24,0.09081287327136102,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1227314982832385,922.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,978.074922122234,4,230.5187305305585,230.5187305305585,230.5187305305585,230.5187305305585,968.0223870267954,990.0,0.5496702473630033,0.28765993769778725,989.1626698149392,0.3760921005220604,0.3760921005220604,0.3760921005220604,0.3760921005220604,20.764190687621788,20.764190687621788,20.764190687621788,20.764190687621788,0.94,0.94,0.94,0.94,0.922074922122234,0.922074922122234,0.922074922122234,0.922074922122234,0.98,0.98,0.98,0.98,43.255781667747385,43.255781667747385,43.255781667747385,43.255781667747385,173.02312667098948,4152.555040103748,0.16461540755024112,0.315
1988-03-15,1988-03-26,1147.7361,0.9415014400124119,1080.59519090423,0.311,1988,3,15,1988.03,1987,6,167,24,0.09336342449412548,29.52026878199604,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11937865454690227,951.5951909042301,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.5951909042301,4,237.89879772605755,237.89879772605755,237.89879772605755,237.89879772605755,968.1352883318764,990.0,0.5767206928604499,0.31127615272338405,989.112003154416,0.4005241897130975,0.4005241897130975,0.4005241897130975,0.4005241897130975,20.576190632826766,20.576190632826766,20.576190632826766,20.576190632826766,0.94,0.94,0.94,0.94,0.95159519090423,0.95159519090423,0.95159519090423,0.95159519090423,0.98,0.98,0.98,0.98,44.23643894604979,44.23643894604979,44.23643894604979,44.23643894604979,176.94575578419915,4246.69813882078,0.16374842056823602,0.31
1988-03-16,1988-03-27,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1988,3,16,1988.03,1987,6,168,24,0.09455557605086276,13.798050425200243,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1178735349674632,965.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1021.3932413294303,4,241.34831033235758,241.34831033235758,241.34831033235758,241.34831033235758,968.1876369453487,990.0,0.5893643247241792,0.32231459306354426,989.0883210822122,0.41220622182799177,0.41220622182799177,0.41220622182799177,0.41220622182799177,20.488477915035684,20.488477915035684,20.488477915035684,20.488477915035684,0.94,0.94,0.94,0.94,0.9653932413294304,0.9653932413294304,0.9653932413294304,0.9653932413294304,0.98,0.98,0.98,0.98,44.68655708107926,44.68655708107926,44.68655708107926,44.68655708107926,178.74622832431703,4289.909479783608,0.16332906817588014,0.31
1988-03-17,1988-03-28,1174.4491,0.9429162381882324,1107.4071273155553,0.304,1988,3,17,1988.03,1987,6,169,25,0.09567997580006396,13.013885986124933,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11648832377727825,978.4071273155553,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1034.4071273155553,4,244.60178182888882,244.60178182888882,244.60178182888882,244.60178182888882,968.2367660228543,990.0,0.6020309054038941,0.3327257018524442,989.0652433927437,0.4233774380140597,0.4233774380140597,0.4233774380140597,0.4233774380140597,20.405099931875068,20.405099931875068,20.405099931875068,20.405099931875068,0.94,0.94,0.94,0.94,0.9784071273155552,0.9784071273155552,0.9784071273155552,0.9784071273155552,0.98,0.98,0.98,0.98,45.1046460447963,45.1046460447963,45.1046460447963,45.1046460447963,180.4185841791852,4330.046020300444,0.16291983294033374,0.305
1988-03-18,1988-03-29,1174.4491,0.9429162381882324,1107.4071273155553,0.304,1988,3,18,1988.03,1987,6,170,25,0.09567997580006396,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11648832377727825,978.4071273155553,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1034.4071273155553,4,244.60178182888882,244.60178182888882,244.60178182888882,244.60178182888882,968.2367660228543,990.0,0.6020309054038941,0.3327257018524442,989.0652433927437,0.4233774380140597,0.4233774380140597,0.4233774380140597,0.4233774380140597,20.405099931875068,20.405099931875068,20.405099931875068,20.405099931875068,0.94,0.94,0.94,0.94,0.9784071273155552,0.9784071273155552,0.9784071273155552,0.9784071273155552,0.98,0.98,0.98,0.98,45.1046460447963,45.1046460447963,45.1046460447963,45.1046460447963,180.4185841791852,4330.046020300444,0.16291983294033374,0.305
1988-03-19,1988-03-30,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1988,3,19,1988.03,1987,6,171,25,0.09727947318883684,18.512701258945068,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11457298888085465,996.9198285745005,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1052.9198285745003,4,249.22995714362511,249.22995714362511,249.22995714362511,249.22995714362511,968.3062479404203,990.0,0.6287502680456706,0.34753586285960025,989.0237138690946,0.4395249510414657,0.4395249510414657,0.4395249510414657,0.4395249510414657,20.277940977632834,20.277940977632834,20.277940977632834,20.277940977632834,0.94,0.94,0.94,0.94,0.9969198285745005,0.9969198285745005,0.9969198285745005,0.9969198285745005,0.98,0.98,0.98,0.98,45.671684942327616,45.671684942327616,45.671684942327616,45.671684942327616,182.68673976931046,4384.4817544634525,0.16225554887030072,0.3
1988-03-20,1988-03-31,1210.671,0.9432862956425418,1142.0093628318518,0.295,1988,3,20,1988.03,1987,6,172,25,0.098669608948672,16.089534257351488,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11295879368284464,1013.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1069.0093628318518,4,253.25234070796296,253.25234070796296,253.25234070796296,253.25234070796296,968.3662511978972,990.0,0.6519722762521573,0.3669121716814073,988.9811155520664,0.4538031485840756,0.4538031485840756,0.4538031485840756,0.4538031485840756,20.161061205585227,20.161061205585227,20.161061205585227,20.161061205585227,0.94,0.94,0.94,0.94,1.0130093628318515,1.0130093628318515,1.0130093628318515,1.0130093628318515,0.98,0.98,0.98,0.98,46.14129643966674,46.14129643966674,46.14129643966674,46.14129643966674,184.56518575866696,4429.564458208008,0.16161442433448955,0.295
1988-03-21,1988-04-01,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1988,3,21,1988.03,1987,6,173,25,0.09906361155418704,4.560215341609592,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.11250952620381137,1017.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1073.5695781734612,4,254.39239454336536,254.39239454336536,254.39239454336536,254.39239454336536,968.3831932600837,990.0,0.6585540303534495,0.37284045162549984,988.9686055180209,0.4578912973211162,0.4578912973211162,0.4578912973211162,0.4578912973211162,20.127520960616266,20.127520960616266,20.127520960616266,20.127520960616266,0.94,0.94,0.94,0.94,1.0175695781734615,1.0175695781734615,1.0175695781734615,1.0175695781734615,0.98,0.98,0.98,0.98,46.27190157784098,46.27190157784098,46.27190157784098,46.27190157784098,185.0876063113639,4442.1025514727335,0.16142727823479938,0.29
1988-03-22,1988-04-02,1238.2939,0.9339086661192736,1156.453404412633,0.289,1988,3,22,1988.03,1987,6,174,25,0.0999175741412515,9.883826239171642,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.11154794435104766,1027.453404412633,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1083.453404412633,4,256.86335110315827,256.86335110315827,256.86335110315827,256.86335110315827,968.4198162860434,990.0,0.6728193465749344,0.38568942573642295,988.9414912276886,0.4668146017979657,0.4668146017979657,0.4668146017979657,0.4668146017979657,20.05486033984722,20.05486033984722,20.05486033984722,20.05486033984722,0.94,0.94,0.94,0.94,1.0274534044126329,1.0274534044126329,1.0274534044126329,1.0274534044126329,0.98,0.98,0.98,0.98,46.55268372656267,46.55268372656267,46.55268372656267,46.55268372656267,186.21073490625068,4469.057637750017,0.16101879608441966,0.29
1988-03-23,1988-04-03,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1988,3,23,1988.03,1987,6,175,25,0.10080836944945458,10.310130881980056,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.11056224856001083,1037.7635352946131,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1093.7635352946131,4,259.4408838236533,259.4408838236533,259.4408838236533,259.4408838236533,968.4578777255696,990.0,0.6876999478478952,0.39909259588299706,988.9132074562692,0.47621413091228704,0.47621413091228704,0.47621413091228704,0.47621413091228704,19.97911559978713,19.97911559978713,19.97911559978713,19.97911559978713,0.94,0.94,0.94,0.94,1.0377635352946128,1.0377635352946128,1.0377635352946128,1.0377635352946128,0.98,0.98,0.98,0.98,46.842235325971224,46.842235325971224,46.842235325971224,46.842235325971224,187.3689413038849,4496.854591293238,0.160588615975707,0.285
1988-03-24,1988-04-04,1266.3107,0.9342800327994668,1183.088802330316,0.28400000000000003,1988,3,24,1988.03,1987,6,176,26,0.1022188725213393,16.325267035702836,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1090366164787548,1054.088802330316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1110.088802330316,4,263.522200582579,263.522200582579,263.522200582579,263.522200582579,968.517852092225,990.0,0.7112621889303531,0.4203154430294107,988.8684223680403,0.4912883145881608,0.4912883145881608,0.4912883145881608,0.4912883145881608,19.859281961227087,19.859281961227087,19.859281961227087,19.859281961227087,0.94,0.94,0.94,0.94,1.054088802330316,1.054088802330316,1.054088802330316,1.054088802330316,0.98,0.98,0.98,0.98,47.29374300790838,47.29374300790838,47.29374300790838,47.29374300790838,189.1749720316335,4540.199328759204,0.15989921606815805,0.285
1988-03-25,1988-04-05,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1988,3,25,1988.03,1987,6,177,26,0.10299455010790748,8.977749844539176,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10821543458680817,1063.0665521748551,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1119.0665521748551,4,265.7666380437138,265.7666380437138,265.7666380437138,265.7666380437138,968.5506818081526,990.0,0.7242197660255641,0.4319865178273117,988.843793716147,0.4996777247602028,0.4996777247602028,0.4996777247602028,0.4996777247602028,19.79343418323424,19.79343418323424,19.79343418323424,19.79343418323424,0.94,0.94,0.94,0.94,1.0630665521748552,1.0630665521748552,1.0630665521748552,1.0630665521748552,0.98,0.98,0.98,0.98,47.53839890674839,47.53839890674839,47.53839890674839,47.53839890674839,190.1535956269936,4563.686295047844,0.15951592239549842,0.28
1988-03-26,1988-04-06,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1988,3,26,1988.03,1987,6,178,26,0.10383634006702766,9.742939341668716,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10733814378285457,1072.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1128.8094915165238,4,268.20237287913096,268.20237287913096,268.20237287913096,268.20237287913096,968.5861884607527,990.0,0.7382817403331272,0.44465233897148104,988.8170659206952,0.5088622048026242,0.5088622048026242,0.5088622048026242,0.5088622048026242,19.72201525513995,19.72201525513995,19.72201525513995,19.72201525513995,0.94,0.94,0.94,0.94,1.0728094915165238,1.0728094915165238,1.0728094915165238,1.0728094915165238,0.98,0.98,0.98,0.98,47.80098467643379,47.80098467643379,47.80098467643379,47.80098467643379,191.20393870573517,4588.894528937644,0.1590967121290257,0.28
1988-03-27,1988-04-07,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1988,3,27,1988.03,1987,6,179,26,0.10383634006702766,0.0,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10733814378285457,1072.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1128.8094915165238,4,268.20237287913096,268.20237287913096,268.20237287913096,268.20237287913096,968.5861884607527,990.0,0.7382817403331272,0.44465233897148104,988.8170659206952,0.5088622048026242,0.5088622048026242,0.5088622048026242,0.5088622048026242,19.72201525513995,19.72201525513995,19.72201525513995,19.72201525513995,0.94,0.94,0.94,0.94,1.0728094915165238,1.0728094915165238,1.0728094915165238,1.0728094915165238,0.98,0.98,0.98,0.98,47.80098467643379,47.80098467643379,47.80098467643379,47.80098467643379,191.20393870573517,4588.894528937644,0.1590967121290257,0.28
1988-03-28,1988-04-08,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1988,3,28,1988.03,1987,6,180,26,0.10383634006702766,0.0,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10733814378285457,1072.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1128.8094915165238,4,268.20237287913096,268.20237287913096,268.20237287913096,268.20237287913096,968.5861884607527,990.0,0.7382817403331272,0.44465233897148104,988.8170659206952,0.5088622048026242,0.5088622048026242,0.5088622048026242,0.5088622048026242,19.72201525513995,19.72201525513995,19.72201525513995,19.72201525513995,0.94,0.94,0.94,0.94,1.0728094915165238,1.0728094915165238,1.0728094915165238,1.0728094915165238,0.98,0.98,0.98,0.98,47.80098467643379,47.80098467643379,47.80098467643379,47.80098467643379,191.20393870573517,4588.894528937644,0.1590967121290257,0.28
1988-03-29,1988-04-09,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1988,3,29,1988.03,1987,6,181,26,0.10584322764052108,23.22786543395159,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10530291118723416,1096.0373569504752,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.0373569504754,4,274.00933923761886,274.00933923761886,274.00933923761886,274.00933923761886,968.6703341497893,990.0,0.7718064945676966,0.4748485640356181,988.7533449413968,0.5310946761772735,0.5310946761772735,0.5310946761772735,0.5310946761772735,19.55191611543015,19.55191611543015,19.55191611543015,19.55191611543015,0.94,0.94,0.94,0.94,1.0960373569504755,1.0960373569504755,1.0960373569504755,1.0960373569504755,0.98,0.98,0.98,0.98,48.41474261492995,48.41474261492995,48.41474261492995,48.41474261492995,193.6589704597198,4647.815291033276,0.1580841346273727,0.27
1988-03-30,1988-04-10,1362.5733,0.9215384440016609,1255.663678720208,0.265,1988,3,30,1988.03,1987,6,182,26,0.10848934184142596,30.62632176973261,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10273451576737397,1100.0,26.66367872020805,8.474502538980854,1.6535614710206543,1.4468662871430726,1.240171103265491,13.848577319797982,49.47450253898086,9.653561471020657,8.446866287143072,7.24017110326549,80.84857731979798,1167.5749302971444,4,275.0,275.0,275.0,275.0,968.7802083808543,990.0,0.7942318581608273,0.48,988.7257681418392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.410624980984682,19.410624980984682,19.410624980984682,19.410624980984682,0.9315417681969947,0.9315417681969947,0.9315417681969947,0.9315417681969947,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.80459336085488,47.80459336085488,47.80459336085488,47.80459336085488,191.2183734434195,4589.240962642068,0.15228470543825254,0.265
1988-03-31,1988-04-11,1402.3296,0.9199062355812336,1290.0117433801372,0.259,1988,3,31,1988.03,1987,6,183,27,0.11145701462804383,34.34806465992914,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.0999990896687416,1100.0,61.011743380137204,19.39132929136144,3.783674008070524,3.3107147570617093,2.8377555060528934,31.688269817590648,60.39132929136144,11.783674008070527,10.310714757061707,8.837755506052892,98.68826981759064,1182.4857180564936,4,275.0,275.0,275.0,275.0,968.9020083957009,990.0,0.8157525827619496,0.48,988.704247417238,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.267304241536934,19.267304241536934,19.267304241536934,19.267304241536934,0.9317591705429162,0.9317591705429162,0.9317591705429162,0.9317591705429162,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.46269647510204,47.46269647510204,47.46269647510204,47.46269647510204,189.85078590040817,4556.418861609796,0.14716981211578278,0.26
1988-04-01,1988-04-12,1402.3296,0.9199062355812336,1290.0117433801372,0.259,1988,4,1,1988.04,1987,7,184,27,0.11145701462804383,0.0,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.11472763775948648,1100.0,42.011743380137204,12.773840892609286,3.1224944404156028,2.83863130946873,2.83863130946873,20.438145428174856,57.77384089260929,14.122494440415606,12.838631309468733,12.838631309468733,92.43814542817486,1184.7349666424934,4,275.0,275.0,275.0,275.0,968.9020083957009,990.0,0.8189989209273104,0.48,988.7010010790726,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.264057903371576,19.264057903371576,19.264057903371576,19.264057903371576,0.9317633811838149,0.9317633811838149,0.9317633811838149,0.9317633811838149,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.45491395869237,47.45491395869237,47.45491395869237,47.45491395869237,189.81965583476952,4555.671740034468,0.14714568050163396,0.26
1988-04-02,1988-04-13,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1988,4,2,1988.04,1987,7,185,27,0.11679365055467728,61.76661952122026,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.10948540386631407,1100.0,103.77836290135748,31.554231963250583,6.999999999999999,7.012051547389017,7.012051547389017,51.20002784332885,76.55423196325059,18.0,17.012051547389017,17.012051547389017,123.20002784332884,1211.5662835106396,4,275.0,275.0,275.0,275.0,969.1173414925144,990.0,0.857724532901954,0.48,988.662275467098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.009999194583614,19.009999194583614,19.009999194583614,19.009999194583614,0.9319948504268696,0.9319948504268696,0.9319948504268696,0.9319948504268696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.84070123480899,46.84070123480899,46.84070123480899,46.84070123480899,187.36280493923599,4496.707318541663,0.1386046781641735,0.25
1988-04-03,1988-04-14,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1988,4,3,1988.04,1987,7,186,27,0.11679365055467728,0.0,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.10948540386631407,1100.0,103.77836290135748,31.554231963250583,6.999999999999999,7.012051547389017,7.012051547389017,51.20002784332885,76.55423196325059,18.0,17.012051547389017,17.012051547389017,123.20002784332884,1211.5662835106396,4,275.0,275.0,275.0,275.0,969.1173414925144,990.0,0.857724532901954,0.48,988.662275467098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.009999194583614,19.009999194583614,19.009999194583614,19.009999194583614,0.9319948504268696,0.9319948504268696,0.9319948504268696,0.9319948504268696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.84070123480899,46.84070123480899,46.84070123480899,46.84070123480899,187.36280493923599,4496.707318541663,0.1386046781641735,0.25
1988-04-04,1988-04-15,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1988,4,4,1988.04,1987,7,187,27,0.11679365055467728,0.0,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.10948540386631407,1100.0,103.77836290135748,31.554231963250583,6.999999999999999,7.012051547389017,7.012051547389017,51.20002784332885,76.55423196325059,18.0,17.012051547389017,17.012051547389017,123.20002784332884,1211.5662835106396,4,275.0,275.0,275.0,275.0,969.1173414925144,990.0,0.857724532901954,0.48,988.662275467098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.009999194583614,19.009999194583614,19.009999194583614,19.009999194583614,0.9319948504268696,0.9319948504268696,0.9319948504268696,0.9319948504268696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.84070123480899,46.84070123480899,46.84070123480899,46.84070123480899,187.36280493923599,4496.707318541663,0.1386046781641735,0.25
1988-04-05,1988-04-16,1515.4044,0.9478321076881999,1436.348946451972,0.239,1988,4,5,1988.04,1987,7,188,27,0.1241005489734504,84.57058355061463,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.10303902847952466,1100.0,188.3489464519721,55.00000000000001,7.0,12.72628016567379,12.72628016567379,100.89638612062453,100.0,18.0,22.72628016567379,22.72628016567379,172.89638612062456,1240.7262801656739,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.9160033578116036,0.48,988.6039966421885,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.664296111796897,18.664296111796897,18.664296111796897,18.664296111796897,0.9319988062932696,0.9319988062932696,0.9319988062932696,0.9319988062932696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.9890828896951,45.9890828896951,45.9890828896951,45.9890828896951,183.9563315587804,4414.951957410729,0.1280721735572571,0.24
1988-04-06,1988-04-17,1590.2593,0.9568995611272284,1521.7184262484936,0.227,1988,4,6,1988.04,1987,7,189,27,0.13147647202786986,85.36947979652155,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.09725846611772043,1100.0,273.71842624849364,55.0,7.0,15.0,18.494488260033354,178.22393798846036,100.0,18.0,25.0,28.494488260033354,250.2239379884604,1243.0,4,275.0,275.0,275.0,275.0,969.6866493802153,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.376448626669983,18.376448626669983,18.376448626669983,18.376448626669983,0.9317285512138924,0.9317285512138924,0.9317285512138924,0.9317285512138924,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.266692763954275,45.266692763954275,45.266692763954275,45.266692763954275,181.0667710558171,4345.6025053396115,0.11898835417417047,0.225
1988-04-07,1988-04-18,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1988,4,7,1988.04,1987,7,190,28,0.13871243280281131,83.74954600626687,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.09218495949946916,1100.0,357.4679722547605,55.0,7.000000000000004,14.999999999999995,24.153241368564906,256.31473088619566,100.0,18.0,25.0,34.153241368564906,328.31473088619566,1243.0,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10753433730561,18.10753433730561,18.10753433730561,18.10753433730561,0.9312514903927144,0.9312514903927144,0.9312514903927144,0.9312514903927144,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58143824118249,44.58143824118249,44.58143824118249,44.58143824118249,178.32575296473,4279.8180711535215,0.11107400212679716,0.215
1988-04-08,1988-04-19,1735.3679,0.9773182522824896,1696.006723095134,0.207,1988,4,8,1988.04,1987,7,191,28,0.14653498087541955,90.5387508403735,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.08726380502189686,1100.0,448.00672309513396,55.0,7.0,15.0,30.270724533455,340.735998561679,100.0,18.0,25.0,40.270724533455,412.735998561679,1243.0,4,275.0,275.0,275.0,275.0,970.2382605674793,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.824837439405954,17.824837439405954,17.824837439405954,17.824837439405954,0.930516070714564,0.930516070714564,0.930516070714564,0.930516070714564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.850770915192,43.850770915192,43.850770915192,43.850770915192,175.403083660768,4209.6740078584335,0.10342121954603192,0.205
1988-04-09,1988-04-20,1816.8359,0.986960473647028,1793.1452204029245,0.197,1988,4,9,1988.04,1987,7,192,28,0.1549277470428127,97.13849730779043,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.08253653876775469,1100.0,545.1452204029245,55.0,7.0,15.0,36.834136513711115,431.3110838892134,100.0,18.0,25.0,46.834136513711115,503.3110838892134,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1988-04-10,1988-04-21,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1988,4,10,1988.04,1987,7,193,28,0.1639574944486047,104.51096534481528,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.07799094541548003,1100.0,649.6561857477398,55.0,7.0,15.0,43.895688226198644,528.7604975215412,100.0,18.0,25.0,53.895688226198644,600.7604975215412,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448,0.185
1988-04-11,1988-04-22,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1988,4,11,1988.04,1987,7,194,28,0.17267344577526844,100.8790662808301,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.07405423539553573,1100.0,750.5352520285696,55.0,7.0,15.0,50.71184135328173,622.823410675288,100.0,18.0,25.0,60.71184135328173,694.823410675288,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898,0.175
1988-04-12,1988-04-23,2062.7498,1.0135401963862714,2090.679837387742,0.168,1988,4,12,1988.04,1987,7,195,28,0.18063473795030088,92.14458535917194,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0707903703634138,1100.0,842.6798373877417,55.0,7.0,15.000000000000007,56.9378268505231,708.7420105372188,100.0,18.0,25.0,66.9378268505231,780.7420105372188,1243.0,4,275.0,275.0,275.0,275.0,971.3843667244932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.678731282392118,16.678731282392118,16.678731282392118,16.678731282392118,0.9250782016697866,0.9250782016697866,0.9250782016697866,0.9250782016697866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.791458707002676,40.791458707002676,40.791458707002676,40.791458707002676,163.1658348280107,3915.9800358722573,0.0780443910684492,0.17
1988-04-13,1988-04-24,2127.3261,1.0066333389304878,2141.4373750369728,0.162,1988,4,13,1988.04,1987,7,196,28,0.18502018920319446,50.757537649230926,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06911245770026066,1100.0,893.4373750369728,55.0,7.0,15.0,60.36739020520086,756.0699848317719,100.0,18.0,25.0,70.36739020520086,828.0699848317719,1243.0,4,275.0,275.0,275.0,275.0,971.5226669671747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540431039710327,16.540431039710327,16.540431039710327,16.540431039710327,0.924155565274514,0.924155565274514,0.924155565274514,0.924155565274514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4128689987564,40.4128689987564,40.4128689987564,40.4128689987564,161.6514759950256,3879.635423880615,0.0754873702492629,0.16
1988-04-14,1988-04-25,2206.4807,1.007934911855717,2223.988929865841,0.153,1988,4,14,1988.04,1987,7,197,29,0.19215264354040867,82.55155482886812,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06654709383329885,1100.0,975.9889298658408,55.0,7.0,15.0,65.94519796390817,833.0437319019327,100.0,18.0,25.0,75.94519796390817,905.0437319019327,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1988-04-15,1988-04-26,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1988,4,15,1988.04,1987,7,198,29,0.19534362450783024,36.93265008589788,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06546003245418144,1100.0,1012.9215799517387,55.0,7.0,15.0,68.44064729403641,867.4809326577023,100.0,18.0,25.0,78.44064729403641,939.4809326577023,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1988-04-16,1988-04-27,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1988,4,16,1988.04,1987,7,199,29,0.1993231797860809,46.05966757234636,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06415310057627803,1100.0,1058.9812475240853,55.0,7.0,15.0,70.0,911.9812475240852,100.0,18.0,25.0,80.0,983.9812475240852,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844,0.145
1988-04-17,1988-04-28,2342.4819,1.0024776981327097,2348.2858630295364,0.14,1988,4,17,1988.04,1987,7,200,29,0.2028918985657519,41.30461550545124,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06302469487639993,1100.0,1100.2858630295364,55.0,7.0,15.0,70.0,953.2858630295365,100.0,18.0,25.0,80.0,1025.2858630295364,1243.0,4,275.0,275.0,275.0,275.0,972.0674807392453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.995617267639956,15.995617267639956,15.995617267639956,15.995617267639956,0.9199627179624252,0.9199627179624252,0.9199627179624252,0.9199627179624252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.90442569272837,38.90442569272837,38.90442569272837,38.90442569272837,155.6177027709135,3734.8248665019237,0.06626863671961566,0.14
1988-04-18,1988-04-29,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1988,4,18,1988.04,1987,7,201,29,0.2081363832410742,60.700054112526225,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06143663976897884,1100.0,1160.9859171420626,55.0,7.0,15.0,70.0,1013.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1988-04-19,1988-04-30,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1988,4,19,1988.04,1987,7,202,29,0.2081363832410742,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06143663976897884,1100.0,1160.9859171420626,55.0,7.0,15.0,70.0,1013.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1988-04-20,1988-05-01,2398.3241,1.0089956305273171,2419.898537488359,0.133,1988,4,20,1988.04,1987,7,203,29,0.20907923363899425,10.912620346296537,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06115958901054212,1100.0,1171.8985374883591,55.0,7.0,15.0,70.0,1024.8985374883591,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1988-04-21,1988-05-02,2398.3241,1.0089956305273171,2419.898537488359,0.133,1988,4,21,1988.04,1987,7,204,30,0.20907923363899425,0.0,0.68,3,Normal,54,13,14,19,117,217.0,0.08967318118437595,1100.0,1102.8985374883591,46.0,5.0,11.0,61.0,979.8985374883592,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1988-04-22,1988-05-03,2412.4143,1.0098110566402412,2436.082633337028,0.132,1988,4,22,1988.04,1987,7,205,30,0.2104775395203192,16.184095848668676,0.68,3,Normal,54,13,14,19,117,217.0,0.08907743810920983,1100.0,1119.0826333370278,46.0,5.0,11.0,61.0,996.0826333370277,100.0,18.0,25.0,80.0,1113.0826333370278,1243.0,4,275.0,275.0,275.0,275.0,972.2901840428467,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.772913964038663,15.772913964038663,15.772913964038663,15.772913964038663,0.9179924165927356,0.9179924165927356,0.9179924165927356,0.9179924165927356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.280606054778794,38.280606054778794,38.280606054778794,38.280606054778794,153.12242421911517,3674.938181258764,0.06285600583645347,0.13
1988-04-23,1988-05-04,2412.4143,1.0098110566402412,2436.082633337028,0.132,1988,4,23,1988.04,1987,7,206,30,0.2104775395203192,0.0,0.68,3,Normal,54,13,14,19,117,217.0,0.08907743810920983,1100.0,1119.0826333370278,46.0,5.0,11.0,61.0,996.0826333370277,100.0,18.0,25.0,80.0,1113.0826333370278,1243.0,4,275.0,275.0,275.0,275.0,972.2901840428467,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.772913964038663,15.772913964038663,15.772913964038663,15.772913964038663,0.9179924165927356,0.9179924165927356,0.9179924165927356,0.9179924165927356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.280606054778794,38.280606054778794,38.280606054778794,38.280606054778794,153.12242421911517,3674.938181258764,0.06285600583645347,0.13
1988-04-24,1988-05-05,2426.5566,1.0130165973238712,2458.1421101457818,0.13,1988,4,24,1988.04,1987,7,207,30,0.21238347831659554,22.059476808753967,0.68,3,Normal,54,13,14,19,117,217.0,0.08827805321114274,1100.0,1141.1421101457818,46.0,5.0,11.0,61.0,1018.1421101457817,100.0,18.0,25.0,80.0,1135.1421101457818,1243.0,4,275.0,275.0,275.0,275.0,972.3453854655273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.717712541357812,15.717712541357812,15.717712541357812,15.717712541357812,0.9174810272875814,0.9174810272875814,0.9174810272875814,0.9174810272875814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.12538261757865,38.12538261757865,38.12538261757865,38.12538261757865,152.5015304703146,3660.036731287552,0.06203934664349834,0.13
1988-04-25,1988-05-06,2440.7511,1.0117196686205727,2469.355894077297,0.129,1988,4,25,1988.04,1987,7,208,30,0.2133523492482785,11.213783931515989,0.68,3,Normal,54,13,14,19,117,217.0,0.08787716688407304,1100.0,1152.3558940772969,46.0,5.0,11.0,61.0,1029.3558940772969,100.0,18.0,25.0,80.0,1146.3558940772969,1243.0,4,275.0,275.0,275.0,275.0,972.3733331520772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.689764854808187,15.689764854808187,15.689764854808187,15.689764854808187,0.9172186324979014,0.9172186324979014,0.9172186324979014,0.9172186324979014,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.04670754886089,38.04670754886089,38.04670754886089,38.04670754886089,152.18683019544355,3652.483924690645,0.06163017269420774,0.13
1988-04-26,1988-05-07,2398.3241,1.0089956305273171,2419.898537488359,0.133,1988,4,26,1988.04,1987,7,209,30,0.20907923363899425,49.45735658893864,0.68,3,Normal,54,13,14,19,117,217.0,0.08967318118437595,1100.0,1102.8985374883591,46.0,5.0,11.0,61.0,979.8985374883592,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1988-04-27,1988-05-08,2342.4819,1.0024776981327097,2348.2858630295364,0.14,1988,4,27,1988.04,1987,7,210,30,0.2028918985657519,71.61267445882277,0.68,3,Normal,54,13,14,19,117,217.0,0.09240782964985664,1100.0,1031.2858630295364,46.0,4.999999999999994,11.0,61.0,908.2858630295365,100.0,18.0,25.0,80.0,1025.2858630295364,1243.0,4,275.0,275.0,275.0,275.0,972.0674807392453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.995617267639956,15.995617267639956,15.995617267639956,15.995617267639956,0.9199627179624252,0.9199627179624252,0.9199627179624252,0.9199627179624252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.90442569272837,38.90442569272837,38.90442569272837,38.90442569272837,155.6177027709135,3734.8248665019237,0.06626863671961566,0.14
1988-04-28,1988-05-09,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1988,4,28,1988.04,1987,7,211,31,0.1993231797860809,41.30461550545124,0.68,3,Normal,54,13,14,19,117,217.0,0.09406231638548873,1100.0,989.9812475240852,45.99999999999997,5.0,11.000000000000007,61.0,866.9812475240851,100.0,18.0,25.0,80.0,983.9812475240852,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844,0.145
1988-04-29,1988-05-10,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1988,4,29,1988.04,1987,7,212,31,0.19534362450783024,46.05966757234636,0.68,3,Normal,54,13,14,19,117,217.0,0.09597856109836064,1100.0,943.9215799517387,46.00000000000003,5.0,11.000000000000007,61.0,820.9215799517387,100.0,18.0,25.0,80.0,937.9215799517387,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
