Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1988-04-30,1988-05-11,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1988,4,30,1988.04,1987,7,213,31,0.19534362450783024,0.0,0.68,3,Normal,54,13,14,19,117,217.0,0.09597856109836064,1100.0,943.9215799517387,46.00000000000003,5.0,11.000000000000007,61.0,820.9215799517387,100.0,18.0,25.0,80.0,937.9215799517387,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1988-05-01,1988-05-12,2206.4807,1.007934911855717,2223.988929865841,0.153,1988,5,1,1988.05,1987,8,214,31,0.19215264354040867,36.93265008589788,0.67,3,Normal,55,13,13,17,178,276.0,0.12410133714858433,1100.0,847.9889298658409,45.0,5.0,12.0,52.2312022018815,733.7577276639594,100.0,18.0,25.0,69.2312022018815,911.7577276639594,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1988-05-02,1988-05-13,2193.1616,1.007934911855717,2210.5641439813435,0.155,1988,5,2,1988.05,1987,8,215,31,0.1909927420399881,13.424785884497394,0.67,3,Normal,55,13,13,17,178,276.0,0.12485500624420215,1100.0,834.5641439813436,45.0,5.0,12.0,51.40431321624217,721.1598307651013,100.0,18.0,25.0,68.40431321624217,899.1598307651013,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1988-05-03,1988-05-14,2166.6756,1.0070373982720155,2181.9233591234583,0.157,1988,5,3,1988.05,1987,8,216,31,0.1885181782282668,28.640784857885137,0.67,3,Normal,55,13,13,17,178,276.0,0.1264939022014399,1100.0,805.9233591234582,45.0,5.0,12.0,49.640206902531865,694.2831522209264,100.0,18.0,25.0,66.64020690253186,872.2831522209264,1243.0,4,275.0,275.0,275.0,275.0,971.6316353019479,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43146270493726,16.43146270493726,16.43146270493726,16.43146270493726,0.9233881928933392,0.9233881928933392,0.9233881928933392,0.9233881928933392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.11329333357549,40.11329333357549,40.11329333357549,40.11329333357549,160.45317333430194,3850.876160023247,0.07353749281036187,0.155
1988-05-04,1988-05-15,2153.5086,1.0079102677722054,2170.543429675747,0.159,1988,5,4,1988.05,1987,8,217,31,0.18753495232398454,11.37992944771122,0.67,3,Normal,55,13,13,17,178,276.0,0.12715709634118266,1100.0,794.5434296757471,45.0,5.0,12.0,48.93926921915834,683.6041604565887,100.0,18.0,25.0,65.93926921915835,861.6041604565887,1243.0,4,275.0,275.0,275.0,275.0,971.601124833422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.46197317346339,16.46197317346339,16.46197317346339,16.46197317346339,0.9236066431549392,0.9236066431549392,0.9236066431549392,0.9236066431549392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.197284397300244,40.197284397300244,40.197284397300244,40.197284397300244,160.78913758920098,3858.9393021408227,0.07407782557625255,0.16
1988-05-05,1988-05-16,2127.3261,1.0066333389304878,2141.4373750369728,0.162,1988,5,5,1988.05,1987,8,218,32,0.18502018920319446,29.10605463877437,0.67,3,Normal,55,13,13,17,178,276.0,0.12888539408967528,1100.0,765.4373750369728,45.0,5.0,12.0,47.14650498416137,656.2908700528113,100.0,18.0,25.0,64.14650498416137,834.2908700528113,1243.0,4,275.0,275.0,275.0,275.0,971.5226669671747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540431039710327,16.540431039710327,16.540431039710327,16.540431039710327,0.924155565274514,0.924155565274514,0.924155565274514,0.924155565274514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4128689987564,40.4128689987564,40.4128689987564,40.4128689987564,161.6514759950256,3879.635423880615,0.0754873702492629,0.16
1988-05-06,1988-05-17,2088.4298,1.0085259711446988,2106.235692212529,0.166,1988,5,6,1988.05,1987,8,219,32,0.18197876380716246,35.20168282444365,0.67,3,Normal,55,13,13,17,178,276.0,0.1310394658206895,1100.0,730.2356922125291,45.0,5.0,12.0,44.978285389902155,623.2574068226268,100.0,18.0,25.0,61.978285389902155,801.2574068226268,1243.0,4,275.0,275.0,275.0,275.0,971.4269544488176,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.636143558067783,16.636143558067783,16.636143558067783,16.636143558067783,0.9248002023038696,0.9248002023038696,0.9248002023038696,0.9248002023038696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.67507405845326,40.67507405845326,40.67507405845326,40.67507405845326,162.70029623381305,3904.807109611513,0.07724695618603912,0.165
1988-05-07,1988-05-18,2088.4298,1.0085259711446988,2106.235692212529,0.166,1988,5,7,1988.05,1987,8,220,32,0.18197876380716246,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.1310394658206895,1100.0,730.2356922125291,45.0,5.0,12.0,44.978285389902155,623.2574068226268,100.0,18.0,25.0,61.978285389902155,801.2574068226268,1243.0,4,275.0,275.0,275.0,275.0,971.4269544488176,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.636143558067783,16.636143558067783,16.636143558067783,16.636143558067783,0.9248002023038696,0.9248002023038696,0.9248002023038696,0.9248002023038696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.67507405845326,40.67507405845326,40.67507405845326,40.67507405845326,162.70029623381305,3904.807109611513,0.07724695618603912,0.165
1988-05-08,1988-05-19,2062.7498,1.0135401963862714,2090.679837387742,0.168,1988,5,8,1988.05,1987,8,221,32,0.18063473795030088,15.555854824787275,0.67,3,Normal,55,13,13,17,178,276.0,0.13201447446150144,1100.0,714.6798373877417,45.0,5.0,12.0,44.020134911563815,608.6597024761779,100.0,18.0,25.0,61.020134911563815,786.6597024761778,1243.0,4,275.0,275.0,275.0,275.0,971.3843667244932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.678731282392118,16.678731282392118,16.678731282392118,16.678731282392118,0.9250782016697866,0.9250782016697866,0.9250782016697866,0.9250782016697866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.791458707002676,40.791458707002676,40.791458707002676,40.791458707002676,163.1658348280107,3915.9800358722573,0.0780443910684492,0.17
1988-05-09,1988-05-20,2062.7498,1.0135401963862714,2090.679837387742,0.168,1988,5,9,1988.05,1987,8,222,32,0.18063473795030088,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.13201447446150144,1100.0,714.6798373877417,45.0,5.0,12.0,44.020134911563815,608.6597024761779,100.0,18.0,25.0,61.020134911563815,786.6597024761778,1243.0,4,275.0,275.0,275.0,275.0,971.3843667244932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.678731282392118,16.678731282392118,16.678731282392118,16.678731282392118,0.9250782016697866,0.9250782016697866,0.9250782016697866,0.9250782016697866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.791458707002676,40.791458707002676,40.791458707002676,40.791458707002676,163.1658348280107,3915.9800358722573,0.0780443910684492,0.17
1988-05-10,1988-05-21,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1988,5,10,1988.05,1987,8,223,32,0.1766936234892512,45.614750706593675,0.67,3,Normal,55,13,13,17,178,276.0,0.13495902981156901,1100.0,669.0650866811483,45.0,5.0,12.0,41.21053070137507,565.8545559797731,100.0,18.0,25.0,58.21053070137508,743.854555979773,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033,0.175
1988-05-11,1988-05-22,1999.4228,1.0097728717958134,2018.9629026900266,0.17500000000000002,1988,5,11,1988.05,1987,8,224,32,0.1744383947924183,26.10218399112159,0.65,3,Normal,55,13,13,17,178,276.0,0.13670384910602518,1100.0,642.9629026900267,45.0,4.9999999999999964,11.999999999999995,39.602787484530616,541.360115205496,100.0,18.0,25.0,56.60278748453062,719.3601152054961,1243.0,4,275.0,275.0,275.0,275.0,971.1856554437312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.877442563154048,16.877442563154048,16.877442563154048,16.877442563154048,0.926303403609358,0.926303403609358,0.926303403609358,0.926303403609358,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.332119410144884,41.332119410144884,41.332119410144884,41.332119410144884,165.32847764057954,3967.8834633739093,0.08188782340690813,0.175
1988-05-12,1988-05-23,1962.022,1.0052263508695702,1972.276215385816,0.18,1988,5,12,1988.05,1987,8,225,33,0.17040466500933452,46.68668730421064,0.65,3,Normal,55,13,13,17,178,276.0,0.13993983086492226,1100.0,596.2762153858159,44.99999999999999,4.9999999999999964,11.999999999999995,36.727158194053885,497.5490571917622,100.0,18.0,25.0,53.72715819405388,675.5490571917621,1243.0,4,275.0,275.0,275.0,275.0,971.0541471073307,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.008950899554705,17.008950899554705,17.008950899554705,17.008950899554705,0.9270491097696468,0.9270491097696468,0.9270491097696468,0.9270491097696468,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.687710628342586,41.687710628342586,41.687710628342586,41.687710628342586,166.75084251337034,4002.0202203208883,0.08454740832574031,0.18
1988-05-13,1988-05-24,1937.3349,1.0033366635975038,1943.799134837004,0.183,1988,5,13,1988.05,1987,8,226,33,0.1679442452499171,28.477080548811955,0.65,3,Normal,55,13,13,17,178,276.0,0.14198997985619732,1100.0,567.799134837004,45.0,4.9999999999999964,11.999999999999995,34.973135116771985,470.825999720232,100.0,18.0,25.0,51.97313511677199,648.8259997202321,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906,0.185
1988-05-14,1988-05-25,1912.8444,0.9977855862157844,1908.60857099358,0.18600000000000005,1988,5,14,1988.05,1987,8,227,33,0.16490378053384533,35.19056384342389,0.65,3,Normal,55,13,13,17,178,276.0,0.14460796424922287,1100.0,532.6085709935801,45.0,5.0,12.0,32.80560038728573,437.8029706062944,100.0,18.0,25.0,49.80560038728573,615.8029706062944,1243.0,4,275.0,275.0,275.0,275.0,970.871970244675,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.191127762210233,17.191127762210233,17.191127762210233,17.191127762210233,0.9279964079599251,0.9279964079599251,0.9279964079599251,0.9279964079599251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.177267495735634,42.177267495735634,42.177267495735634,42.177267495735634,168.7090699829425,4049.01767959062,0.08839375058193112,0.185
1988-05-15,1988-05-26,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1988,5,15,1988.05,1987,8,228,33,0.1639574944486047,10.952385245840333,0.65,3,Normal,55,13,13,17,178,276.0,0.14544257388292225,1100.0,521.6561857477398,45.0,5.0,12.0,32.130996948230354,427.52518879950935,100.0,18.0,25.0,49.130996948230354,605.5251887995094,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448,0.185
1988-05-16,1988-05-27,1864.4507,0.9920497178673972,1849.627790912672,0.191,1988,5,16,1988.05,1987,8,229,33,0.15980784113485486,48.02839483506818,0.65,3,Normal,55,13,13,17,178,276.0,0.14921921121427992,1100.0,473.62779091267197,45.00000000000002,4.9999999999999964,11.999999999999995,29.17272625186748,382.4550646608045,100.0,18.0,25.0,46.17272625186747,560.4550646608045,1243.0,4,275.0,275.0,275.0,275.0,970.7001801227836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.36291788410172,17.36291788410172,17.36291788410172,17.36291788410172,0.9287984842766582,0.9287984842766582,0.9287984842766582,0.9287984842766582,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.635561430938466,42.635561430938466,42.635561430938466,42.635561430938466,170.54224572375392,4093.0138973700928,0.09220354849858864,0.19
1988-05-17,1988-05-28,1852.4742,0.9960112813925148,1845.0852016885733,0.192,1988,5,17,1988.05,1987,8,230,33,0.15941536142589274,4.542589224098037,0.65,3,Normal,55,13,13,17,178,276.0,0.1495865880596799,1100.0,469.0852016885733,45.0,5.000000000000004,12.000000000000005,28.892929089513572,378.19227259905966,100.0,18.0,25.0,45.89292908951357,556.1922725990597,1243.0,4,275.0,275.0,275.0,275.0,970.6868252990292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.37627270785613,17.37627270785613,17.37627270785613,17.37627270785613,0.9288571281671926,0.9288571281671926,0.9288571281671926,0.9288571281671926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.671048965102436,42.671048965102436,42.671048965102436,42.671048965102436,170.68419586040974,4096.4207006498345,0.09250748729880014,0.19
1988-05-18,1988-05-29,1828.6668,0.9889043861982338,1808.3766194150885,0.195,1988,5,18,1988.05,1987,8,231,33,0.15624373991746365,36.70858227348504,0.65,3,Normal,55,13,13,17,178,276.0,0.15262307477148815,1100.0,432.3766194150885,44.99999999999999,5.0,12.0,26.63189322484241,343.7447261902461,100.0,18.0,25.0,43.63189322484241,521.7447261902462,1243.0,4,275.0,275.0,275.0,275.0,970.5782413083873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48485669849795,17.48485669849795,17.48485669849795,17.48485669849795,0.9293140828146214,0.9293140828146214,0.9293140828146214,0.9293140828146214,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.95882287893426,42.95882287893426,42.95882287893426,42.95882287893426,171.83529151573703,4124.0469963776895,0.09502184980212608,0.195
1988-05-19,1988-05-30,1816.8359,0.986960473647028,1793.1452204029245,0.197,1988,5,19,1988.05,1987,8,232,34,0.1549277470428127,15.231399012164047,0.65,3,Normal,55,13,13,17,178,276.0,0.15391949121554252,1100.0,417.1452204029245,45.0,5.0,12.0,25.69372734365839,329.4514930592661,100.0,18.0,25.0,42.6937273436584,507.4514930592661,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1988-05-20,1988-05-31,1793.3188,0.9817220421229514,1760.5405945134808,0.2,1988,5,20,1988.05,1987,8,233,34,0.15211070736596474,32.604625889443696,0.65,3,Normal,55,13,13,17,178,276.0,0.15677002896730802,1100.0,384.5405945134808,44.99999999999999,5.0,12.0,23.685471401192654,298.85512311228814,100.0,18.0,25.0,40.68547140119266,476.85512311228814,1243.0,4,275.0,275.0,275.0,275.0,970.4349352412978,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.628162765587447,17.628162765587447,17.628162765587447,17.628162765587447,0.9298630125206252,0.9298630125206252,0.9298630125206252,0.9298630125206252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.336496842798574,43.336496842798574,43.336496842798574,43.336496842798574,173.3459873711943,4160.3036969086625,0.09846179515053888,0.2
1988-05-21,1988-06-01,1769.9945,0.9841942757538936,1742.018455015875,0.203,1988,5,21,1988.05,1987,8,234,34,0.1505103945133716,18.52213949760585,0.67,3,Normal,55,13,13,17,178,276.0,0.1584368978441648,1100.0,366.01845501587485,45.0,5.0,12.0,22.544614982861862,281.47384003301306,100.0,18.0,25.0,39.54461498286186,459.47384003301306,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1988-05-22,1988-06-02,1746.8622,0.9809460834362104,1713.5776333927622,0.205,1988,5,22,1988.05,1987,8,235,34,0.14805310752513465,28.440821623112697,0.67,3,Normal,55,13,13,17,178,276.0,0.1610665280764313,1100.0,337.5776333927622,45.0,4.999999999999998,11.999999999999998,20.79282524520637,254.78480814755585,100.0,18.0,25.0,37.792825245206366,432.7848081475559,1243.0,4,275.0,275.0,275.0,275.0,970.2921985481482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.77089945873702,17.77089945873702,17.77089945873702,17.77089945873702,0.9303485180598322,0.9303485180598322,0.9303485180598322,0.9303485180598322,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.71020636496835,43.71020636496835,43.71020636496835,43.71020636496835,174.8408254598734,4196.179811036962,0.10203262580738813,0.205
1988-05-23,1988-06-03,1746.8622,0.9809460834362104,1713.5776333927622,0.205,1988,5,23,1988.05,1987,8,236,34,0.14805310752513465,0.0,0.67,3,Normal,55,13,13,17,178,276.0,0.1610665280764313,1100.0,337.5776333927622,45.0,4.999999999999998,11.999999999999998,20.79282524520637,254.78480814755585,100.0,18.0,25.0,37.792825245206366,432.7848081475559,1243.0,4,275.0,275.0,275.0,275.0,970.2921985481482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.77089945873702,17.77089945873702,17.77089945873702,17.77089945873702,0.9303485180598322,0.9303485180598322,0.9303485180598322,0.9303485180598322,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.71020636496835,43.71020636496835,43.71020636496835,43.71020636496835,174.8408254598734,4196.179811036962,0.10203262580738813,0.205
1988-05-24,1988-06-04,1723.9214,0.9766068140693492,1683.5933861599722,0.20800000000000002,1988,5,24,1988.05,1987,8,237,34,0.1454624685642216,29.98424723279004,0.67,3,Normal,55,13,13,17,178,276.0,0.16393507023065426,1100.0,307.59338615997217,44.99999999999999,4.999999999999998,11.999999999999998,18.94596943738959,226.6474167225826,100.0,18.0,25.0,35.94596943738959,404.64741672258265,1243.0,4,275.0,275.0,275.0,275.0,970.1999767584833,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.863121248401924,17.863121248401924,17.863121248401924,17.863121248401924,0.9306296994320464,0.9306296994320464,0.9306296994320464,0.9306296994320464,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.95031895260662,43.95031895260662,43.95031895260662,43.95031895260662,175.8012758104265,4219.230619450236,0.10442026991529303,0.21
1988-05-25,1988-06-05,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1988,5,25,1988.05,1987,8,238,34,0.14301223320318182,28.35920556758993,0.67,3,Normal,55,13,13,17,178,276.0,0.1667437775488807,1100.0,279.23418059238224,45.0,4.999999999999998,11.999999999999998,17.199206775617746,200.03497381676453,100.0,18.0,25.0,34.199206775617746,378.03497381676453,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1988-05-26,1988-06-06,1678.6114,0.9657881822952752,1621.183052786127,0.215,1988,5,26,1988.05,1987,8,239,35,0.14007021576072134,34.05112780625518,0.67,3,Normal,55,13,13,17,178,276.0,0.1702460431754902,1100.0,245.183052786127,45.0,5.0,11.548477123984243,15.101854700594785,168.53272096154802,100.0,18.0,24.548477123984245,32.101854700594785,346.532720961548,1242.5484771239842,4,275.0,275.0,275.0,275.0,970.0052165741668,990.0,0.9207828908170076,0.48,988.5992171091831,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.05906575501622,18.05906575501622,18.05906575501622,18.05906575501622,0.9311424312424172,0.9311424312424172,0.9311424312424172,0.9311424312424172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.45689977704593,44.45689977704593,44.45689977704593,44.45689977704593,177.82759910818373,4267.86237859641,0.10969001853465804,0.215
1988-05-27,1988-06-07,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1988,5,27,1988.05,1987,8,240,35,0.13871243280281131,15.715080531366539,0.67,3,Normal,55,13,13,17,178,276.0,0.1719124920395506,1100.0,229.46797225476053,45.0,4.999999999999998,10.80827405547785,14.133896841778727,154.52580135750398,100.0,18.0,23.808274055477852,31.133896841778732,332.52580135750395,1241.8082740554778,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9188413745717452,0.48,988.6011586254283,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.110660175848533,18.110660175848533,18.110660175848533,18.110660175848533,0.9312582819278432,0.9312582819278432,0.9312582819278432,0.9312582819278432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58945935919322,44.58945935919322,44.58945935919322,44.58945935919322,178.35783743677288,4280.588098482549,0.1110939866251474,0.215
1988-05-28,1988-06-08,1612.0655,0.9653161647309552,1556.1528857550898,0.223,1988,5,28,1988.05,1987,8,241,35,0.13445160932923975,49.31508649967077,0.67,3,Normal,55,13,13,17,178,276.0,0.1773604653671782,1100.0,180.15288575508976,35.9000315816302,4.999999999999998,8.485462010203504,11.096373397958429,119.67101876529762,90.90003158163022,18.0,21.485462010203506,28.09637339795843,297.6710187652976,1230.3854935918334,4,275.0,275.0,275.0,275.0,969.7981057356354,990.0,0.8888799831916948,0.48,988.6311200168083,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.29807950117284,18.29807950117284,18.29807950117284,18.29807950117284,0.931611921669403,0.931611921669403,0.931611921669403,0.931611921669403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.068004039021815,45.068004039021815,45.068004039021815,45.068004039021815,180.27201615608726,4326.528387746093,0.11584466912363445,0.225
1988-05-29,1988-06-09,1590.2593,0.9568995611272284,1521.7184262484936,0.227,1988,5,29,1988.05,1987,8,242,35,0.13147647202786986,34.434459506596106,0.67,3,Normal,55,13,13,17,178,276.0,0.1813738962735868,1100.0,145.71842624849364,29.038092187199823,5.000000000000001,6.8635490624290485,8.975410312407217,95.84137468645756,84.03809218719981,18.0,19.863549062429048,25.975410312407217,273.8413746864576,1221.9016412496292,4,275.0,275.0,275.0,275.0,969.6866493802153,990.0,0.8726415440716294,0.48,988.6473584559284,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42577429571311,18.42577429571311,18.42577429571311,18.42577429571311,0.931792510112948,0.931792510112948,0.931792510112948,0.931792510112948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.391312341130025,45.391312341130025,45.391312341130025,45.391312341130025,181.5652493645201,4357.565984748483,0.1193159300910449,0.225
1988-05-30,1988-06-10,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1988,5,30,1988.05,1987,8,243,35,0.12889440474993352,29.885037939078074,0.67,3,Normal,55,13,13,17,178,276.0,0.1850072549406944,1100.0,115.83338830941557,23.082740423977736,4.999999999999999,5.455920463849285,7.134665221956756,75.16006219963178,78.08274042397774,18.0,18.455920463849285,24.134665221956755,253.1600621996318,1214.538660887827,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.8620145621061421,0.48,988.6579854378937,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.534164754151973,18.534164754151973,18.534164754151973,18.534164754151973,0.9319074139085126,0.9319074139085126,0.9319074139085126,0.9319074139085126,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.66395915523289,45.66395915523289,45.66395915523289,45.66395915523289,182.65583662093155,4383.740078902358,0.12243715555121197,0.23
1988-05-31,1988-06-11,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1988,5,31,1988.05,1987,8,244,35,0.12692647366359786,22.77698016592217,0.67,3,Normal,55,13,13,17,178,276.0,0.18787569930605488,1100.0,93.05640814349363,18.5438494488846,4.383091687918179,4.383091687918179,5.7317352842006954,60.01464003457197,73.54384944888459,17.383091687918178,17.383091687918178,22.731735284200692,238.01464003457198,1208.310032824721,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.8530247896439273,0.48,988.666975210356,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.61832214654528,18.61832214654528,18.61832214654528,18.61832214654528,0.9319723219510008,0.9319723219510008,0.9319723219510008,0.9319723219510008,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.874498766111536,45.874498766111536,45.874498766111536,45.874498766111536,183.49799506444614,4403.951881546708,0.1249087468985211,0.235
1988-06-01,1988-06-12,1515.4044,0.9478321076881999,1436.348946451972,0.239,1988,6,1,1988.06,1987,9,245,35,0.1241005489734504,32.7074616915213,0.62,3,Normal,53,12,12,13,120,210.0,0.14620402689662285,1100.0,126.3489464519721,31.88806743787867,5.999999999999999,7.219939797255548,7.821601447026844,73.41933776981102,84.88806743787869,18.0,19.219939797255552,20.821601447026843,193.41933776981102,1222.1080072351342,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.8729393918857608,0.48,988.6470606081143,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.707360077722754,18.707360077722754,18.707360077722754,18.707360077722754,0.9320178627749731,0.9320178627749731,0.9320178627749731,0.9320178627749731,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.09613559890553,46.09613559890553,46.09613559890553,46.09613559890553,184.38454239562213,4425.229017494931,0.12837029807490968,0.24
1988-06-02,1988-06-13,1484.0171,0.9514288898321686,1411.9367419449545,0.244,1988,6,2,1988.06,1987,9,246,36,0.12199133450404408,24.41220450701757,0.62,3,Normal,53,12,12,13,120,210.0,0.14873187570055246,1100.0,101.9367419449545,25.726892014679,5.824956682568829,5.824956682568829,6.310369739449567,58.249566825688284,78.72689201467901,17.82495668256883,17.82495668256883,19.310369739449566,178.24956682568833,1214.3768053798167,4,275.0,275.0,275.0,275.0,969.3226536826892,990.0,0.8617809562182921,0.48,988.6582190437816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.80063058109268,18.80063058109268,18.80063058109268,18.80063058109268,0.9320400624616604,0.9320400624616604,0.9320400624616604,0.9320400624616604,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.327063539677155,46.327063539677155,46.327063539677155,46.327063539677155,185.30825415870862,4447.3980998090055,0.13124402011342587,0.245
1988-06-03,1988-06-14,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1988,6,3,1988.06,1987,9,247,36,0.11971037311850187,26.40001603636801,0.62,3,Normal,53,12,12,13,120,210.0,0.15156581278081194,1100.0,75.5367259085865,19.064030824548023,4.316384337633513,4.316384337633513,4.676083032436306,43.16384337633514,72.06403082454804,16.316384337633515,16.316384337633515,17.676083032436303,163.16384337633514,1204.6967994998151,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8478098137110734,0.48,988.6721901862891,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90417603021031,18.90417603021031,18.90417603021031,18.90417603021031,0.9320341386351156,0.9320341386351156,0.9320341386351156,0.9320341386351156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.58191618203847,46.58191618203847,46.58191618203847,46.58191618203847,186.32766472815388,4471.863953475693,0.1344804949908251,0.25
1988-06-04,1988-06-15,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1988,6,4,1988.06,1987,9,248,36,0.11679365055467728,33.758363007229036,0.62,3,Normal,53,12,12,13,120,210.0,0.1553509108913916,1100.0,41.77836290135747,10.544063017961646,2.387335022934713,2.387335022934713,2.586279608179272,23.873350229347125,63.54406301796165,14.387335022934714,14.387335022934714,15.586279608179273,143.87335022934712,1192.3187330638311,4,275.0,275.0,275.0,275.0,969.1173414925144,990.0,0.8299445631849109,0.48,988.6900554368152,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.03777916430063,19.03777916430063,19.03777916430063,19.03777916430063,0.9319789695199668,0.9319789695199668,0.9319789695199668,0.9319789695199668,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.908351855002536,46.908351855002536,46.908351855002536,46.908351855002536,187.63340742001012,4503.201778080244,0.13880486074454368,0.25
1988-06-05,1988-06-16,1422.4786,0.9286399172013589,1320.9704093247044,0.255,1988,6,5,1988.06,1987,9,249,36,0.11413184336565448,30.807953576652835,0.62,3,Normal,53,12,12,13,120,210.0,0.1589740379630112,1100.0,10.970409324704406,2.7687223533777785,0.6268805328402517,0.6268805328402517,0.6791205772436061,6.268805328402518,55.76872235337778,12.626880532840252,12.626880532840252,13.679120577243607,126.26880532840252,1181.0224834190585,4,275.0,275.0,275.0,275.0,969.010522990637,990.0,0.8136406977182284,0.48,988.7063593022816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.16090153164471,19.16090153164471,19.16090153164471,19.16090153164471,0.9318807152798494,0.9318807152798494,0.9318807152798494,0.9318807152798494,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.2067432944506,47.2067432944506,47.2067432944506,47.2067432944506,188.8269731778024,4531.847356267257,0.14294564953527833,0.255
1988-06-06,1988-06-17,1422.4786,0.9286399172013589,1320.9704093247044,0.255,1988,6,6,1988.06,1987,9,250,36,0.11413184336565448,0.0,0.62,3,Normal,53,12,12,13,120,210.0,0.1589740379630112,1100.0,10.970409324704406,2.7687223533777785,0.6268805328402517,0.6268805328402517,0.6791205772436061,6.268805328402518,55.76872235337778,12.626880532840252,12.626880532840252,13.679120577243607,126.26880532840252,1181.0224834190585,4,275.0,275.0,275.0,275.0,969.010522990637,990.0,0.8136406977182284,0.48,988.7063593022816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.16090153164471,19.16090153164471,19.16090153164471,19.16090153164471,0.9318807152798494,0.9318807152798494,0.9318807152798494,0.9318807152798494,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.2067432944506,47.2067432944506,47.2067432944506,47.2067432944506,188.8269731778024,4531.847356267257,0.14294564953527833,0.255
1988-06-07,1988-06-18,1392.323,0.9189100335091004,1279.419574585491,0.261,1988,6,7,1988.06,1987,9,251,36,0.11054185124418643,41.550834739213535,0.62,3,Normal,53,12,12,13,120,210.0,0.16413692909774044,1069.419574585491,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.419574585491,4,267.3548936463728,267.3548936463728,267.3548936463728,267.3548936463728,968.864607015336,990.0,0.7636983550718428,0.4402454469611384,988.7960561979671,0.5056571468123445,0.5056571468123445,0.5056571468123445,0.5056571468123445,19.425792035818557,19.425792035818557,19.425792035818557,19.425792035818557,0.94,0.94,0.94,0.94,1.0694195745854909,1.0694195745854909,1.0694195745854909,1.0694195745854909,0.98,0.98,0.98,0.98,46.93424213419776,46.93424213419776,46.93424213419776,46.93424213419776,187.73696853679104,4505.687244882985,0.1467360452083238,0.26
1988-06-08,1988-06-19,1342.9646,0.9237974489565206,1240.627271518914,0.269,1988,6,8,1988.06,1987,9,252,36,0.10719019625923416,38.79230306657701,0.62,3,Normal,53,12,12,13,120,210.0,0.1692692114875845,1030.627271518914,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1107.627271518914,4,257.6568178797285,257.6568178797285,257.6568178797285,257.6568178797285,968.7264154785375,990.0,0.7077094640479172,0.3898154529745883,988.9024750829776,0.46969821208135404,0.46969821208135404,0.46969821208135404,0.46969821208135404,19.706361392358602,19.706361392358602,19.706361392358602,19.706361392358602,0.94,0.94,0.94,0.94,1.0306272715189142,1.0306272715189142,1.0306272715189142,1.0306272715189142,0.98,0.98,0.98,0.98,45.88502984532185,45.88502984532185,45.88502984532185,45.88502984532185,183.5401193812874,4404.962865150897,0.1479413870667031,0.27
1988-06-09,1988-06-20,1313.8865,0.9281873925860896,1219.5328845890633,0.274,1988,6,9,1988.06,1987,9,253,37,0.1053676412284951,21.09438692985077,0.62,3,Normal,53,12,12,13,120,210.0,0.1721970786140483,1009.5328845890633,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1086.5328845890633,4,252.38322114726586,252.38322114726586,252.38322114726586,252.38322114726586,968.6504574919279,990.0,0.6772639571388542,0.3623927499657823,988.9603432928952,0.4506988085257593,0.4506988085257593,0.4506988085257593,0.4506988085257593,19.859186992441675,19.859186992441675,19.859186992441675,19.859186992441675,0.94,0.94,0.94,0.94,1.0095328845890632,1.0095328845890632,1.0095328845890632,1.0095328845890632,0.98,0.98,0.98,0.98,45.29443854970168,45.29443854970168,45.29443854970168,45.29443854970168,181.1777541988067,4348.266100771361,0.1485632380137554,0.275
1988-06-10,1988-06-21,1285.2084,0.9330601561152032,1199.1767503445706,0.28,1988,6,10,1988.06,1987,9,254,37,0.1036088712297709,20.35613424449275,0.62,3,Normal,53,12,12,13,120,210.0,0.1751201396621964,989.1767503445706,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.1767503445706,4,247.2941875861426,247.2941875861426,247.2941875861426,247.2941875861426,968.5766062378099,990.0,0.6478839695694832,0.3413414002756564,989.0107746301547,0.43273454341717743,0.43273454341717743,0.43273454341717743,0.43273454341717743,20.001433848927697,20.001433848927697,20.001433848927697,20.001433848927697,0.94,0.94,0.94,0.94,0.9891767503445704,0.9891767503445704,0.9891767503445704,0.9891767503445704,0.98,0.98,0.98,0.98,44.69901733175003,44.69901733175003,44.69901733175003,44.69901733175003,178.79606932700008,4291.105663848001,0.14909901253140956,0.28
1988-06-11,1988-06-22,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1988,6,11,1988.06,1987,9,255,37,0.10299455010790748,7.110198169715433,0.6,3,Normal,53,12,12,13,120,210.0,0.17616466095526914,982.0665521748552,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1059.0665521748551,4,245.51663804371375,245.51663804371375,245.51663804371375,245.51663804371375,968.5506818081526,990.0,0.6376218278812342,0.3356532417398841,989.0267249303787,0.4265454856479946,0.4265454856479946,0.4265454856479946,0.4265454856479946,20.049497636578206,20.049497636578206,20.049497636578206,20.049497636578206,0.94,0.94,0.94,0.94,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.98,0.98,0.98,0.98,44.48436141260079,44.48436141260079,44.48436141260079,44.48436141260079,177.93744565040316,4270.498695609675,0.14926804659166626,0.28
1988-06-12,1988-06-23,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1988,6,12,1988.06,1987,9,256,37,0.09906361155418704,45.49697400139371,0.6,3,Normal,53,12,12,13,120,210.0,0.18315504265736732,936.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1013.5695781734613,4,234.14239454336536,234.14239454336536,234.14239454336536,234.14239454336536,968.3831932600837,990.0,0.5821952309956021,0.2992556625387691,989.1185491064656,0.3879928693784921,0.3879928693784921,0.3879928693784921,0.3879928693784921,20.34736297700356,20.34736297700356,20.34736297700356,20.34736297700356,0.94,0.94,0.94,0.94,0.9365695781734614,0.9365695781734614,0.9365695781734614,0.9365695781734614,0.98,0.98,0.98,0.98,43.053763884392474,43.053763884392474,43.053763884392474,43.053763884392474,172.2150555375699,4133.161332901676,0.15020026592011665,0.29
1988-06-13,1988-06-24,1210.671,0.9432862956425418,1142.0093628318518,0.295,1988,6,13,1988.06,1987,9,257,37,0.098669608948672,4.560215341609592,0.6,3,Normal,53,12,12,13,120,210.0,0.18388640832090986,932.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0093628318518,4,233.00234070796296,233.00234070796296,233.00234070796296,233.00234070796296,968.3662511978972,990.0,0.5780165476148443,0.2956074902654815,989.1263759621196,0.3842288493473946,0.3842288493473946,0.3842288493473946,0.3842288493473946,20.3758959148751,20.3758959148751,20.3758959148751,20.3758959148751,0.94,0.94,0.94,0.94,0.932009362831852,0.932009362831852,0.932009362831852,0.932009362831852,0.98,0.98,0.98,0.98,42.90421240937004,42.90421240937004,42.90421240937004,42.90421240937004,171.61684963748016,4118.804391299524,0.15027621946278985,0.295
1988-06-14,1988-06-25,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1988,6,14,1988.06,1987,9,258,37,0.09642387976754307,25.99223589269559,0.6,3,Normal,53,12,12,13,120,210.0,0.18816915523147604,906.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,983.0171269391562,4,226.50428173478906,226.50428173478906,226.50428173478906,226.50428173478906,968.2691401734862,990.0,0.5541989609402627,0.274813701551325,989.1709873375083,0.3631231766136491,0.3631231766136491,0.3631231766136491,0.3631231766136491,20.538723987408467,20.538723987408467,20.538723987408467,20.538723987408467,0.94,0.94,0.94,0.94,0.9060171269391564,0.9060171269391564,0.9060171269391564,0.9060171269391564,0.98,0.98,0.98,0.98,42.040978091810594,42.040978091810594,42.040978091810594,42.040978091810594,168.16391236724238,4035.933896813816,0.15068219681220935,0.3
1988-06-15,1988-06-26,1165.5017,0.9467150832165221,1103.398038904498,0.306,1988,6,15,1988.06,1987,9,259,37,0.09533359056134864,12.619088034658265,0.6,3,Normal,53,12,12,13,120,210.0,0.19032116479787947,893.398038904498,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.398038904498,4,223.3495097261245,223.3495097261245,223.3495097261245,223.3495097261245,968.2216564044362,990.0,0.5426356531794204,0.2647184311235984,989.192645915697,0.35309026462070275,0.35309026462070275,0.35309026462070275,0.35309026462070275,20.617899246640068,20.617899246640068,20.617899246640068,20.617899246640068,0.94,0.94,0.94,0.94,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.98,0.98,0.98,0.98,41.61523516940978,41.61523516940978,41.61523516940978,41.61523516940978,166.46094067763906,3995.0625762633367,0.15086209582437612,0.305
1988-06-16,1988-06-27,1138.9177,0.9402541055299904,1070.872043285774,0.313,1988,6,16,1988.06,1987,9,260,38,0.09252334453989088,32.52599561872398,0.6,3,Normal,53,12,12,13,120,210.0,0.1961018604572528,860.8720432857739,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,937.8720432857739,4,215.21801082144347,215.21801082144347,215.21801082144347,215.21801082144347,968.0982383696593,990.0,0.5128309559989164,0.2386976346286192,989.2484714093724,0.3278744540380969,0.3278744540380969,0.3278744540380969,0.3278744540380969,20.82235858567529,20.82235858567529,20.82235858567529,20.82235858567529,0.94,0.94,0.94,0.94,0.860872043285774,0.860872043285774,0.860872043285774,0.860872043285774,0.98,0.98,0.98,0.98,40.49780370510441,40.49780370510441,40.49780370510441,40.49780370510441,161.9912148204177,3887.789155690025,0.1512703743048305,0.315
1988-06-17,1988-06-28,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1988,6,17,1988.06,1987,9,261,38,0.08802735035771893,52.036969701064216,0.6,3,Normal,53,12,12,13,120,210.0,0.206117756882012,808.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,885.8350735847098,3,269.61169119490324,269.61169119490324,269.61169119490324,,967.8976615578392,990.0,0.4651476769899731,0.19706805886776785,989.3377842641423,0.514214393729409,0.514214393729409,0.514214393729409,,20.925908312573572,20.925908312573572,20.925908312573572,,0.94,0.94,0.94,,1.0784467647796128,1.0784467647796128,1.0784467647796128,,0.98,0.98,0.98,,50.98541696974304,50.98541696974304,50.98541696974304,,152.9562509092291,3670.950021821499,0.1501285682785358,0.32
1988-06-18,1988-06-29,1069.9044,0.9298454857233508,994.8457764955499,0.332,1988,6,18,1988.06,1987,9,262,38,0.08595467508921552,23.98929708915989,0.6,3,Normal,53,12,12,13,120,210.0,0.2110879947038096,784.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,861.8457764955499,3,261.61525883185004,261.61525883185004,261.61525883185004,,967.8038799739494,990.0,0.4431654525656433,0.18242288824777492,989.3744116591865,0.484215992110261,0.484215992110261,0.484215992110261,,21.086315693126995,21.086315693126995,21.086315693126995,,0.94,0.94,0.94,,1.0464610353274,1.0464610353274,1.0464610353274,,0.98,0.98,0.98,,49.852473550454505,49.852473550454505,49.852473550454505,,149.55742065136351,3589.378095632725,0.150332266754145,0.33
1988-06-19,1988-06-30,1036.4114,0.9271521885867964,960.9110977863057,0.342,1988,6,19,1988.06,1987,9,263,38,0.08302271884873683,33.93467870924417,0.6,3,Normal,53,12,12,13,120,210.0,0.21854258992719147,750.9110977863057,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,827.9110977863057,3,250.3036992621019,250.3036992621019,250.3036992621019,,967.669784482168,990.0,0.4120699302424316,0.16545554889315287,989.4224745208644,0.4433141722329094,0.4433141722329094,0.4433141722329094,,21.30937586646339,21.30937586646339,21.30937586646339,,0.94,0.94,0.94,,1.0012147970484075,1.0012147970484075,1.0012147970484075,,0.98,0.98,0.98,,48.201542305752724,48.201542305752724,48.201542305752724,,144.60462691725817,3470.511046014197,0.15048699848548988,0.34
1988-06-20,1988-07-01,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1988,6,20,1988.06,1987,9,264,38,0.08073202604746217,26.51264816290109,0.6,3,Normal,53,12,12,13,120,210.0,0.22474352358422406,724.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,801.3984496234046,3,241.4661498744682,241.4661498744682,241.4661498744682,,967.5638402477507,990.0,0.3877754717664664,0.15219922481170234,989.4600253034217,0.4126082452733037,0.4126082452733037,0.4126082452733037,,21.48357681039772,21.48357681039772,21.48357681039772,,0.94,0.94,0.94,,0.9658645994978728,0.9658645994978728,0.9658645994978728,,0.98,0.98,0.98,,46.87980354325189,46.87980354325189,46.87980354325189,,140.6394106297557,3375.3458551141357,0.15051331761780887,0.35
1988-06-21,1988-07-02,971.4252,0.9326160073295544,905.9666914433141,0.362,1988,6,21,1988.06,1987,9,265,38,0.07827552214070234,28.431758180090586,0.6,3,Normal,53,12,12,13,120,210.0,0.23179660133580046,695.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,772.9666914433141,3,231.9888971477713,231.9888971477713,231.9888971477713,,967.4490744573927,990.0,0.3647632993874285,0.13879000743299424,989.4964466931797,0.3808981686173808,0.3808981686173808,0.3808981686173808,,21.666474067169453,21.666474067169453,21.666474067169453,,0.94,0.94,0.94,,0.9279555885910854,0.9279555885910854,0.9279555885910854,,0.98,0.98,0.98,,45.42326818931617,45.42326818931617,45.42326818931617,,136.26980456794848,3270.475309630764,0.15041370268354382,0.36
1988-06-22,1988-07-03,932.1467,0.935310513432737,871.8466085716315,0.376,1988,6,22,1988.06,1987,9,266,38,0.07532754698058895,34.1200828716826,0.6,3,Normal,53,12,12,13,120,210.0,0.24086805859582155,661.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,738.8466085716315,3,220.61553619054385,220.61553619054385,220.61553619054385,,967.3097715419078,990.0,0.34498354120094576,0.12855398257148945,989.5264624762276,0.34450860979226233,0.34450860979226233,0.34450860979226233,,21.87218232452752,21.87218232452752,21.87218232452752,,0.94,0.94,0.94,,0.8824621447621753,0.8824621447621753,0.8824621447621753,,0.98,0.98,0.98,,43.60649167059007,43.60649167059007,43.60649167059007,,130.8194750117702,3139.667400282485,0.15004872844099845,0.375
1988-06-23,1988-07-04,901.4559,0.9245360747549916,833.4284993507283,0.392,1988,6,23,1988.06,1987,9,267,39,0.07200822234390293,38.41810922090315,0.6,3,Normal,53,12,12,13,120,210.0,0.2519712250824129,623.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,700.4284993507283,3,207.8094997835761,207.8094997835761,207.8094997835761,,967.1508733610277,990.0,0.3227121735366541,0.1170285498052185,989.560259276658,0.30570883263128923,0.30570883263128923,0.30570883263128923,,22.103677082999244,22.103677082999244,22.103677082999244,,0.93,0.93,0.93,,0.8312379991343044,0.8312379991343044,0.8312379991343044,,0.97,0.97,0.97,,40.649350841985424,40.649350841985424,40.649350841985424,,121.94805252595629,2926.7532606229506,0.146320953292284,0.39
1988-06-24,1988-07-05,893.8841,0.9211526287302269,823.4036884951529,0.395,1988,6,24,1988.06,1987,9,268,39,0.07114207868598121,10.024810855575423,0.6,3,Normal,53,12,12,13,120,210.0,0.2550389352564045,613.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,690.4036884951529,3,204.46789616505097,204.46789616505097,204.46789616505097,,967.1090569374098,990.0,0.3169006889826973,0.11402110654854587,989.5690782044687,0.2959632217150117,0.2959632217150117,0.2959632217150117,,22.164058045343882,22.164058045343882,22.164058045343882,,0.93,0.93,0.93,,0.8178715846602039,0.8178715846602039,0.8178715846602039,,0.97,0.97,0.97,,40.104960919762796,40.104960919762796,40.104960919762796,,120.31488275928841,2887.5571862229217,0.14611895044965742,0.395
1988-06-25,1988-07-06,856.6266,0.9231491968993152,790.7941578325908,0.406,1988,6,25,1988.06,1987,9,269,39,0.06832461523673583,32.609530662562065,0.6,3,Normal,53,12,12,13,120,210.0,0.2655558313374092,580.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,657.7941578325907,3,193.59805261086362,193.59805261086362,193.59805261086362,,966.9720363993247,990.0,0.2979966132362845,0.10231766313303634,989.5996857236307,0.2653463185936432,0.2653463185936432,0.2653463185936432,,22.36230300571252,22.36230300571252,22.36230300571252,,0.93,0.93,0.93,,0.7743922104434545,0.7743922104434545,0.7743922104434545,,0.97,0.97,0.97,,38.312562687102854,38.312562687102854,38.312562687102854,,114.93768806130852,2758.504513471405,0.14534463478628853,0.405
