Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1994-12-28,1995-01-08,282.5805,0.9477946039343472,267.8282730770697,0.841,1994,12,28,1994.12,1994,3,89,13,0.023140362793858824,3.723085879496181,0.97,5,Dry,26,4,3,2,24,59.0,0.2202904096798708,208.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,241.8282730770697,1,208.8282730770697,,,,964.7983989866057,990.0,0.1222676921658165,0.01176565461541394,989.8659666532187,0.3087112157658809,,,,24.758856450847407,,,,0.94,,,,0.8353130923082788,,,,0.97,,,,46.24752269144701,,,,46.24752269144701,1109.9405445947282,0.1726760291589489,0.84
1994-12-29,1995-01-09,286.2506,0.9447248357886971,270.42805107941604,0.833,1994,12,29,1994.12,1994,3,90,13,0.023364983613261548,2.5997780023463406,0.97,5,Dry,26,4,3,2,24,59.0,0.2181726332179704,211.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,244.42805107941604,1,211.42805107941604,,,,964.8050263892143,990.0,0.1231310870743448,0.012285610215883208,989.8645833027098,0.3164389503153737,,,,24.743117963180126,,,,0.94,,,,0.8457122043176641,,,,0.97,,,,46.79351047458882,,,,46.79351047458882,1123.0442513901316,0.17303497284328345,0.835
1994-12-30,1995-01-10,286.2506,0.9447248357886971,270.42805107941604,0.833,1994,12,30,1994.12,1994,3,91,13,0.023364983613261548,0.0,0.97,5,Dry,26,4,3,2,24,59.0,0.2181726332179704,211.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,244.42805107941604,1,211.42805107941604,,,,964.8050263892143,990.0,0.1231310870743448,0.012285610215883208,989.8645833027098,0.3164389503153737,,,,24.743117963180126,,,,0.94,,,,0.8457122043176641,,,,0.97,,,,46.79351047458882,,,,46.79351047458882,1123.0442513901316,0.17303497284328345,0.835
1994-12-31,1995-01-11,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1994,12,31,1994.12,1994,3,92,14,0.02439039296931164,11.868163843172395,0.97,5,Dry,26,4,3,2,24,59.0,0.20900032264399665,223.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.29621492258843,1,223.29621492258843,,,,964.8372763620276,990.0,0.1270725437012286,0.014659242984517687,989.8582682133142,0.35292197492743554,,,,24.66806987635913,,,,0.94,,,,0.8931848596903538,,,,0.98,,,,49.778232068921525,,,,49.778232068921525,1194.6775696541165,0.17633333157715828,0.815
1995-01-01,1995-01-12,305.0513,0.9297058187130764,283.6079686159883,0.812,1995,1,1,1995.01,1994,4,93,14,0.02450372848842139,1.3117536933998508,0.99,5,Dry,29,5,4,2,33,73.0,0.2573975631088267,210.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,248.60796861598828,1,210.60796861598828,,,,964.8410290195503,990.0,0.1245192515698854,0.012121593723197656,989.8633591547067,0.3139910428221547,,,,24.708339092334228,,,,0.94,,,,0.8424318744639532,,,,0.97,,,,46.546491103186376,,,,46.546491103186376,1117.1157864764732,0.1641226490579022,0.81
1995-01-02,1995-01-13,328.6161,0.9312389803097992,306.020121877383,0.774,1995,1,2,1995.01,1994,4,94,14,0.02644013853020589,22.412153261394735,0.99,5,Dry,29,5,4,2,33,73.0,0.2385464052238037,233.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,271.020121877383,1,233.02012187738305,,,,964.910154315374,990.0,0.1319624020994999,0.016604024375476603,989.8514335735249,0.38428741585523857,,,,24.556991842295638,,,,0.94,,,,0.932080487509532,,,,0.98,,,,51.71202297423741,,,,51.71202297423741,1241.0885513816975,0.16898242722404222,0.775
1995-01-03,1995-01-14,332.6514,0.9328679343317016,310.31982437054864,0.768,1995,1,3,1995.01,1994,4,95,14,0.026811632825615404,4.2997024931656265,0.99,5,Dry,29,5,4,2,33,73.0,0.23524117464320202,237.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,275.31982437054864,1,237.31982437054862,,,,964.9243819011117,990.0,0.13339034757693494,0.017463964874109728,989.849145687549,0.3985798265461501,,,,24.526183959891057,,,,0.94,,,,0.9492792974821944,,,,0.98,,,,52.60014439096338,,,,52.60014439096338,1262.403465383121,0.1695030103141405,0.77
1995-01-04,1995-01-15,328.6161,0.9312389803097992,306.020121877383,0.774,1995,1,4,1995.01,1994,4,96,14,0.02644013853020589,4.2997024931656265,0.99,5,Dry,29,5,4,2,33,73.0,0.2385464052238037,233.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,271.020121877383,1,233.02012187738305,,,,964.910154315374,990.0,0.1319624020994999,0.016604024375476603,989.8514335735249,0.38428741585523857,,,,24.556991842295638,,,,0.94,,,,0.932080487509532,,,,0.98,,,,51.71202297423741,,,,51.71202297423741,1241.0885513816975,0.16898242722404222,0.775
1995-01-05,1995-01-16,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1995,1,5,1995.01,1994,4,97,14,0.02621381403847552,2.6194964320645795,0.99,5,Dry,29,5,4,2,33,73.0,0.24060596412038945,230.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,268.40062544531844,1,230.40062544531844,,,,964.901626905983,990.0,0.1310924586349766,0.016080125089063688,989.8528274162759,0.375707324325682,,,,24.575493185967325,,,,0.94,,,,0.9216025017812738,,,,0.98,,,,51.16922419723921,,,,51.16922419723921,1228.061380733741,0.16865233590779588,0.78
1995-01-06,1995-01-17,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1995,1,6,1995.01,1994,4,98,14,0.02621381403847552,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.24060596412038945,230.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,268.40062544531844,1,230.40062544531844,,,,964.901626905983,990.0,0.1310924586349766,0.016080125089063688,989.8528274162759,0.375707324325682,,,,24.575493185967325,,,,0.94,,,,0.9216025017812738,,,,0.98,,,,51.16922419723921,,,,51.16922419723921,1228.061380733741,0.16865233590779588,0.78
1995-01-07,1995-01-18,332.6514,0.9328679343317016,310.31982437054864,0.768,1995,1,7,1995.01,1994,4,99,15,0.026811632825615404,6.919198925230205,0.99,5,Dry,29,5,4,2,33,73.0,0.23524117464320202,237.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,275.31982437054864,1,237.31982437054862,,,,964.9243819011117,990.0,0.13339034757693494,0.017463964874109728,989.849145687549,0.3985798265461501,,,,24.526183959891057,,,,0.94,,,,0.9492792974821944,,,,0.98,,,,52.60014439096338,,,,52.60014439096338,1262.403465383121,0.1695030103141405,0.77
1995-01-08,1995-01-19,332.6514,0.9328679343317016,310.31982437054864,0.768,1995,1,8,1995.01,1994,4,100,15,0.026811632825615404,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.23524117464320202,237.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,275.31982437054864,1,237.31982437054862,,,,964.9243819011117,990.0,0.13339034757693494,0.017463964874109728,989.849145687549,0.3985798265461501,,,,24.526183959891057,,,,0.94,,,,0.9492792974821944,,,,0.98,,,,52.60014439096338,,,,52.60014439096338,1262.403465383121,0.1695030103141405,0.77
1995-01-09,1995-01-20,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1995,1,9,1995.01,1994,4,101,15,0.028330245427564658,17.576534744783036,0.99,5,Dry,29,5,4,2,33,73.0,0.2226313222780359,254.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,292.8963591153317,1,254.89635911533168,,,,964.9852470017777,990.0,0.13922757313793302,0.02097927182306633,989.8397931550387,0.4597042932634772,,,,24.394841859998003,,,,0.95,,,,1.0195854364613266,,,,0.98,,,,56.79110613635477,,,,56.79110613635477,1362.9865472725146,0.17319834318861566,0.745
1995-01-10,1995-01-21,349.1046,0.9302250620939878,324.74584821229683,0.754,1995,1,10,1995.01,1994,4,102,15,0.028058041285542446,3.150510903034842,0.99,5,Dry,29,5,4,2,33,73.0,0.22479117254880976,251.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.74584821229683,1,251.74584821229683,,,,964.974040669761,990.0,0.1381812780040838,0.020349169642459364,989.8414695523534,0.4484289666679498,,,,24.418999915924374,,,,0.95,,,,1.0069833928491874,,,,0.98,,,,56.14471461453853,,,,56.14471461453853,1347.4731507489246,0.17288816754274533,0.755
1995-01-11,1995-01-22,344.9443,0.9347893476731712,322.4502571805787,0.755,1995,1,11,1995.01,1994,4,103,15,0.027859702220402,2.2955910317181183,0.99,5,Dry,29,5,4,2,33,73.0,0.2263915080679204,249.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.4502571805787,1,249.45025718057872,,,,964.9659529309528,990.0,0.13741890459871614,0.019890051436115743,989.8426910439653,0.4403010669931868,,,,24.436437046019197,,,,0.95,,,,0.9978010287223148,,,,0.98,,,,55.67247491792318,,,,55.67247491792318,1336.139398030156,0.17265445965126167,0.755
1995-01-12,1995-01-23,340.8154,0.9319805591903504,317.6333270726829,0.76,1995,1,12,1995.01,1994,4,104,15,0.0274435194590798,4.816930107895813,0.99,5,Dry,29,5,4,2,33,73.0,0.22982475004361136,244.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,282.6333270726829,1,244.6333270726829,,,,964.9492037899292,990.0,0.1358191861126991,0.01892666541453658,989.8452541484728,0.4234864801574826,,,,24.472563878386197,,,,0.94,,,,0.9785333082907316,,,,0.98,,,,54.10258665635514,,,,54.10258665635514,1298.462079752523,0.17033032130150194,0.76
1995-01-13,1995-01-24,344.9443,0.9347893476731712,322.4502571805787,0.755,1995,1,13,1995.01,1994,4,105,15,0.027859702220402,4.816930107895813,0.99,5,Dry,29,5,4,2,33,73.0,0.2263915080679204,249.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.4502571805787,1,249.45025718057872,,,,964.9659529309528,990.0,0.13741890459871614,0.019890051436115743,989.8426910439653,0.4403010669931868,,,,24.436437046019197,,,,0.95,,,,0.9978010287223148,,,,0.98,,,,55.67247491792318,,,,55.67247491792318,1336.139398030156,0.17265445965126167,0.755
1995-01-14,1995-01-25,349.1046,0.9302250620939878,324.74584821229683,0.754,1995,1,14,1995.01,1994,4,106,16,0.028058041285542446,2.2955910317181183,0.99,5,Dry,29,5,4,2,33,73.0,0.22479117254880976,251.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.74584821229683,1,251.74584821229683,,,,964.974040669761,990.0,0.1381812780040838,0.020349169642459364,989.8414695523534,0.4484289666679498,,,,24.418999915924374,,,,0.95,,,,1.0069833928491874,,,,0.98,,,,56.14471461453853,,,,56.14471461453853,1347.4731507489246,0.17288816754274533,0.755
1995-01-15,1995-01-26,349.1046,0.9302250620939878,324.74584821229683,0.754,1995,1,15,1995.01,1994,4,107,16,0.028058041285542446,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.22479117254880976,251.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.74584821229683,1,251.74584821229683,,,,964.974040669761,990.0,0.1381812780040838,0.020349169642459364,989.8414695523534,0.4484289666679498,,,,24.418999915924374,,,,0.95,,,,1.0069833928491874,,,,0.98,,,,56.14471461453853,,,,56.14471461453853,1347.4731507489246,0.17288816754274533,0.755
1995-01-16,1995-01-27,349.1046,0.9302250620939878,324.74584821229683,0.754,1995,1,16,1995.01,1994,4,108,16,0.028058041285542446,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.22479117254880976,251.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.74584821229683,1,251.74584821229683,,,,964.974040669761,990.0,0.1381812780040838,0.020349169642459364,989.8414695523534,0.4484289666679498,,,,24.418999915924374,,,,0.95,,,,1.0069833928491874,,,,0.98,,,,56.14471461453853,,,,56.14471461453853,1347.4731507489246,0.17288816754274533,0.755
1995-01-17,1995-01-28,349.1046,0.9302250620939878,324.74584821229683,0.754,1995,1,17,1995.01,1994,4,109,16,0.028058041285542446,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.22479117254880976,251.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.74584821229683,1,251.74584821229683,,,,964.974040669761,990.0,0.1381812780040838,0.020349169642459364,989.8414695523534,0.4484289666679498,,,,24.418999915924374,,,,0.95,,,,1.0069833928491874,,,,0.98,,,,56.14471461453853,,,,56.14471461453853,1347.4731507489246,0.17288816754274533,0.755
1995-01-18,1995-01-29,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1995,1,18,1995.01,1994,4,110,16,0.028330245427564658,3.150510903034842,0.99,5,Dry,29,5,4,2,33,73.0,0.2226313222780359,254.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,292.8963591153317,1,254.89635911533168,,,,964.9852470017777,990.0,0.13922757313793302,0.02097927182306633,989.8397931550387,0.4597042932634772,,,,24.394841859998003,,,,0.95,,,,1.0195854364613266,,,,0.98,,,,56.79110613635477,,,,56.79110613635477,1362.9865472725146,0.17319834318861566,0.745
1995-01-19,1995-01-30,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1995,1,19,1995.01,1994,4,111,16,0.028330245427564658,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2226313222780359,254.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,292.8963591153317,1,254.89635911533168,,,,964.9852470017777,990.0,0.13922757313793302,0.02097927182306633,989.8397931550387,0.4597042932634772,,,,24.394841859998003,,,,0.95,,,,1.0195854364613266,,,,0.98,,,,56.79110613635477,,,,56.79110613635477,1362.9865472725146,0.17319834318861566,0.745
1995-01-20,1995-01-31,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1995,1,20,1995.01,1994,4,112,16,0.028540137735885325,2.429309124081953,0.99,5,Dry,29,5,4,2,33,73.0,0.220994028072596,257.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,295.32566823941363,1,257.32566823941363,,,,964.9939696264777,990.0,0.1400343547658569,0.021465133647882724,989.8385005115863,0.4684936761097319,,,,24.376037208998994,,,,0.95,,,,1.0293026729576544,,,,0.98,,,,57.288163706807296,,,,57.288163706807296,1374.9159289633749,0.1734293432664335,0.74
1995-01-21,1995-02-01,366.0613,0.9195124069130098,336.59790704070537,0.732,1995,1,21,1995.01,1994,4,113,17,0.029082059168316937,6.272238801291735,1.0,5,Dry,29,5,4,2,33,73.0,0.21687597716159293,263.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,301.59790704070537,1,263.59790704070537,,,,965.0168040786446,990.0,0.14211738610207927,0.022719581408141072,989.8351630324896,0.4915701427163334,,,,24.326788811128846,,,,0.95,,,,1.0543916281628214,,,,0.98,,,,58.56598216656047,,,,58.56598216656047,1405.5835719974511,0.173993898778099,0.73
1995-01-22,1995-02-02,366.0613,0.9195124069130098,336.59790704070537,0.732,1995,1,22,1995.01,1994,4,114,17,0.029082059168316937,0.0,1.0,5,Dry,29,5,4,2,33,73.0,0.21687597716159293,263.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,301.59790704070537,1,263.59790704070537,,,,965.0168040786446,990.0,0.14211738610207927,0.022719581408141072,989.8351630324896,0.4915701427163334,,,,24.326788811128846,,,,0.95,,,,1.0543916281628214,,,,0.98,,,,58.56598216656047,,,,58.56598216656047,1405.5835719974511,0.173993898778099,0.73
1995-01-23,1995-02-03,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1995,1,23,1995.01,1994,4,115,17,0.029822888096249806,8.574408888111918,1.0,5,Dry,29,5,4,2,33,73.0,0.21148857145036606,272.17231592881734,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,310.17231592881734,1,272.17231592881734,,,,965.0487027215944,990.0,0.1449649757697179,0.024434463185763457,989.8306005610443,0.5240102780501281,,,,24.257887561400022,,,,0.95,,,,1.0886892637152692,,,,0.98,,,,60.29976447307985,,,,60.29976447307985,1447.194347353916,0.17469467187952314,0.715
1995-01-24,1995-02-04,380.8751,0.9104731963332772,346.7765697007565,0.7140000000000001,1995,1,24,1995.01,1994,4,116,17,0.029961495622145368,1.6042537719392271,1.0,5,Dry,29,5,4,2,33,73.0,0.2105101854574368,273.7765697007565,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,311.7765697007565,1,273.7765697007565,,,,965.0547529352609,990.0,0.14549775377515894,0.0247553139401513,989.8297469322847,0.5301943894636735,,,,24.244799607559887,,,,0.95,,,,1.095106278803026,,,,0.98,,,,60.62246129240972,,,,60.62246129240972,1454.9390710178332,0.1748170625965952,0.715
1995-01-25,1995-02-05,381.7581,0.9041733044557544,345.1754827797502,0.7140000000000001,1995,1,25,1995.01,1994,4,117,17,0.029823161712170417,1.6010869210062424,1.0,5,Dry,29,5,4,2,33,73.0,0.21148663112489915,272.17548277975015,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,310.17548277975015,1,272.17548277975015,,,,965.0487146403058,990.0,0.14496602749142995,0.02443509655595004,989.8305988759523,0.5240224500999358,,,,24.25786178554684,,,,0.95,,,,1.088701931119001,,,,0.98,,,,60.30040201492486,,,,60.30040201492486,1447.2096483581968,0.1746949161316923,0.715
1995-01-26,1995-02-06,383.5279,0.9075537718466936,348.0721922534415,0.711,1995,1,26,1995.01,1994,4,118,17,0.03007343741069735,2.896709473691203,1.0,5,Dry,29,5,4,2,33,73.0,0.2097266073666884,275.07219225344153,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,313.07219225344153,2,137.53609612672074,137.53609612672074,,,965.0596572205773,990.0,0.14592803432771118,0.02501443845068829,989.8290575272217,0.13377890121898633,0.13377890121898633,,,24.635621405425358,24.635621405425358,,,0.91,0.91,,,0.550144384506883,0.550144384506883,,,0.97,0.97,,,29.340151249175836,29.340151249175836,,,58.68030249835167,1408.32725996044,0.16858658578397676,0.71
1995-01-27,1995-02-07,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1995,1,27,1995.01,1994,4,119,17,0.030258939320713295,2.1470128474068133,1.0,5,Dry,29,5,4,2,33,73.0,0.2084408819869804,277.2192051008483,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,315.2192051008483,2,138.60960255042414,138.60960255042414,,,965.0678190166775,990.0,0.14664106442463595,0.025443841020169656,989.8279150945552,0.135883835625462,0.135883835625462,,,24.62421224225193,24.62421224225193,,,0.91,0.91,,,0.5544384102016966,0.5544384102016966,,,0.97,0.97,,,29.55546509808713,29.55546509808713,,,59.11093019617425,1418.662324708182,0.16878266335837525,0.705
1995-01-28,1995-02-08,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1995,1,28,1995.01,1994,4,120,18,0.03150856951895581,14.463312479658839,1.0,5,Dry,29,5,4,2,33,73.0,0.20017411441689015,291.6825175805071,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,329.6825175805071,2,145.84125879025356,145.84125879025356,,,965.1238539410957,990.0,0.15144437853227172,0.028336503516101424,989.8202191179516,0.15048530923466155,0.15048530923466155,,,24.545879867621146,24.545879867621146,,,0.91,0.91,,,0.5833650351610142,0.5833650351610142,,,0.97,0.97,,,30.99853307711226,30.99853307711226,,,61.99706615422452,1487.9295877013885,0.17000284676530478,0.695
1995-01-29,1995-02-09,420.0154,0.9067213782142306,380.8369423592014,0.675,1995,1,29,1995.01,1994,4,121,18,0.032904311819835,16.15442477869425,1.0,5,Dry,29,5,4,2,33,73.0,0.19168308501738565,307.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,345.8369423592014,2,153.9184711796007,153.9184711796007,,,965.1883457042154,990.0,0.15680931665065728,0.031567388471840284,989.8116232948777,0.16766209347572222,0.16766209347572222,,,24.455615497186432,24.455615497186432,,,0.92,0.92,,,0.6156738847184028,0.6156738847184028,,,0.97,0.97,,,32.953223780174724,32.953223780174724,,,65.90644756034945,1581.7547414483868,0.1730568656288265,0.675
1995-01-30,1995-02-10,420.0154,0.9067213782142306,380.8369423592014,0.675,1995,1,30,1995.01,1994,4,122,18,0.032904311819835,0.0,1.0,5,Dry,29,5,4,2,33,73.0,0.19168308501738565,307.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,345.8369423592014,2,153.9184711796007,153.9184711796007,,,965.1883457042154,990.0,0.15680931665065728,0.031567388471840284,989.8116232948777,0.16766209347572222,0.16766209347572222,,,24.455615497186432,24.455615497186432,,,0.92,0.92,,,0.6156738847184028,0.6156738847184028,,,0.97,0.97,,,32.953223780174724,32.953223780174724,,,65.90644756034945,1581.7547414483868,0.1730568656288265,0.675
1995-01-31,1995-02-11,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1995,1,31,1995.01,1994,4,123,18,0.03339628680070222,5.694154871148385,1.0,5,Dry,29,5,4,2,33,73.0,0.18885931952972027,313.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,351.53109723034976,2,156.76554861517488,156.76554861517488,,,965.2114911804016,990.0,0.15870036439384308,0.03270621944606995,989.80859341616,0.17393495048514346,0.17393495048514346,,,24.423167285273447,24.423167285273447,,,0.92,0.92,,,0.6270621944606996,0.6270621944606996,,,0.97,0.97,,,33.51823795362029,33.51823795362029,,,67.03647590724059,1608.8754217737742,0.17343100306180745,0.665
1995-02-01,1995-02-12,429.4657,0.9061611532227304,389.1651339816072,0.662,1995,2,1,1995.02,1994,5,124,18,0.033623867576010866,2.6340367512574403,1.0,5,Dry,31,6,4,3,41,85.0,0.21841627776453704,304.1651339816072,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,345.1651339816072,2,152.0825669908036,152.0825669908036,,,965.2222637927608,990.0,0.15658620685736033,0.03083302679632144,989.8125807663464,0.16367747036245134,0.16367747036245134,,,24.42663950322289,24.42663950322289,,,0.92,0.92,,,0.6083302679632144,0.6083302679632144,,,0.97,0.97,,,32.52158670250525,32.52158670250525,,,65.0431734050105,1561.036161720252,0.16713515093077325,0.66
1995-02-02,1995-02-13,434.2405,0.9023039355474278,391.8169121240828,0.66,1995,2,2,1995.02,1994,5,125,18,0.033852981207520755,2.6517781424756213,1.0,5,Dry,31,6,4,3,41,85.0,0.21693805798020716,306.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,347.8169121240828,2,153.4084560620414,153.4084560620414,,,965.2331491613286,990.0,0.15746687118511976,0.031363382424816566,989.8111697463901,0.16655041605914284,0.16655041605914284,,,24.411470169002357,24.411470169002357,,,0.92,0.92,,,0.6136338242481656,0.6136338242481656,,,0.97,0.97,,,32.78474450318989,32.78474450318989,,,65.56948900637978,1573.6677361531147,0.1673472659741008,0.66
1995-02-03,1995-02-14,439.0488,0.9068394067509818,398.1467533267305,0.654,1995,2,3,1995.02,1994,5,126,18,0.03439987948742952,6.3298412026476845,1.0,5,Dry,31,6,4,3,41,85.0,0.2134891200035646,313.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,354.1467533267305,2,156.57337666336525,156.57337666336525,,,965.2592881117247,990.0,0.1595690324701319,0.0326293506653461,989.8078016168644,0.17350796376849822,0.17350796376849822,,,24.375005541371184,24.375005541371184,,,0.92,0.92,,,0.6262935066534611,0.6262935066534611,,,0.97,0.97,,,33.41113350670573,33.41113350670573,,,66.82226701341146,1603.7344083218748,0.16783325860395806,0.655
1995-02-04,1995-02-15,443.8904,0.9076618404997884,402.90237744418727,0.647,1995,2,4,1995.02,1994,5,127,19,0.03481076541117778,4.755624117456762,1.0,5,Dry,31,6,4,3,41,85.0,0.21096921924163814,317.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,358.90237744418727,2,158.95118872209363,158.95118872209363,,,965.2790624071733,990.0,0.16114839103312492,0.03358047548883745,989.805271133478,0.17882770584204352,0.17882770584204352,,,24.34738102046257,24.34738102046257,,,0.92,0.92,,,0.6358047548883745,0.6358047548883745,,,0.97,0.97,,,33.88009359105326,33.88009359105326,,,67.76018718210652,1626.2444923705566,0.1681801621820738,0.645
1995-02-05,1995-02-16,448.7655,0.9091709283658698,408.00454625357366,0.642,1995,2,5,1995.02,1994,5,128,19,0.035251592796308774,5.102168809386399,1.0,5,Dry,31,6,4,3,41,85.0,0.20833101194704026,323.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,364.00454625357366,2,161.50227312678683,161.50227312678683,,,965.300398853656,990.0,0.1628428382391942,0.03460090925071473,989.8025562525103,0.18462336986013944,0.18462336986013944,,,24.317534028993887,24.317534028993887,,,0.92,0.92,,,0.6460090925071473,0.6460090925071473,,,0.97,0.97,,,34.38165203278249,34.38165203278249,,,68.76330406556498,1650.3192975735597,0.16853563200942565,0.64
1995-02-06,1995-02-17,458.6166,0.9111265748680459,417.8577719356288,0.632,1995,2,6,1995.02,1994,5,129,19,0.03610291149523832,9.853225682054985,1.0,5,Dry,31,6,4,3,41,85.0,0.20341849717490545,332.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,373.8577719356288,2,166.4288859678144,166.4288859678144,,,965.3419298369023,990.0,0.16611512721109445,0.03657155438712576,989.7973133184016,0.1960744770747477,0.1960744770747477,,,24.259309004424807,24.259309004424807,,,0.92,0.92,,,0.6657155438712576,0.6657155438712576,,,0.97,0.97,,,35.345627931396216,35.345627931396216,,,70.69125586279246,1696.5901407070187,0.1691754003648937,0.63
1995-02-07,1995-02-18,461.5983,0.9111265748680459,420.57447804391273,0.628,1995,2,7,1995.02,1994,5,130,19,0.03633763490299406,2.716706108284086,1.0,5,Dry,31,6,4,3,41,85.0,0.20210451284475006,335.57447804391273,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,376.57447804391273,2,167.78723902195637,167.78723902195637,,,965.3534506675784,990.0,0.16701735433192672,0.03711489560878255,989.7958677500592,0.1992916781424788,0.1992916781424788,,,24.24312540433855,24.24312540433855,,,0.92,0.92,,,0.6711489560878254,0.6711489560878254,,,0.97,0.97,,,35.61033872386843,35.61033872386843,,,71.22067744773686,1709.2962587456846,0.1693414155299757,0.63
1995-02-08,1995-02-19,464.5921,0.9065907191323836,421.19488604222425,0.627,1995,2,8,1995.02,1994,5,131,19,0.036391238154048176,0.6204079983115207,1.0,5,Dry,31,6,4,3,41,85.0,0.20180681868838946,336.19488604222425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,377.19488604222425,2,168.09744302111213,168.09744302111213,,,965.3560856557132,990.0,0.16722339388856156,0.03723897720844485,989.795537628903,0.20003001654030692,0.20003001654030692,,,24.23942195664945,24.23942195664945,,,0.92,0.92,,,0.6723897720844485,0.6723897720844485,,,0.97,0.97,,,35.67072490327638,35.67072490327638,,,71.34144980655276,1712.1947953572662,0.1693787179538568,0.625
1995-02-09,1995-02-20,468.6029,0.9015518661337044,422.4698189706656,0.625,1995,2,9,1995.02,1994,5,132,19,0.0365013923590655,1.2749329284413309,1.0,5,Dry,31,6,4,3,41,85.0,0.2011978043948792,337.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,378.4698189706656,2,168.73490948533282,168.73490948533282,,,965.3615051087413,990.0,0.16764680334819151,0.03749396379413312,989.7948592328577,0.20155153623188812,0.20155153623188812,,,24.23180258788436,24.23180258788436,,,0.92,0.92,,,0.6749396379413312,0.6749396379413312,,,0.97,0.97,,,35.794741802431396,35.794741802431396,,,71.58948360486279,1718.147606516707,0.16945466963601874,0.625
1995-02-10,1995-02-21,473.647,0.9007401735700734,426.6328809909446,0.62,1995,2,10,1995.02,1994,5,133,19,0.03686108091761762,4.163062020279028,1.0,5,Dry,31,6,4,3,41,85.0,0.19923452642133355,341.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,382.6328809909446,2,170.8164404954723,170.8164404954723,,,965.3792430698637,990.0,0.1690293700707934,0.038326576198188925,989.7926440537309,0.2065595134971027,0.2065595134971027,,,24.20684147037008,24.20684147037008,,,0.92,0.92,,,0.6832657619818893,0.6832657619818893,,,0.97,0.97,,,36.198982449906,36.198982449906,,,72.397964899812,1737.551157595488,0.16969616765508672,0.62
1995-02-11,1995-02-22,473.647,0.9007401735700734,426.6328809909446,0.62,1995,2,11,1995.02,1994,5,134,20,0.03686108091761762,0.0,0.99,5,Dry,31,6,4,3,41,85.0,0.19923452642133355,341.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,382.6328809909446,2,170.8164404954723,170.8164404954723,,,965.3792430698637,990.0,0.1690293700707934,0.038326576198188925,989.7926440537309,0.2065595134971027,0.2065595134971027,,,24.20684147037008,24.20684147037008,,,0.92,0.92,,,0.6832657619818893,0.6832657619818893,,,0.97,0.97,,,36.198982449906,36.198982449906,,,72.397964899812,1737.551157595488,0.16969616765508672,0.62
1995-02-12,1995-02-23,488.9841,0.8998924733267547,440.0331111664572,0.609,1995,2,12,1995.02,1994,5,135,20,0.038018860804781895,13.400230175512604,0.99,5,Dry,31,6,4,3,41,85.0,0.19316728183176632,355.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,396.0331111664572,2,177.5165555832286,177.5165555832286,,,965.4367371158346,990.0,0.17347963101469058,0.04100662223329145,989.785513746752,0.2230924336203398,0.2230924336203398,,,24.125684197296966,24.125684197296966,,,0.93,0.93,,,0.7100662223329144,0.7100662223329144,,,0.97,0.97,,,37.90026018353151,37.90026018353151,,,75.80052036706302,1819.2124888095127,0.1722609468322236,0.61
1995-02-13,1995-02-24,509.9149,0.8935905892579125,455.65515596238953,0.59,1995,2,13,1995.02,1994,5,136,20,0.03936860547515046,15.622044795932313,0.99,5,Dry,31,6,4,3,41,85.0,0.18654458067191504,370.65515596238953,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,411.65515596238953,2,185.3275779811948,185.3275779811948,,,965.5044212392613,990.0,0.17866776397274928,0.04413103119247791,989.7772012048348,0.2431622762316997,0.2431622762316997,,,24.029617689342004,24.029617689342004,,,0.93,0.93,,,0.7413103119247791,0.7413103119247791,,,0.97,0.97,,,39.410378101703856,39.410378101703856,,,78.82075620340771,1891.698148881785,0.1729833519318581,0.59
1995-02-14,1995-02-25,515.2343,0.8913623235036077,459.26044279675483,0.588,1995,2,14,1995.02,1994,5,137,20,0.03968010225763962,3.6052868343653017,0.99,5,Dry,31,6,4,3,41,85.0,0.18508016819906398,374.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,415.26044279675483,2,187.13022139837742,187.13022139837742,,,965.5201269047764,990.0,0.1798650917037193,0.04485208855935097,989.775282819737,0.24791569144778025,0.24791569144778025,,,24.00724022351293,24.00724022351293,,,0.93,0.93,,,0.7485208855935097,0.7485208855935097,,,0.97,0.97,,,39.756657077390464,39.756657077390464,,,79.5133141547809,1908.3195397147422,0.1731333830333161,0.59
1995-02-15,1995-02-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1995,2,15,1995.02,1994,5,138,20,0.03996562181028245,3.304624451884536,0.99,5,Dry,31,6,4,3,41,85.0,0.18375793162588847,377.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.56506724863937,2,188.78253362431968,188.78253362431968,,,965.5345477815154,990.0,0.18096256845895767,0.04551301344972787,989.7735244180913,0.2523127711098314,0.2523127711098314,,,23.98666386546607,23.98666386546607,,,0.93,0.93,,,0.7551301344972787,0.7551301344972787,,,0.97,0.97,,,40.07332234579287,40.07332234579287,,,80.14664469158573,1923.5194725980575,0.17326566653271522,0.58
1995-02-16,1995-02-27,525.9775,0.8881694527338079,467.1571483252964,0.578,1995,2,16,1995.02,1994,5,139,20,0.04036237761530561,4.592081076657053,0.99,5,Dry,31,6,4,3,41,85.0,0.1819516201447736,382.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,423.1571483252964,2,191.0785741626482,191.0785741626482,,,965.5546242112739,990.0,0.18248761383496928,0.04643142966505928,989.7710809565,0.25848656001915565,0.25848656001915565,,,23.9579701852067,23.9579701852067,,,0.93,0.93,,,0.7643142966505928,0.7643142966505928,,,0.97,0.97,,,40.51218826390339,40.51218826390339,,,81.02437652780678,1944.5850366673624,0.17344137153476016,0.58
1995-02-17,1995-02-28,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1995,2,17,1995.02,1994,5,140,20,0.04062346122702727,3.021801061593294,0.99,5,Dry,31,6,4,3,41,85.0,0.18078223219231626,385.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,426.1789493868897,2,192.58947469344486,192.58947469344486,,,965.5678576995903,990.0,0.1834911640030261,0.047035789877377936,989.7694730461197,0.26258957616080925,0.26258957616080925,,,23.939025770368442,23.939025770368442,,,0.93,0.93,,,0.7703578987737795,0.7703578987737795,,,0.97,0.97,,,40.800239369069956,40.800239369069956,,,81.60047873813991,1958.4114897153574,0.17355196110873616,0.575
1995-02-18,1995-03-01,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1995,2,18,1995.02,1994,5,141,21,0.04082337000404985,2.313758993316867,0.99,5,Dry,31,6,4,3,41,85.0,0.17989695606392722,387.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,428.4927083802066,2,193.7463541901033,193.7463541901033,,,965.5780017273418,990.0,0.1842595710487771,0.04749854167604132,989.7682418872753,0.2657528751732095,0.2657528751732095,,,23.9244872847602,23.9244872847602,,,0.93,0.93,,,0.7749854167604131,0.7749854167604131,,,0.97,0.97,,,41.02039787992175,41.02039787992175,,,82.0407957598435,1968.9790982362445,0.17363399329715526,0.57
1995-02-19,1995-03-02,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1995,2,19,1995.02,1994,5,142,21,0.04124447213344926,4.873867238419166,0.99,5,Dry,31,6,4,3,41,85.0,0.17806022528880944,392.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,433.36657561862575,2,196.18328780931287,196.18328780931287,,,965.599400037426,990.0,0.18587819854493104,0.04847331512372515,989.7656484863312,0.2724777545446505,0.2724777545446505,,,23.89377069436056,23.89377069436056,,,0.93,0.93,,,0.7847331512372515,0.7847331512372515,,,0.97,0.97,,,41.48302232704726,41.48302232704726,,,82.96604465409452,1991.1850716982685,0.17379944238152348,0.565
1995-02-20,1995-03-03,553.45,0.8781733244038457,486.02502639130836,0.557,1995,2,20,1995.02,1994,5,143,21,0.04199256228020904,8.658450772682611,0.99,5,Dry,31,6,4,3,41,85.0,0.17488811354245948,401.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,442.02502639130836,2,200.51251319565415,200.51251319565415,,,965.6375061111478,990.0,0.18875369880154155,0.05020500527826168,989.7610412959202,0.28463016953895776,0.28463016953895776,,,23.83890501523348,23.83890501523348,,,0.94,0.94,,,0.8020500527826168,0.8020500527826168,,,0.97,0.97,,,42.75593211662946,42.75593211662946,,,85.51186423325892,2052.284741598214,0.17594127789710076,0.555
1995-02-21,1995-03-04,559.0506,0.8753118667840304,489.3436243127323,0.556,1995,2,21,1995.02,1994,5,144,21,0.04227928914062007,3.3185979214239296,0.99,5,Dry,31,6,4,3,41,85.0,0.17370206901005367,404.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,445.3436243127323,2,202.17181215636612,202.17181215636612,,,965.6521393533307,990.0,0.1898558161924203,0.05086872486254646,989.759275458945,0.2893576847853355,0.2893576847853355,,,23.817778420828795,23.817778420828795,,,0.94,0.94,,,0.8086872486254646,0.8086872486254646,,,0.97,0.97,,,43.071544936942644,43.071544936942644,,,86.14308987388529,2067.4341569732474,0.17603803461191622,0.555
1995-02-22,1995-03-05,564.6867,0.8760275090430032,494.68108319071365,0.55,1995,2,22,1995.02,1994,5,145,21,0.042740445587677665,5.337458877981362,0.99,5,Dry,31,6,4,3,41,85.0,0.17182787635974767,409.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,450.68108319071365,2,204.84054159535683,204.84054159535683,,,965.6757036642198,990.0,0.1916284040116761,0.05193621663814273,989.75643537935,0.297042255773088,0.297042255773088,,,23.783689459357266,23.783689459357266,,,0.94,0.94,,,0.8193621663814273,0.8193621663814273,,,0.97,0.97,,,43.577642968218356,43.577642968218356,,,87.15528593643671,2091.726862474481,0.17618479642334708,0.55
1995-02-23,1995-03-06,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1995,2,23,1995.02,1994,5,146,21,0.04363354435850015,10.336791328964011,0.99,5,Dry,31,6,4,3,41,85.0,0.16831087430488173,420.01787451967766,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,461.01787451967766,2,210.00893725983883,210.00893725983883,,,965.7214281870724,990.0,0.19506128674085235,0.054003574903935536,989.7509351383552,0.31220893012103257,0.31220893012103257,,,23.71729802116162,23.71729802116162,,,0.94,0.94,,,0.8400357490393553,0.8400357490393553,,,0.97,0.97,,,44.55244915414424,44.55244915414424,,,89.10489830828845,2138.517559398924,0.17643909810724245,0.55
1995-02-24,1995-03-07,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1995,2,24,1995.02,1994,5,147,21,0.04363354435850015,0.0,0.99,5,Dry,31,6,4,3,41,85.0,0.16831087430488173,420.01787451967766,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,461.01787451967766,2,210.00893725983883,210.00893725983883,,,965.7214281870724,990.0,0.19506128674085235,0.054003574903935536,989.7509351383552,0.31220893012103257,0.31220893012103257,,,23.71729802116162,23.71729802116162,,,0.94,0.94,,,0.8400357490393553,0.8400357490393553,,,0.97,0.97,,,44.55244915414424,44.55244915414424,,,89.10489830828845,2138.517559398924,0.17643909810724245,0.55
1995-02-25,1995-03-08,587.589,0.8901106602929673,523.0192327708844,0.536,1995,2,25,1995.02,1994,5,148,22,0.04518886171140441,18.00135825120674,0.99,5,Dry,31,6,4,3,41,85.0,0.16251792414914,438.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,479.0192327708844,2,219.0096163854422,219.0096163854422,,,965.8012698133816,990.0,0.2010395975991867,0.057603846554176885,989.7413565558466,0.3395167227872158,0.3395167227872158,,,23.600570019677825,23.600570019677825,,,0.94,0.94,,,0.8760384655417688,0.8760384655417688,,,0.98,0.98,,,46.70986516943668,46.70986516943668,,,93.41973033887336,2242.0735281329607,0.1786162429323075,0.535
1995-02-26,1995-03-09,599.256,0.8886339443648977,532.5192229643311,0.53,1995,2,26,1995.02,1994,5,149,22,0.046009660864118215,9.499990193446706,0.99,5,Dry,31,6,4,3,41,85.0,0.1596186509978691,447.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,488.5192229643311,2,223.75961148216555,223.75961148216555,,,965.8434798987489,990.0,0.2041945758922133,0.05950384459286622,989.7363015795148,0.35438658234075365,0.35438658234075365,,,23.53843509842515,23.53843509842515,,,0.94,0.94,,,0.8950384459286622,0.8950384459286622,,,0.98,0.98,,,47.59728954848874,47.59728954848874,,,95.19457909697748,2284.66989832746,0.17876270938552344,0.53
1995-02-27,1995-03-10,599.256,0.8886339443648977,532.5192229643311,0.53,1995,2,27,1995.02,1994,5,150,22,0.046009660864118215,0.0,0.99,5,Dry,31,6,4,3,41,85.0,0.1596186509978691,447.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,488.5192229643311,2,223.75961148216555,223.75961148216555,,,965.8434798987489,990.0,0.2041945758922133,0.05950384459286622,989.7363015795148,0.35438658234075365,0.35438658234075365,,,23.53843509842515,23.53843509842515,,,0.94,0.94,,,0.8950384459286622,0.8950384459286622,,,0.98,0.98,,,47.59728954848874,47.59728954848874,,,95.19457909697748,2284.66989832746,0.17876270938552344,0.53
1995-02-28,1995-03-11,608.6939,0.8886431881621848,540.9116879108741,0.526,1995,2,28,1995.02,1994,5,151,22,0.046734769835499526,8.392464946542988,0.99,5,Dry,31,6,4,3,41,85.0,0.1571421026753732,455.9116879108741,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,496.9116879108741,2,227.95584395543705,227.95584395543705,,,965.8807950869704,990.0,0.206981741372615,0.061182337582174826,989.7318359210452,0.3677864219763656,0.3677864219763656,,,23.4832544120985,23.4832544120985,,,0.94,0.94,,,0.9118233758217482,0.9118233758217482,,,0.98,0.98,,,48.3762221848074,48.3762221848074,,,96.7524443696148,2322.058664870756,0.1788692064379217,0.525
1995-03-01,1995-03-12,618.2249,0.8884164098844547,549.2411461591761,0.519,1995,3,1,1995.03,1994,6,152,22,0.04745443502815281,8.32945824830199,0.99,5,Dry,36,8,6,4,53,107.0,0.194814246434826,442.2411461591761,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,492.2411461591761,2,221.120573079588,221.120573079588,,,965.9178439331993,990.0,0.20543063894585184,0.05844822923183522,989.7361211318223,0.3460859649868505,0.3460859649868505,,,23.472191233636302,23.472191233636302,,,0.94,0.94,,,0.8844822923183522,0.8844822923183522,,,0.98,0.98,,,46.9035508899251,46.9035508899251,,,93.80710177985016,2251.3704427164043,0.17079401722875265,0.52
1995-03-02,1995-03-13,629.0591,0.8842087083672124,556.2195342976412,0.512,1995,3,2,1995.03,1994,6,153,22,0.0480573677633162,6.978388138465108,0.99,5,Dry,36,8,6,4,53,107.0,0.1923700866333521,449.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,499.21953429764125,2,224.60976714882062,224.60976714882062,,,965.948887254739,990.0,0.20774818482209484,0.059843906859528236,989.7324079083184,0.3570814168572375,0.3570814168572375,,,23.42643923672209,23.42643923672209,,,0.94,0.94,,,0.8984390685952823,0.8984390685952823,,,0.98,0.98,,,47.55080308947475,47.55080308947475,,,95.1016061789495,2282.438548294788,0.17097854410855556,0.51
1995-03-03,1995-03-14,629.0591,0.8842087083672124,556.2195342976412,0.512,1995,3,3,1995.03,1994,6,154,22,0.0480573677633162,0.0,0.99,5,Dry,36,8,6,4,53,107.0,0.1923700866333521,449.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,499.21953429764125,2,224.60976714882062,224.60976714882062,,,965.948887254739,990.0,0.20774818482209484,0.059843906859528236,989.7324079083184,0.3570814168572375,0.3570814168572375,,,23.42643923672209,23.42643923672209,,,0.94,0.94,,,0.8984390685952823,0.8984390685952823,,,0.98,0.98,,,47.55080308947475,47.55080308947475,,,95.1016061789495,2282.438548294788,0.17097854410855556,0.51
1995-03-04,1995-03-15,635.1294,0.8861628436789661,562.8280752081156,0.506,1995,3,4,1995.03,1994,6,155,23,0.0486283456979812,6.608540910474403,0.99,5,Dry,36,8,6,4,53,107.0,0.19011134076855507,455.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,505.8280752081156,2,227.9140376040578,227.9140376040578,,,965.9782838022785,990.0,0.20994290320564726,0.06116561504162313,989.7288914817527,0.3676517024066931,0.3676517024066931,,,23.38295597706753,23.38295597706753,,,0.94,0.94,,,0.9116561504162312,0.9116561504162312,,,0.98,0.98,,,48.160770194743655,48.160770194743655,,,96.32154038948731,2311.716969347696,0.17113847839568191,0.505
1995-03-05,1995-03-16,647.3805,0.8756118252012844,566.8540212047202,0.501,1995,3,5,1995.03,1994,6,156,23,0.04897618743208782,4.0259459966046025,0.99,5,Dry,36,8,6,4,53,107.0,0.18876112014270566,459.85402120472014,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,509.85402120472014,2,229.92701060236007,229.92701060236007,,,965.9961898178374,990.0,0.21223421519114213,0.06197080424094405,989.7257949805679,0.374166295291864,0.374166295291864,,,23.355438867438675,23.355438867438675,,,0.94,0.94,,,0.9197080424094404,0.9197080424094404,,,0.98,0.98,,,48.52895751045593,48.52895751045593,,,97.05791502091186,2329.389960501885,0.17122206315946598,0.5
1995-03-06,1995-03-17,659.7793,0.87594388788403,577.9296451874037,0.495,1995,3,6,1995.03,1994,6,157,23,0.049933121344191686,11.07562398268351,0.99,5,Dry,36,8,6,4,53,107.0,0.18514364315971954,470.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,520.9296451874037,2,235.46482259370185,235.46482259370185,,,966.0454328733696,990.0,0.2186548667753065,0.06418592903748074,989.7171592041873,0.39238187935810187,0.39238187935810187,,,23.279344451459604,23.279344451459604,,,0.94,0.94,,,0.9418592903748074,0.9418592903748074,,,0.98,0.98,,,49.535861189497936,49.535861189497936,,,99.07172237899587,2377.7213370959007,0.17142523005005247,0.495
1995-03-07,1995-03-18,672.3268,0.8764068829576366,589.2318351168824,0.487,1995,3,7,1995.03,1994,6,158,23,0.05090963055409864,11.302189929478686,0.99,5,Dry,36,8,6,4,53,107.0,0.18159236080442773,482.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,532.2318351168824,2,241.1159175584412,241.1159175584412,,,966.0956433714633,990.0,0.2252068609373231,0.06644636702337649,989.7083467720394,0.4114139579391949,0.4114139579391949,,,23.201289442636728,23.201289442636728,,,0.94,0.94,,,0.9644636702337648,0.9644636702337648,,,0.98,0.98,,,50.55463050202009,50.55463050202009,,,101.10926100404018,2426.6222640969645,0.17159504116742733,0.485
1995-03-08,1995-03-19,685.0236,0.878477532975807,601.777842158206,0.482,1995,3,8,1995.03,1994,6,159,23,0.051993605562469014,12.546007041323605,0.99,5,Dry,36,8,6,4,53,107.0,0.177806480239048,494.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,544.777842158206,2,247.388921079103,247.388921079103,,,966.1513131194458,990.0,0.2324799084975107,0.0689555684316412,989.6985645230707,0.433065630857453,0.433065630857453,,,23.114185772767506,23.114185772767506,,,0.94,0.94,,,0.989555684316412,0.989555684316412,,,0.98,0.98,,,51.675154368862756,51.675154368862756,,,103.35030873772551,2480.407409705412,0.17174163203994294,0.48
1995-03-09,1995-03-20,691.4282,0.8804892019345739,608.7950640130589,0.479,1995,3,9,1995.03,1994,6,160,23,0.05259989353072829,7.017221854852892,0.99,5,Dry,36,8,6,4,53,107.0,0.1757570097475442,501.79506401305883,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,551.7950640130589,2,250.89753200652942,250.89753200652942,,,966.1824126649202,990.0,0.2365478631959761,0.07071802560522357,989.6927341111988,0.4454167514625771,0.4454167514625771,,,23.064904694816107,23.064904694816107,,,0.94,0.94,,,1.0035901280261177,1.0035901280261177,,,0.98,0.98,,,52.2963032646461,52.2963032646461,,,104.5926065292922,2510.222556703013,0.17180265201205486,0.48
1995-03-10,1995-03-21,697.8704,0.8821520065429723,615.6277736669467,0.475,1995,3,10,1995.03,1994,6,161,23,0.053190239644824194,6.832709653887832,0.99,5,Dry,36,8,6,4,53,107.0,0.17380632352348474,508.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,558.6277736669467,2,254.31388683347336,254.31388683347336,,,966.2126646939656,990.0,0.24050885429967925,0.0734511094667787,989.6860400362336,0.4576091894360809,0.4576091894360809,,,23.015766152831702,23.015766152831702,,,0.94,0.94,,,1.0172555473338931,1.0172555473338931,,,0.98,0.98,,,52.895466119686525,52.895466119686525,,,105.79093223937305,2538.982373744953,0.1718423644359582,0.475
1995-03-11,1995-03-22,710.868,0.8775314292741972,623.8090120652902,0.47,1995,3,11,1995.03,1994,6,162,24,0.05389709864244106,8.181238398343453,0.99,5,Dry,36,8,6,4,53,107.0,0.17152685826988498,516.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,566.8090120652902,2,258.4045060326451,258.4045060326451,,,966.2488448607712,990.0,0.2452516011972697,0.07672360482611608,989.6780247939764,0.4724235432448734,0.4724235432448734,,,22.95675638996045,22.95675638996045,,,0.94,0.94,,,1.0336180241305803,1.0336180241305803,,,0.98,0.98,,,53.60848633983242,53.60848633983242,,,107.21697267966483,2573.2073443119557,0.17187467735468226,0.47
1995-03-12,1995-03-23,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1995,3,12,1995.03,1994,6,163,24,0.05503038811448042,13.116776296751594,0.99,5,Dry,36,8,6,4,53,107.0,0.16799445391458853,529.9257883620418,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,579.9257883620418,2,264.9628941810209,264.9628941810209,,,966.3067445687481,990.0,0.2528555294852416,0.08197031534481672,989.66517415517,0.4966653077798052,0.4966653077798052,,,22.86176427864203,22.86176427864203,,,0.95,0.95,,,1.0598515767240837,1.0598515767240837,,,0.98,0.98,,,55.323989448798656,55.323989448798656,,,110.64797889759731,2655.551493542336,0.17372193263228766,0.465
1995-03-13,1995-03-24,737.3183,0.8872912629151888,654.21608557748,0.458,1995,3,13,1995.03,1994,6,164,24,0.05652426979389427,17.290297215438272,0.99,5,Dry,36,8,6,4,53,107.0,0.16355452328193756,547.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,597.21608557748,2,273.60804278874,273.60804278874,,,966.3828412767294,990.0,0.2628788901898435,0.08888643423099203,989.6482346755793,0.529543049804846,0.529543049804846,,,22.735850349044863,22.735850349044863,,,0.95,0.95,,,1.09443217115496,1.09443217115496,,,0.98,0.98,,,56.81444254603898,56.81444254603898,,,113.62888509207797,2727.093242209871,0.17368708534853147,0.46
1995-03-14,1995-03-25,750.7725,0.8881602932782826,666.8063237852695,0.452,1995,3,14,1995.03,1994,6,165,24,0.057612066375047274,12.590238207789412,0.99,5,Dry,36,8,6,4,53,107.0,0.1604663845906432,559.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,609.8063237852695,3,186.60210792842315,186.60210792842315,186.60210792842315,,966.4380738311586,990.0,0.2701775790059533,0.0939225295141078,989.6358998914801,0.2465183766394695,0.2465183766394695,0.2465183766394695,,22.951307683681932,22.951307683681932,22.951307683681932,,0.93,0.93,0.93,,0.7464084317136926,0.7464084317136926,0.7464084317136926,,0.97,0.97,0.97,,37.90073836018145,37.90073836018145,37.90073836018145,,113.70221508054436,2728.8531619330647,0.1705176016254454,0.45
1995-03-15,1995-03-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1995,3,15,1995.03,1994,6,166,24,0.05895148577808074,15.502539386961415,0.99,5,Dry,36,8,6,4,53,107.0,0.15682047497159754,575.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,625.3088631722309,3,191.76962105741032,191.76962105741032,191.76962105741032,,966.5058573414522,990.0,0.2791645583607135,0.10012354526889236,989.6207118963704,0.26035919643946714,0.26035919643946714,0.26035919643946714,,22.85449535847887,22.85449535847887,22.85449535847887,,0.93,0.93,0.93,,0.7670784842296412,0.7670784842296412,0.7670784842296412,,0.97,0.97,0.97,,38.78601280566362,38.78601280566362,38.78601280566362,,116.35803841699087,2792.5929220077805,0.1705357275823916,0.445
