Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1995-05-14,1995-05-25,924.4132,0.9125122530475538,843.5383718788989,0.379,1995,5,14,1995.05,1994,8,226,33,0.07288171533033687,33.40054002854242,0.95,5,Dry,42,9,8,6,82,147.0,0.17426593134414492,696.5383718788989,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,755.5383718788989,3,232.1794572929663,232.1794572929663,232.1794572929663,,967.1928970270699,990.0,0.3546599257268979,0.1389615115636697,989.5063785627093,0.38152334344911293,0.38152334344911293,0.38152334344911293,,21.931958192190308,21.931958192190308,21.931958192190308,,0.94,0.94,0.94,,0.9287178291718652,0.9287178291718652,0.9287178291718652,,0.98,0.98,0.98,,46.01761832927482,46.01761832927482,46.01761832927482,,138.05285498782445,3313.2685197077867,0.1636592472732749,0.38
1995-05-15,1995-05-26,901.4559,0.9071268594876859,817.7348595336458,0.39,1995,5,15,1995.05,1994,8,227,33,0.07065229186370699,25.803512345253125,0.95,5,Dry,42,9,8,6,82,147.0,0.17976486912131165,670.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,729.7348595336458,3,223.57828651121528,223.57828651121528,223.57828651121528,,967.0853464105528,990.0,0.3397013678455918,0.13122045786009376,989.5290781742945,0.3538131290567629,0.3538131290567629,0.3538131290567629,,22.089918634684892,22.089918634684892,22.089918634684892,,0.94,0.94,0.94,,0.8943131460448611,0.8943131460448611,0.8943131460448611,,0.98,0.98,0.98,,44.63203369833076,44.63203369833076,44.63203369833076,,133.89610109499228,3213.5064262798146,0.16374023870200816,0.39
1995-05-16,1995-05-27,866.9580000000003,0.9020463209442272,782.0362743131653,0.404,1995,5,16,1995.05,1994,8,228,33,0.06756793410065749,35.698585220480474,0.95,5,Dry,42,9,8,6,82,147.0,0.18797082031662132,635.0362743131653,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,694.0362743131653,3,211.67875810438844,211.67875810438844,211.67875810438844,,966.9349809128889,990.0,0.319006535833719,0.1205108822939496,989.5604825818724,0.3171891835163693,0.3171891835163693,0.3171891835163693,,22.30831248546688,22.30831248546688,22.30831248546688,,0.94,0.94,0.94,,0.8467150324175537,0.8467150324175537,0.8467150324175537,,0.97,0.97,0.97,,42.238899396022695,42.238899396022695,42.238899396022695,,126.71669818806808,3041.200756513633,0.1620342973212577,0.405
1995-05-17,1995-05-28,833.304,0.8937943571986156,744.8024130310351,0.417,1995,5,17,1995.05,1994,8,229,33,0.06435092848588142,37.23386128213019,0.95,5,Dry,42,9,8,6,82,147.0,0.19736778161307414,597.8024130310351,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,656.8024130310351,3,199.26747101034505,199.26747101034505,199.26747101034505,,966.7762647067498,990.0,0.29742168871364355,0.10912096521241406,989.593457346074,0.28110829942475835,0.28110829942475835,0.28110829942475835,,22.536084339899407,22.536084339899407,22.536084339899407,,0.93,0.93,0.93,,0.7970698840413802,0.7970698840413802,0.7970698840413802,,0.97,0.97,0.97,,39.7409787233506,39.7409787233506,39.7409787233506,,119.22293617005181,2861.3504680812434,0.16007324101551199,0.415
1995-05-18,1995-05-29,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1995,5,18,1995.05,1994,8,230,33,0.0615240317962722,32.71871168529208,0.95,5,Dry,42,9,8,6,82,147.0,0.2064364058918771,565.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,624.0837013457431,3,188.3612337819144,188.3612337819144,188.3612337819144,,966.635287506292,990.0,0.2784543196207206,0.09603348053829723,989.6255121998413,0.2511879808947373,0.2511879808947373,0.2511879808947373,,22.739036712654446,22.739036712654446,22.739036712654446,,0.93,0.93,0.93,,0.7534449351276574,0.7534449351276574,0.7534449351276574,,0.97,0.97,0.97,,37.90419516228828,37.90419516228828,37.90419516228828,,113.71258548686485,2729.1020516847557,0.15968991464340954,0.43
1995-05-19,1995-05-30,757.5572,0.8885506078640015,673.1279105517509,0.45,1995,5,19,1995.05,1994,8,231,33,0.05815825147167127,38.95579079399215,0.95,5,Dry,42,9,8,6,82,147.0,0.21838345683735907,526.1279105517509,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,585.1279105517509,2,263.06395527587546,263.06395527587546,,,966.4657453576056,990.0,0.25587125249376863,0.08045116422070038,989.6636775832857,0.4895841484934633,0.4895841484934633,,,22.708348077186432,22.708348077186432,,,0.95,0.95,,,1.0522558211035018,1.0522558211035018,,,0.98,0.98,,,54.55889634473325,54.55889634473325,,,109.1177926894665,2618.827024547196,0.16210558346930615,0.45
1995-05-20,1995-05-31,710.868,0.8775314292741972,623.8090120652902,0.47,1995,5,20,1995.05,1994,8,232,34,0.05389709864244106,49.318898486460746,0.95,5,Dry,42,9,8,6,82,147.0,0.2356490482773186,476.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,535.8090120652902,2,238.40450603264512,238.40450603264512,,,966.2488448607712,990.0,0.22728058670451606,0.06536180241305804,989.7073576108825,0.4022263579509066,0.4022263579509066,,,23.056286392160352,23.056286392160352,,,0.94,0.94,,,0.9536180241305804,0.9536180241305804,,,0.98,0.98,,,49.67372794122575,49.67372794122575,,,99.3474558824515,2384.338941178836,0.15925941107124214,0.47
1995-05-21,1995-06-01,685.0236,0.878477532975807,601.777842158206,0.482,1995,5,21,1995.05,1994,8,233,34,0.051993605562469014,22.031169907084173,0.97,5,Dry,42,9,8,6,82,147.0,0.24427619247794444,454.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,513.777842158206,2,227.388921079103,227.388921079103,,,966.1513131194458,990.0,0.2145088940047571,0.0609555684316412,989.7245355375636,0.3659616218184409,0.3659616218184409,,,23.207260796299334,23.207260796299334,,,0.94,0.94,,,0.9095556843164121,0.9095556843164121,,,0.98,0.98,,,47.68876992274088,47.68876992274088,,,95.37753984548176,2289.060956291562,0.15849294068957628,0.48
1995-05-22,1995-06-02,647.3805,0.8756118252012844,566.8540212047202,0.501,1995,5,22,1995.05,1994,8,234,34,0.04897618743208782,34.9238209534858,0.97,5,Dry,42,9,8,6,82,147.0,0.25932602486895073,419.85402120472014,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,478.85402120472014,2,209.92701060236007,209.92701060236007,,,965.9961898178374,990.0,0.20098473028939048,0.05397080424094404,989.7450444654696,0.3119655907147212,0.3119655907147212,,,23.43688905691752,23.43688905691752,,,0.94,0.94,,,0.8397080424094404,0.8397080424094404,,,0.97,0.97,,,44.00853188595025,44.00853188595025,,,88.0170637719005,2112.409530525612,0.15527289298369995,0.5
1995-05-23,1995-06-03,623.0255,0.8843912864860217,550.9983234585969,0.517,1995,5,23,1995.05,1994,8,235,34,0.04760625514682278,15.855697746123269,0.97,5,Dry,42,9,8,6,82,147.0,0.2667884705660921,403.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,462.9983234585969,2,201.99916172929846,201.99916172929846,,,965.925660621266,990.0,0.19571900041060414,0.050799664691719384,989.7534813348976,0.2888639839422559,0.2888639839422559,,,23.538956729689552,23.538956729689552,,,0.94,0.94,,,0.8079966469171939,0.8079966469171939,,,0.97,0.97,,,42.530978348824156,42.530978348824156,,,85.06195669764831,2041.4869607435596,0.15437788660356974,0.515
1995-05-24,1995-06-04,599.256,0.8886339443648977,532.5192229643311,0.53,1995,5,24,1995.05,1994,8,236,34,0.046009660864118215,18.479100494265822,0.97,5,Dry,42,9,8,6,82,147.0,0.27604637290219713,385.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,444.5192229643311,2,192.75961148216555,192.75961148216555,,,965.8434798987489,990.0,0.18958202976675206,0.04710384459286622,989.7633141256404,0.26305360903925595,0.26305360903925595,,,23.656780617852203,23.656780617852203,,,0.93,0.93,,,0.7710384459286622,0.7710384459286622,,,0.97,0.97,,,40.35481632255724,40.35481632255724,,,80.70963264511448,1937.031183482748,0.1515619139452559,0.53
1995-05-25,1995-06-05,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1995,5,25,1995.05,1994,8,237,34,0.04363354435850015,27.501348444653445,0.97,5,Dry,42,9,8,6,82,147.0,0.29107880615079545,358.01787451967766,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,417.01787451967766,2,179.00893725983883,179.00893725983883,,,965.7214281870724,990.0,0.1804487406153911,0.041603574903935535,989.7779476844808,0.22686080026806035,0.22686080026806035,,,23.829658697140147,23.829658697140147,,,0.93,0.93,,,0.7160357490393553,0.7160357490393553,,,0.97,0.97,,,37.74993660293206,37.74993660293206,,,75.49987320586412,1811.9969569407392,0.14949940787278476,0.55
1995-05-26,1995-06-06,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1995,5,26,1995.05,1994,8,238,34,0.04143425163344324,25.454776910380808,0.97,5,Dry,42,9,8,6,82,147.0,0.3065290067830904,332.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,391.56309760929685,2,166.2815488046484,166.2815488046484,,,965.6090563455651,990.0,0.17199512466729416,0.03651261952185937,989.7914922558107,0.19572707265595765,0.19572707265595765,,,23.98670883758959,23.98670883758959,,,0.92,0.92,,,0.6651261952185937,0.6651261952185937,,,0.97,0.97,,,34.91751219540045,34.91751219540045,,,69.83502439080091,1676.0405853792215,0.14562218139581698,0.565
1995-05-27,1995-06-07,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1995,5,27,1995.05,1994,8,239,35,0.04062346122702727,9.384148222407132,0.97,5,Dry,42,9,8,6,82,147.0,0.3126469192031822,323.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,382.1789493868897,2,161.58947469344488,161.58947469344488,,,965.5678576995903,990.0,0.16887861787756486,0.034635789877377934,989.7964855922452,0.18482309319523435,0.18482309319523435,,,24.043804799459448,24.043804799459448,,,0.92,0.92,,,0.6463578987737795,0.6463578987737795,,,0.97,0.97,,,34.01299158119154,34.01299158119154,,,68.02598316238308,1632.6235958971938,0.14468104803732393,0.575
1995-05-28,1995-06-08,509.9149,0.8935905892579125,455.65515596238953,0.59,1995,5,28,1995.05,1994,8,240,35,0.03936860547515046,14.523793424500186,0.97,5,Dry,42,9,8,6,82,147.0,0.32261239245613543,308.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,367.65515596238953,2,154.32757798119474,154.32757798119474,,,965.5044212392613,990.0,0.16405521784728802,0.0317310311924779,989.8042137509602,0.1685564611911645,0.1685564611911645,,,24.13123605050797,24.13123605050797,,,0.92,0.92,,,0.6173103119247789,0.6173103119247789,,,0.97,0.97,,,32.602558084972856,32.602558084972856,,,65.20511616994571,1564.9227880786966,0.1431018947480709,0.59
1995-05-29,1995-06-09,488.9841,0.8998924733267547,440.0331111664572,0.609,1995,5,29,1995.05,1994,8,241,35,0.038018860804781895,15.622044795932313,0.97,5,Dry,42,9,8,6,82,147.0,0.3340657697561135,293.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,352.0331111664572,2,146.51655558322858,146.51655558322858,,,965.4367371158346,990.0,0.15886708488922932,0.028606622233291436,989.8125262928777,0.15188628796829534,0.15188628796829534,,,24.22390288907457,24.22390288907457,,,0.91,0.91,,,0.5860662223329144,0.5860662223329144,,,0.97,0.97,,,30.733565788411447,30.733565788411447,,,61.467131576822894,1475.2111578437493,0.1396875144551813,0.61
1995-05-30,1995-06-10,474.6599,0.9007401735700734,427.5452407127537,0.62,1995,5,30,1995.05,1994,8,242,35,0.03693990879758192,12.487870453703522,0.97,5,Dry,42,9,8,6,82,147.0,0.34382326360349297,280.5452407127537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,339.5452407127537,2,140.27262035637685,140.27262035637685,,,965.3831387411913,990.0,0.1547198216389219,0.026109048142550738,989.8191711302187,0.13917663284107545,0.13917663284107545,,,24.29685575618625,24.29685575618625,,,0.91,0.91,,,0.5610904814255074,0.5610904814255074,,,0.97,0.97,,,29.51244014321104,29.51244014321104,,,59.02488028642208,1416.59712687413,0.13805528553661986,0.62
1995-05-31,1995-06-11,461.5983,0.9111265748680459,420.57447804391273,0.628,1995,5,31,1995.05,1994,8,243,35,0.03633763490299406,6.970762668840963,0.97,5,Dry,42,9,8,6,82,147.0,0.3495219222138618,273.57447804391273,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,332.57447804391273,1,273.57447804391273,,,,965.3534506675784,990.0,0.1524048082064655,0.024714895608782542,989.8228802961847,0.5294133730409925,,,,23.940016255565467,,,,0.95,,,,1.0942979121756509,,,,0.98,,,,59.816184695878384,,,,59.816184695878384,1435.5884327010808,0.1422249513904952,0.63
1995-06-01,1995-06-12,448.7655,0.9091709283658698,408.00454625357366,0.642,1995,6,1,1995.06,1994,9,244,35,0.035251592796308774,12.56993179033907,1.0,5,Dry,39,9,7,5,59,119.0,0.2916634167258564,289.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,344.00454625357366,2,144.50227312678683,144.50227312678683,,,965.300398853656,990.0,0.15620077181852998,0.02780090925071473,989.8159983189308,0.14772636731023794,0.14772636731023794,,,24.367873097964463,24.367873097964463,,,0.91,0.91,,,0.5780090925071474,0.5780090925071474,,,0.97,0.97,,,30.491194422047915,30.491194422047915,,,60.98238884409583,1463.5773322583,0.14946497386868687,0.64
1995-06-02,1995-06-13,443.8904,0.9076618404997884,402.90237744418727,0.647,1995,6,2,1995.06,1994,9,245,35,0.03481076541117778,5.102168809386399,1.0,5,Dry,39,9,7,5,59,119.0,0.2953569069382935,283.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.90237744418727,2,141.95118872209363,141.95118872209363,,,965.2790624071733,990.0,0.15450632461246072,0.026780475488837455,989.8187131998986,0.14253959611785422,0.14253959611785422,,,24.397111196607447,24.397111196607447,,,0.91,0.91,,,0.5678047548883746,0.5678047548883746,,,0.97,0.97,,,29.988833522697764,29.988833522697764,,,59.97766704539553,1439.4640090894925,0.1488640186882591,0.645
1995-06-03,1995-06-14,434.2405,0.9023039355474278,391.8169121240828,0.66,1995,6,3,1995.06,1994,9,246,36,0.033852981207520755,11.085465320104447,1.0,5,Dry,39,9,7,5,59,119.0,0.30371328117229,272.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,327.8169121240828,1,272.8169121240828,,,,965.2331491613286,990.0,0.15082480476445553,0.02456338242481656,989.8246118128106,0.5264907386011372,,,,24.064971912880925,,,,0.95,,,,1.0912676484963313,,,,0.98,,,,59.96189320164477,,,,59.96189320164477,1439.0854368394746,0.15303549016448706,0.66
1995-06-04,1995-06-15,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1995,6,4,1995.06,1994,9,247,36,0.03339628680070222,5.285814893733061,1.0,5,Dry,39,9,7,5,59,119.0,0.30786656197310563,267.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,322.53109723034976,1,267.53109723034976,,,,965.2114911804016,990.0,0.14906936808388,0.02350621944606995,989.8274244124699,0.5063226958809771,,,,24.10961053618755,,,,0.95,,,,1.0701243889213992,,,,0.98,,,,58.90920393719775,,,,58.90920393719775,1413.820894492746,0.15240482424132445,0.665
1995-06-05,1995-06-16,415.3399,0.9101110693842988,378.00544054696775,0.679,1995,6,5,1995.06,1994,9,248,36,0.03265967006325801,8.525656683382008,1.0,5,Dry,39,9,7,5,59,119.0,0.3148102837562574,259.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,314.00544054696775,1,259.00544054696775,,,,965.1769121260128,990.0,0.14623796918533982,0.02180108810939355,989.8319609427052,0.4746196451017359,,,,24.18042917159082,,,,0.95,,,,1.0360217621878711,,,,0.98,,,,57.19941404717874,,,,57.19941404717874,1372.7859371322895,0.151319023251126,0.68
1995-06-06,1995-06-17,405.1695,0.9082764151386006,368.0059009834992,0.6910000000000001,1995,6,6,1995.06,1994,9,249,36,0.03179570984497433,9.999539563468543,1.0,5,Dry,39,9,7,5,59,119.0,0.32336437997861284,249.00590098349917,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,304.0059009834992,1,249.00590098349917,,,,965.1369689677997,990.0,0.14291708888750895,0.019801180196699842,989.8372817309157,0.4387363012026143,,,,24.261576461913627,,,,0.95,,,,0.9960236039339968,,,,0.98,,,,55.17563556485922,,,,55.17563556485922,1324.2152535566213,0.14993138810383694,0.69
1995-06-07,1995-06-18,394.2551,0.9019707790507928,355.60657969174827,0.7010000000000001,1995,6,7,1995.06,1994,9,250,36,0.03072440848536705,12.399321291750937,1.0,5,Dry,39,9,7,5,59,119.0,0.3346394774336099,236.60657969174827,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,291.60657969174827,1,236.60657969174827,,,,965.0884832893457,990.0,0.13879923310796066,0.017321315938349652,989.8438794509536,0.3961910108090002,,,,24.35920515079879,,,,0.94,,,,0.946426318766993,,,,0.98,,,,52.08502383725645,,,,52.08502383725645,1250.0405720941549,0.14646811057997156,0.7
1995-06-08,1995-06-19,383.5279,0.9075537718466936,348.0721922534415,0.711,1995,6,8,1995.06,1994,9,251,36,0.03007343741069735,7.534387438306794,1.0,5,Dry,39,9,7,5,59,119.0,0.3418830996799441,229.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,284.07219225344153,1,229.07219225344147,,,,965.0596572205773,990.0,0.1362970380177481,0.015814438450688292,989.8478885235317,0.3713928932314211,,,,24.416838409722967,,,,0.94,,,,0.916288769013766,,,,0.98,,,,50.54576080358509,,,,50.54576080358509,1213.098259286042,0.14521631411101424,0.71
1995-06-09,1995-06-20,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1995,6,9,1995.06,1994,9,252,36,0.029822888096249806,2.899876324624188,1.0,5,Dry,39,9,7,5,59,119.0,0.34475534250128165,226.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.17231592881734,1,226.17231592881728,,,,965.0487027215944,990.0,0.1353339794597548,0.015234463185763457,989.8494315573545,0.3620608695306607,,,,24.43866796622953,,,,0.94,,,,0.9046892637152693,,,,0.98,,,,49.950508378323185,,,,49.950508378323185,1198.8122010797565,0.14471180356371385,0.715
1995-06-10,1995-06-21,374.7305,0.9101758849914404,341.070664470785,0.72,1995,6,10,1995.06,1994,9,253,37,0.02946850541027582,4.101651458032279,1.0,5,Dry,39,9,7,5,59,119.0,0.34890130520208706,222.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,277.070664470785,1,222.07066447078498,,,,965.0333494199186,990.0,0.13397180738882158,0.014414132894157003,989.8516140597172,0.3490630407209614,,,,24.469201599077525,,,,0.94,,,,0.88828265788314,,,,0.98,,,,49.10592857337118,,,,49.10592857337118,1178.5422857609085,0.1439758199362157,0.72
1995-06-11,1995-06-22,370.3799,0.9164884289122586,339.44889265167944,0.725,1995,6,11,1995.06,1994,9,254,37,0.0293283843251051,1.621771819105561,1.0,5,Dry,39,9,7,5,59,119.0,0.3505682374463072,220.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,275.44889265167944,1,220.44889265167942,,,,965.0273259611907,990.0,0.13343321158173854,0.014089778530335887,989.852477009888,0.34398892653531515,,,,24.48116212216188,,,,0.94,,,,0.8817955706067178,,,,0.98,,,,48.771137882233475,,,,48.771137882233475,1170.5073091736035,0.14367741046744045,0.725
1995-06-12,1995-06-23,366.0613,0.9195124069130098,336.59790704070537,0.732,1995,6,12,1995.06,1994,9,255,37,0.029082059168316937,2.850985610974078,1.0,5,Dry,39,9,7,5,59,119.0,0.3535375518113638,217.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,272.59790704070537,1,217.59790704070537,,,,965.0168040786446,990.0,0.13248638979211616,0.013519581408141072,989.8539940287998,0.3351584304331641,,,,24.502031519722056,,,,0.94,,,,0.8703916281628215,,,,0.98,,,,48.18143656663713,,,,48.18143656663713,1156.3544775992912,0.14314241282792786,0.73
1995-06-13,1995-06-24,364.3428,0.9186337643844878,334.69759789038466,0.733,1995,6,13,1995.06,1994,9,256,37,0.02891787245772923,1.9003091503207088,1.0,5,Dry,39,9,7,5,59,119.0,0.3555448283766087,215.69759789038463,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,270.69759789038466,1,215.69759789038463,,,,965.0098394491142,990.0,0.13185529081230485,0.01313951957807693,989.8550051896096,0.3293358937535281,,,,24.51582984674189,,,,0.94,,,,0.8627903915615386,,,,0.98,,,,47.787558617432154,,,,47.787558617432154,1146.9014068183715,0.14277831367371466,0.735
1995-06-14,1995-06-25,358.36800000000005,0.9229421907485136,330.75294701416334,0.738,1995,6,14,1995.06,1994,9,257,37,0.028577054622023708,3.944650876221317,1.0,5,Dry,39,9,7,5,59,119.0,0.3597851540681941,211.7529470141633,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,266.75294701416334,1,211.7529470141633,,,,964.9955109781926,990.0,0.1305452591559952,0.012350589402832669,989.8571041514411,0.3174113607962004,,,,24.54418181245251,,,,0.94,,,,0.8470117880566533,,,,0.97,,,,46.48861607456306,,,,46.48861607456306,1115.7267857895133,0.14055389829246887,0.74
1995-06-15,1995-06-26,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1995,6,15,1995.06,1994,9,258,37,0.028330245427564658,2.8565878988316618,1.0,5,Dry,39,9,7,5,59,119.0,0.3629195527546065,208.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,263.8963591153317,1,208.89635911533168,,,,964.9852470017777,990.0,0.12959657682796993,0.011779271823066336,989.8586241513487,0.30891238869243137,,,,24.564464760878984,,,,0.94,,,,0.8355854364613267,,,,0.97,,,,45.899374965216296,,,,45.899374965216296,1101.5849991651912,0.13998134986632169,0.745
1995-06-16,1995-06-27,344.9443,0.9347893476731712,322.4502571805787,0.755,1995,6,16,1995.06,1994,9,259,37,0.027859702220402,5.44610193475296,1.0,5,Dry,39,9,7,5,59,119.0,0.36904917068606197,203.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,258.4502571805787,1,203.45025718057872,,,,964.9659529309528,990.0,0.12778790828875308,0.010690051436115743,989.8615220402753,0.2930264728956819,,,,24.60254263642674,,,,0.94,,,,0.8138010287223149,,,,0.97,,,,44.772034685369654,,,,44.772034685369654,1074.528832448872,0.13884943084506954,0.755
1995-06-17,1995-06-28,340.8154,0.9319805591903504,317.6333270726829,0.76,1995,6,17,1995.06,1994,9,260,38,0.0274435194590798,4.816930107895813,1.0,5,Dry,39,9,7,5,59,119.0,0.37464582541355823,198.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,253.6333270726829,1,198.6333270726829,,,,964.9492037899292,990.0,0.12618818980273602,0.009863332707268292,989.8639484774901,0.2793228522008611,,,,24.635421835360013,,,,0.93,,,,0.7945333082907317,,,,0.97,,,,43.30477738361433,,,,43.30477738361433,1039.314657206744,0.13633574846415614,0.76
1995-06-18,1995-06-29,340.8154,0.9319805591903504,317.6333270726829,0.76,1995,6,18,1995.06,1994,9,261,38,0.0274435194590798,0.0,1.0,5,Dry,39,9,7,5,59,119.0,0.37464582541355823,198.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,253.6333270726829,1,198.6333270726829,,,,964.9492037899292,990.0,0.12618818980273602,0.009863332707268292,989.8639484774901,0.2793228522008611,,,,24.635421835360013,,,,0.93,,,,0.7945333082907317,,,,0.97,,,,43.30477738361433,,,,43.30477738361433,1039.314657206744,0.13633574846415614,0.76
1995-06-19,1995-06-30,332.6514,0.9328679343317016,310.31982437054864,0.768,1995,6,19,1995.06,1994,9,262,38,0.026811632825615404,7.313502702134257,1.0,5,Dry,39,9,7,5,59,119.0,0.3834753394868635,191.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,246.31982437054862,1,191.31982437054862,,,,964.9243819011117,990.0,0.12375935126697185,0.009131982437054865,989.867108666296,0.25913955117467496,,,,24.683587214009474,,,,0.93,,,,0.7652792974821946,,,,0.97,,,,41.791882938613135,,,,41.791882938613135,1003.0051905267153,0.13467358401411705,0.77
1995-06-20,1995-07-01,327.0107,0.9346567975819684,305.6427736370378,0.778,1995,6,20,1995.06,1994,9,263,38,0.026407535642240063,4.677050733510839,1.0,5,Dry,39,9,7,5,59,119.0,0.38934341088435787,186.6427736370378,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,241.6427736370378,1,186.6427736370378,,,,964.9089192317163,990.0,0.12220608718573213,0.00866427736370378,989.8691296354506,0.24662583329666474,,,,24.713584570437657,,,,0.93,,,,0.7465710945481512,,,,0.97,,,,40.819775508872546,,,,40.819775508872546,979.6746122129413,0.13355387082485895,0.78
1995-06-21,1995-07-02,321.4305,0.9364815619955582,301.01373671301326,0.784,1995,6,21,1995.06,1994,9,264,38,0.02600758685200434,4.629036924024547,1.0,5,Dry,39,9,7,5,59,119.0,0.3953307955292907,182.01373671301326,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,237.01373671301326,1,182.01373671301326,,,,964.8939528216838,990.0,0.1206687686500782,0.008201373671301327,989.8711298576786,0.2345429882519152,,,,24.742634047742914,,,,0.93,,,,0.7280549468520531,,,,0.97,,,,39.854171724285614,,,,39.854171724285614,956.5001213828548,0.13239984380607395,0.785
1995-06-22,1995-07-03,316.6956,0.9369067402508736,296.71424224779463,0.789,1995,6,22,1995.06,1994,9,265,38,0.025636110530209456,4.299494465218628,1.0,5,Dry,39,9,7,5,59,119.0,0.4010592787811637,177.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,232.7142422477946,1,177.7142422477946,,,,964.8803695688052,990.0,0.11922076440265725,0.007771424224779462,989.8730078113724,0.2235898093543449,,,,24.769048433212948,,,,0.93,,,,0.7108569689911786,,,,0.97,,,,38.95428583728346,,,,38.95428583728346,934.9028600948027,0.1312855275910605,0.79
1995-06-23,1995-07-04,316.6956,0.9369067402508736,296.71424224779463,0.789,1995,6,23,1995.06,1994,9,266,38,0.025636110530209456,0.0,1.0,5,Dry,39,9,7,5,59,119.0,0.4010592787811637,177.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,232.7142422477946,1,177.7142422477946,,,,964.8803695688052,990.0,0.11922076440265725,0.007771424224779462,989.8730078113724,0.2235898093543449,,,,24.769048433212948,,,,0.93,,,,0.7108569689911786,,,,0.97,,,,38.95428583728346,,,,38.95428583728346,934.9028600948027,0.1312855275910605,0.79
1995-06-24,1995-07-05,312.7836,0.9322616967305444,291.5961696454878,0.797,1995,6,24,1995.06,1994,9,267,39,0.025193909057370147,5.118072602306825,1.0,5,Dry,39,9,7,5,59,119.0,0.4080986391030991,172.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,227.59616964548783,1,172.59616964548783,,,,964.8646224064424,990.0,0.11747596692459812,0.007259616964548781,989.8752644161107,0.21088962392589247,,,,24.79975238574245,,,,0.93,,,,0.6903846785819512,,,,0.97,,,,37.879321232365214,,,,37.879321232365214,909.1037095767647,0.12990335668132244,0.795
1995-06-25,1995-07-06,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1995,6,25,1995.06,1994,9,268,39,0.02489138213127246,3.501469052056564,1.0,5,Dry,39,9,7,5,59,119.0,0.41305862188675496,169.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,224.09470059343124,1,169.09470059343124,,,,964.854127751851,990.0,0.1162822842932152,0.006909470059343124,989.8768082456476,0.20241281277206047,,,,24.82026768102437,,,,0.92,,,,0.6763788023737249,,,,0.97,,,,36.742189016655566,,,,36.742189016655566,881.8125363997334,0.12753510891027234,0.8
1995-06-26,1995-07-07,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1995,6,26,1995.06,1994,9,269,39,0.02439039296931164,5.798485670842807,1.0,5,Dry,39,9,7,5,59,119.0,0.4215430236378915,163.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,218.29621492258843,1,163.29621492258843,,,,964.8372763620276,990.0,0.11430552781451878,0.006329621492258844,989.8793648506932,0.18875364347664705,,,,24.85333484518898,,,,0.92,,,,0.6531848596903538,,,,0.97,,,,35.529521474980996,,,,35.529521474980996,852.7085153995439,0.12585900765521754,0.815
1995-06-27,1995-07-08,298.953,0.9333810929506352,279.03707788087127,0.8180000000000001,1995,6,27,1995.06,1994,9,270,39,0.02410880352890728,3.2591370417171674,1.0,5,Dry,39,9,7,5,59,119.0,0.4264666219404879,160.03707788087127,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,215.03707788087127,1,160.03707788087127,,,,964.8281090096547,990.0,0.11319445836847886,0.0060037077880871256,989.8808018338434,0.18128350675609756,,,,24.87140931743275,,,,0.92,,,,0.6401483115234851,,,,0.97,,,,34.84573077702909,,,,34.84573077702909,836.2975386486983,0.12487849658426292,0.82
1995-06-28,1995-07-09,295.9329,0.9336938545407444,276.3107300864207,0.8200000000000001,1995,6,28,1995.06,1994,9,271,39,0.02387324707946675,2.7263477944505894,1.0,5,Dry,39,9,7,5,59,119.0,0.430674552388106,157.31073008642068,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,212.31073008642068,1,157.31073008642068,,,,964.8206168253993,990.0,0.11226502162037068,0.005731073008642068,989.882003905371,0.17514911076998907,,,,24.88623796920173,,,,0.92,,,,0.6292429203456827,,,,0.97,,,,34.27253000268725,,,,34.27253000268725,822.540720064494,0.1240361892278594,0.82
1995-06-29,1995-07-10,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1995,6,29,1995.06,1994,9,272,39,0.02375758500902689,1.3386813708316367,1.0,5,Dry,39,9,7,5,59,119.0,0.4327712600457252,155.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,210.97204871558904,1,155.97204871558904,,,,964.8169987158972,990.0,0.11180865297122353,0.005597204871558905,989.8825941421572,0.17217522326778634,,,,24.893420202992285,,,,0.92,,,,0.6238881948623561,,,,0.97,,,,33.99068492015376,,,,33.99068492015376,815.7764380836902,0.12361505498077455,0.825
1995-06-30,1995-07-11,289.9506,0.9391943171713762,272.31995578043086,0.8280000000000001,1995,6,30,1995.06,1994,9,273,39,0.023528444179429224,2.6520929351581803,1.0,5,Dry,39,9,7,5,59,119.0,0.4369859699005997,153.31995578043086,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,208.31995578043086,1,153.31995578043086,,,,964.8099521421193,990.0,0.11090453037969232,0.0053319955780430865,989.8837634740423,0.1663578842760756,,,,24.907453447647065,,,,0.92,,,,0.6132798231217235,,,,0.97,,,,33.43155532560276,,,,33.43155532560276,802.3573278144662,0.12276571957347965,0.83
1995-07-01,1995-07-12,286.2506,0.9447248357886971,270.42805107941604,0.833,1995,7,1,1995.07,1994,10,274,40,0.023364983613261548,1.891904701014824,1.0,5,Dry,37,8,6,4,53,108.0,0.3993668540261153,162.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.42805107941604,1,162.42805107941604,,,,964.8050263892143,990.0,0.11264592650434638,0.006242805107941604,989.8811112683876,0.18674918829477866,,,,24.88933569087866,,,,0.92,,,,0.6497122043176642,,,,0.97,,,,35.391820903772256,,,,35.391820903772256,849.403701690534,0.13087333493143732,0.835
1995-07-02,1995-07-13,286.2506,0.9447248357886971,270.42805107941604,0.833,1995,7,2,1995.07,1994,10,275,40,0.023364983613261548,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.3993668540261153,162.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.42805107941604,1,162.42805107941604,,,,964.8050263892143,990.0,0.11264592650434638,0.006242805107941604,989.8811112683876,0.18674918829477866,,,,24.88933569087866,,,,0.92,,,,0.6497122043176642,,,,0.97,,,,35.391820903772256,,,,35.391820903772256,849.403701690534,0.13087333493143732,0.835
1995-07-03,1995-07-14,278.9403,0.9468161724841248,264.1051871975735,0.845,1995,7,3,1995.07,1994,10,276,40,0.02281868817387036,6.3228638818425225,1.0,5,Dry,37,8,6,4,53,108.0,0.40892797731839575,156.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.1051871975735,1,156.1051871975735,,,,964.7892030235267,990.0,0.1104904047264455,0.005610518719757352,989.8838990765538,0.17246986434634407,,,,24.92222618868072,,,,0.92,,,,0.6244207487902941,,,,0.97,,,,34.059066197095994,,,,34.059066197095994,817.4175887303038,0.1289602319382575,0.845
1995-07-04,1995-07-15,278.9403,0.9468161724841248,264.1051871975735,0.845,1995,7,4,1995.07,1994,10,277,40,0.02281868817387036,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.40892797731839575,156.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.1051871975735,1,156.1051871975735,,,,964.7892030235267,990.0,0.1104904047264455,0.005610518719757352,989.8838990765538,0.17246986434634407,,,,24.92222618868072,,,,0.92,,,,0.6244207487902941,,,,0.97,,,,34.059066197095994,,,,34.059066197095994,817.4175887303038,0.1289602319382575,0.845
1995-07-05,1995-07-16,278.9403,0.9468161724841248,264.1051871975735,0.845,1995,7,5,1995.07,1994,10,278,40,0.02281868817387036,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.40892797731839575,156.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.1051871975735,1,156.1051871975735,,,,964.7892030235267,990.0,0.1104904047264455,0.005610518719757352,989.8838990765538,0.17246986434634407,,,,24.92222618868072,,,,0.92,,,,0.6244207487902941,,,,0.97,,,,34.059066197095994,,,,34.059066197095994,817.4175887303038,0.1289602319382575,0.845
1995-07-06,1995-07-17,278.9403,0.9468161724841248,264.1051871975735,0.845,1995,7,6,1995.07,1994,10,279,40,0.02281868817387036,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.40892797731839575,156.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.1051871975735,1,156.1051871975735,,,,964.7892030235267,990.0,0.1104904047264455,0.005610518719757352,989.8838990765538,0.17246986434634407,,,,24.92222618868072,,,,0.92,,,,0.6244207487902941,,,,0.97,,,,34.059066197095994,,,,34.059066197095994,817.4175887303038,0.1289602319382575,0.845
1995-07-07,1995-07-18,275.3297,0.9493451834369376,261.382924552137,0.852,1995,7,7,1995.07,1994,10,280,40,0.022583484681304642,2.7222626454365013,1.0,5,Dry,37,8,6,4,53,108.0,0.4131868988192367,153.38292455213698,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,204.38292455213698,1,153.38292455213698,,,,964.7827075018073,990.0,0.10956236064277396,0.005338292455213702,989.885099346902,0.1664948611405798,,,,24.93589698395429,,,,0.92,,,,0.613531698208548,,,,0.97,,,,33.48347919827573,,,,33.48347919827573,803.6035007586175,0.128101249366796,0.85
1995-07-08,1995-07-19,271.7487,0.9551369481192772,259.557223973381,0.856,1995,7,8,1995.07,1994,10,281,41,0.02242574415130012,1.825700578756028,1.0,5,Dry,37,8,6,4,53,108.0,0.4160932157722414,151.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,202.55722397338096,1,151.557223973381,,,,964.7784631869208,990.0,0.10893996271819806,0.005155722397338099,989.8859043148843,0.1625459806180408,,,,24.944895147345587,,,,0.92,,,,0.6062288958935239,,,,0.97,,,,33.09686767568552,,,,33.09686767568552,794.3248242164524,0.12751279725152162,0.855
1995-07-09,1995-07-20,268.1972,0.9608962683082812,257.70968865072973,0.862,1995,7,9,1995.07,1994,10,282,41,0.022266117099423048,1.8475353226512536,1.0,5,Dry,37,8,6,4,53,108.0,0.4190762115520261,149.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,200.7096886507297,1,149.7096886507297,,,,964.7742621267796,990.0,0.10831012113093058,0.0049709688650729725,989.886718910004,0.15859751361817226,,,,24.953859269606212,,,,0.92,,,,0.5988387546029189,,,,0.97,,,,32.705153940036524,,,,32.705153940036524,784.9236945608766,0.1269069630686697,0.86
1995-07-10,1995-07-21,268.1972,0.9608962683082812,257.70968865072973,0.862,1995,7,10,1995.07,1994,10,283,41,0.022266117099423048,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4190762115520261,149.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,200.7096886507297,1,149.7096886507297,,,,964.7742621267796,990.0,0.10831012113093058,0.0049709688650729725,989.886718910004,0.15859751361817226,,,,24.953859269606212,,,,0.92,,,,0.5988387546029189,,,,0.97,,,,32.705153940036524,,,,32.705153940036524,784.9236945608766,0.1269069630686697,0.86
1995-07-11,1995-07-22,266.0804,0.951446329142455,253.1612198367561,0.8690000000000001,1995,7,11,1995.07,1994,10,284,41,0.021873129393895727,4.548468813973641,1.0,5,Dry,37,8,6,4,53,108.0,0.4266056233638026,145.1612198367561,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,196.1612198367561,1,145.1612198367561,,,,964.764336976384,990.0,0.10675950676253047,0.004516121983675609,989.8887243712538,0.1490809625599213,,,,24.975306432310013,,,,0.91,,,,0.5806448793470244,,,,0.97,,,,31.393776962483834,,,,31.393776962483834,753.4506470996121,0.12400705361874632,0.87
1995-07-12,1995-07-23,263.2744,0.9431720300132859,248.31305029852984,0.8740000000000001,1995,7,12,1995.07,1994,10,285,41,0.021454247545792976,4.8481695382262435,1.0,5,Dry,37,8,6,4,53,108.0,0.4349348528809057,140.31305029852984,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,191.31305029852984,1,140.31305029852984,,,,964.7544441362802,990.0,0.10510672169268062,0.004031305029852985,989.8908619732775,0.1392571681298712,,,,24.99716066886747,,,,0.91,,,,0.5612522011941193,,,,0.97,,,,30.37182449102989,,,,30.37182449102989,728.9237877847174,0.12231263904380345,0.875
1995-07-13,1995-07-24,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1995,7,13,1995.07,1994,10,286,41,0.02135784652066999,1.11575260559016,1.0,5,Dry,37,8,6,4,53,108.0,0.436897979904918,139.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,190.19729769293969,1,139.19729769293969,,,,964.7522723015704,990.0,0.10472635148622944,0.003919729769293969,989.8913539187444,0.13704304339546328,,,,25.002038573778577,,,,0.91,,,,0.5567891907717587,,,,0.97,,,,30.136190952269715,,,,30.136190952269715,723.2685828544733,0.12191149026921765,0.875
1995-07-14,1995-07-25,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1995,7,14,1995.07,1994,10,287,41,0.02135784652066999,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.436897979904918,139.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,190.19729769293969,1,139.19729769293969,,,,964.7522723015704,990.0,0.10472635148622944,0.003919729769293969,989.8913539187444,0.13704304339546328,,,,25.002038573778577,,,,0.91,,,,0.5567891907717587,,,,0.97,,,,30.136190952269715,,,,30.136190952269715,723.2685828544733,0.12191149026921765,0.875
1995-07-15,1995-07-26,257.7185,0.9454697649356172,243.66504961455985,0.883,1995,7,15,1995.07,1994,10,288,42,0.02105266028669797,3.532248078379837,1.0,5,Dry,37,8,6,4,53,108.0,0.4432313956016227,135.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.66504961455985,1,135.66504961455985,,,,964.7456664371408,990.0,0.10352217600496358,0.003566504961455985,989.8929113190337,0.1301488239266054,,,,25.017096057966288,,,,0.91,,,,0.5426601984582394,,,,0.97,,,,29.389148821557303,,,,29.389148821557303,705.3395717173752,0.12061290229372805,0.885
1995-07-16,1995-07-27,257.7185,0.9454697649356172,243.66504961455985,0.883,1995,7,16,1995.07,1994,10,289,42,0.02105266028669797,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4432313956016227,135.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.66504961455985,1,135.66504961455985,,,,964.7456664371408,990.0,0.10352217600496358,0.003566504961455985,989.8929113190337,0.1301488239266054,,,,25.017096057966288,,,,0.91,,,,0.5426601984582394,,,,0.97,,,,29.389148821557303,,,,29.389148821557303,705.3395717173752,0.12061290229372805,0.885
1995-07-17,1995-07-28,254.284,0.9457480197250392,240.48858944776188,0.885,1995,7,17,1995.07,1994,10,290,42,0.020778214128286628,3.176460166797966,1.0,5,Dry,37,8,6,4,53,108.0,0.4490857559936722,132.48858944776188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,183.48858944776188,1,132.48858944776188,,,,964.740088315004,990.0,0.10243929185719154,0.0032488589447761877,989.894311849198,0.12409862486478752,,,,25.0301249093292,,,,0.91,,,,0.5299543577910475,,,,0.97,,,,28.715979011008486,,,,28.715979011008486,689.1834962642038,0.11940682540052935,0.885
1995-07-18,1995-07-29,252.2372,0.9428852799776384,237.8307429427756,0.888,1995,7,18,1995.07,1994,10,291,42,0.020548576190255814,2.6578465049862814,1.0,5,Dry,37,8,6,4,53,108.0,0.4541044553940861,129.8307429427756,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,180.8307429427756,1,129.8307429427756,,,,964.7356957275706,990.0,0.10153320782140077,0.0029830742942775607,989.8954837178844,0.11914508546567915,,,,25.040642904848024,,,,0.91,,,,0.5193229717711024,,,,0.97,,,,28.151734061117054,,,,28.151734061117054,675.6416174668092,0.11836877652058055,0.89
1995-07-19,1995-07-30,249.5243,0.9497213491209876,236.97855483447003,0.895,1995,7,19,1995.07,1994,10,292,42,0.02047494713769821,0.8521881083055689,1.0,5,Dry,37,8,6,4,53,108.0,0.4557374403580029,128.97855483447003,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,179.97855483447003,1,128.97855483447003,,,,964.7343419312557,990.0,0.10124268914811478,0.0028978554834470033,989.8958594553684,0.1175778252330778,,,,25.043939698879964,,,,0.91,,,,0.5159142193378802,,,,0.97,,,,27.970632673092734,,,,27.970632673092734,671.2951841542256,0.11803022721878892,0.895
1995-07-20,1995-07-31,247.5017,0.9508478428759214,235.33645755312344,0.895,1995,7,20,1995.07,1994,10,293,42,0.020333069932589855,1.6420972813465935,1.0,5,Dry,37,8,6,4,53,108.0,0.4589174202880178,127.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,178.33645755312344,1,127.33645755312344,,,,964.7318097816699,990.0,0.10068288325674662,0.002733645755312344,989.896583470988,0.11458659496882495,,,,25.05018709434923,,,,0.91,,,,0.5093458302124938,,,,0.97,,,,27.621411732732838,,,,27.621411732732838,662.9138815855882,0.11736987978795314,0.895
1995-07-21,1995-08-01,244.1538,0.9526728326050734,232.59869223729257,0.902,1995,7,21,1995.07,1994,10,294,42,0.020096527009302083,2.7377653158308703,1.0,5,Dry,37,8,6,4,53,108.0,0.4643190336161501,124.59869223729255,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,175.59869223729257,1,124.59869223729255,,,,964.7278173959384,990.0,0.09974955417180427,0.002459869223729257,989.8977905766043,0.10968368232205183,,,,25.060289498344087,,,,0.91,,,,0.4983947689491703,,,,0.97,,,,27.038444397977038,,,,27.038444397977038,648.922665551449,0.11624504049400655,0.9
1995-07-22,1995-08-02,244.1538,0.9526728326050734,232.59869223729257,0.902,1995,7,22,1995.07,1994,10,295,43,0.020096527009302083,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4643190336161501,124.59869223729255,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,175.59869223729257,1,124.59869223729255,,,,964.7278173959384,990.0,0.09974955417180427,0.002459869223729257,989.8977905766043,0.10968368232205183,,,,25.060289498344087,,,,0.91,,,,0.4983947689491703,,,,0.97,,,,27.038444397977038,,,,27.038444397977038,648.922665551449,0.11624504049400655,0.9
1995-07-23,1995-08-03,244.1538,0.9526728326050734,232.59869223729257,0.902,1995,7,23,1995.07,1994,10,296,43,0.020096527009302083,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4643190336161501,124.59869223729255,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,175.59869223729257,1,124.59869223729255,,,,964.7278173959384,990.0,0.09974955417180427,0.002459869223729257,989.8977905766043,0.10968368232205183,,,,25.060289498344087,,,,0.91,,,,0.4983947689491703,,,,0.97,,,,27.038444397977038,,,,27.038444397977038,648.922665551449,0.11624504049400655,0.9
1995-07-24,1995-08-04,244.1538,0.9526728326050734,232.59869223729257,0.902,1995,7,24,1995.07,1994,10,297,43,0.020096527009302083,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4643190336161501,124.59869223729255,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,175.59869223729257,1,124.59869223729255,,,,964.7278173959384,990.0,0.09974955417180427,0.002459869223729257,989.8977905766043,0.10968368232205183,,,,25.060289498344087,,,,0.91,,,,0.4983947689491703,,,,0.97,,,,27.038444397977038,,,,27.038444397977038,648.922665551449,0.11624504049400655,0.9
1995-07-25,1995-08-05,240.1741,0.9621267175397727,231.07791847106918,0.904,1995,7,25,1995.07,1994,10,298,43,0.019965132155900383,1.5207737662233851,1.0,5,Dry,37,8,6,4,53,108.0,0.4673748176138324,123.07791847106918,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,174.07791847106918,1,123.07791847106918,,,,964.7257268875115,990.0,0.09923110856968267,0.0023077918471069185,989.8984610995833,0.10700567605166747,,,,25.06572853601998,,,,0.91,,,,0.4923116738842767,,,,0.97,,,,26.714226791013512,,,,26.714226791013512,641.1414429843243,0.11560700809393053,0.905
1995-07-26,1995-08-06,236.2356,0.96658049969732,228.34072429429625,0.908,1995,7,26,1995.07,1994,10,299,43,0.0197286385790272,2.737194176772931,1.0,5,Dry,37,8,6,4,53,108.0,0.4729773908433632,120.34072429429622,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.34072429429625,1,120.34072429429622,,,,964.7222004903433,990.0,0.09829797419123736,0.002034072429429625,989.8996679533792,0.10226743178699532,,,,25.07520003124924,,,,0.9,,,,0.48136289717718495,,,,0.97,,,,25.8428423542264,,,,25.8428423542264,620.2282165014335,0.11317666804331815,0.91
1995-07-27,1995-08-07,231.0479,0.975500691562134,225.38738623397882,0.914,1995,7,27,1995.07,1994,10,300,43,0.019473470170615768,2.953338060317435,1.0,5,Dry,37,8,6,4,53,108.0,0.4791749964564707,117.3873862339788,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,168.38738623397882,1,117.3873862339788,,,,964.7187476860382,990.0,0.09729115439794732,0.0017387386233978818,989.9009701069788,0.0972730083144225,,,,25.084949412626013,,,,0.9,,,,0.4695495449359153,,,,0.97,,,,25.21842231622479,,,,25.21842231622479,605.2421355893949,0.11188923540754442,0.915
1995-07-28,1995-08-08,231.0479,0.975500691562134,225.38738623397882,0.914,1995,7,28,1995.07,1994,10,301,43,0.019473470170615768,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4791749964564707,117.3873862339788,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,168.38738623397882,1,117.3873862339788,,,,964.7187476860382,990.0,0.09729115439794732,0.0017387386233978818,989.9009701069788,0.0972730083144225,,,,25.084949412626013,,,,0.9,,,,0.4695495449359153,,,,0.97,,,,25.21842231622479,,,,25.21842231622479,605.2421355893949,0.11188923540754442,0.915
1995-07-29,1995-08-09,231.0479,0.975500691562134,225.38738623397882,0.914,1995,7,29,1995.07,1994,10,302,44,0.019473470170615768,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4791749964564707,117.3873862339788,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,168.38738623397882,1,117.3873862339788,,,,964.7187476860382,990.0,0.09729115439794732,0.0017387386233978818,989.9009701069788,0.0972730083144225,,,,25.084949412626013,,,,0.9,,,,0.4695495449359153,,,,0.97,,,,25.21842231622479,,,,25.21842231622479,605.2421355893949,0.11188923540754442,0.915
1995-07-30,1995-08-10,227.8423,0.97702546558976,222.60772923854168,0.92,1995,7,30,1995.07,1994,10,303,44,0.019233307806210003,2.7796569954371075,1.0,5,Dry,37,8,6,4,53,108.0,0.4851583562234244,114.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,165.60772923854168,1,114.60772923854168,,,,964.7158449831315,990.0,0.09634354405859374,0.001460772923854168,989.9021956830176,0.0926841678933784,,,,25.09366653199241,,,,0.9,,,,0.4584309169541667,,,,0.97,,,,24.629822457343348,,,,24.629822457343348,591.1157389762402,0.1106422609025878,0.92
1995-07-31,1995-08-11,227.8423,0.97702546558976,222.60772923854168,0.92,1995,7,31,1995.07,1994,10,304,44,0.019233307806210003,0.0,1.0,5,Dry,37,8,6,4,53,108.0,0.4851583562234244,114.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,165.60772923854168,1,114.60772923854168,,,,964.7158449831315,990.0,0.09634354405859374,0.001460772923854168,989.9021956830176,0.0926841678933784,,,,25.09366653199241,,,,0.9,,,,0.4584309169541667,,,,0.97,,,,24.629822457343348,,,,24.629822457343348,591.1157389762402,0.1106422609025878,0.92
1995-08-01,1995-08-12,226.568,0.982723108386578,222.65360922093026,0.92,1995,8,1,1995.08,1994,11,305,44,0.019237271836688368,0.04587998238855562,1.0,5,Dry,34,7,5,3,44,93.0,0.4176891644622739,129.65360922093026,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,175.65360922093026,1,129.65360922093026,,,,964.7158900902276,990.0,0.09976827587077168,0.002965360922093027,989.8972663632072,0.11881847919703402,,,,25.062557793782567,,,,0.91,,,,0.5186144368837211,,,,0.97,,,,28.13792944458013,,,,28.13792944458013,675.3103066699232,0.12637535741295794,0.92
1995-08-02,1995-08-13,225.2982,0.982723108386578,221.40574741790093,0.922,1995,8,2,1995.08,1994,11,306,44,0.01912945657690664,1.2478618030293376,1.0,5,Dry,34,7,5,3,44,93.0,0.4200432964572664,128.40574741790093,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.40574741790093,1,128.40574741790093,,,,964.7146974026216,990.0,0.09934286843792076,0.002840574741790093,989.8978165568204,0.11653010444656985,,,,25.06658904975204,,,,0.91,,,,0.5136229896716037,,,,0.97,,,,27.871595995730928,,,,27.871595995730928,668.9183038975423,0.12588469956528994,0.92
1995-08-03,1995-08-14,224.6649,0.982723108386578,220.78338887335968,0.925,1995,8,3,1995.08,1994,11,307,44,0.01907568479865828,0.6223585445412425,1.0,5,Dry,34,7,5,3,44,93.0,0.42122734176049975,127.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,173.78338887335968,1,127.78338887335968,,,,964.7141292906184,990.0,0.0991307007522817,0.002778338887335969,989.8980909603604,0.11539697142948202,,,,25.06856469831259,,,,0.91,,,,0.5111335554934388,,,,0.97,,,,27.738693684811093,,,,27.738693684811093,665.7286484354662,0.12563759359958854,0.925
1995-08-04,1995-08-15,218.3943,0.9709568849264008,212.05144921368182,0.934,1995,8,4,1995.08,1994,11,308,44,0.01832124521206211,8.731939659677861,1.0,5,Dry,34,7,5,3,44,93.0,0.4385728102536332,119.0514492136818,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,165.05144921368182,1,119.0514492136818,,,,964.7081305219467,990.0,0.0961539031410279,0.0019051449213681824,989.9019409519376,0.10007206312983914,,,,25.093738366861054,,,,0.9,,,,0.4762057968547273,,,,0.97,,,,25.584875216262432,,,,25.584875216262432,614.0370051902983,0.12065409272671765,0.935
