Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1998-10-01,1998-10-12,217.069,0.9659551417137412,209.67891665666008,0.935,1998,10,1,1998.1,1998,1,1,1,0.01811625839913544,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.34815136001267244,136.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.67891665666008,1,136.67891665666008,,,,964.7071730202413,990.0,0.09943599431477047,0.003667891665666008,989.8968961140196,0.13210975901901365,,,,25.05761333475928,,,,0.91,,,,0.5467156666266403,,,,0.97,,,,29.65673695397664,,,,29.65673695397664,711.7616868954393,0.14143881238445272,0.935
1998-10-02,1998-10-13,217.069,0.9659551417137412,209.67891665666008,0.935,1998,10,2,1998.1,1998,1,2,1,0.01811625839913544,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.34815136001267244,136.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.67891665666008,1,136.67891665666008,,,,964.7071730202413,990.0,0.09943599431477047,0.003667891665666008,989.8968961140196,0.13210975901901365,,,,25.05761333475928,,,,0.91,,,,0.5467156666266403,,,,0.97,,,,29.65673695397664,,,,29.65673695397664,711.7616868954393,0.14143881238445272,0.935
1998-10-03,1998-10-14,217.069,0.9659551417137412,209.67891665666008,0.935,1998,10,3,1998.1,1998,1,3,1,0.01811625839913544,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.34815136001267244,136.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.67891665666008,1,136.67891665666008,,,,964.7071730202413,990.0,0.09943599431477047,0.003667891665666008,989.8968961140196,0.13210975901901365,,,,25.05761333475928,,,,0.91,,,,0.5467156666266403,,,,0.97,,,,29.65673695397664,,,,29.65673695397664,711.7616868954393,0.14143881238445272,0.935
1998-10-04,1998-10-15,213.7748,0.9766384108330144,208.78068094814552,0.938,1998,10,4,1998.1,1998,1,4,1,0.01803865083391977,0.8982357085145622,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.349649209249063,135.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.78068094814552,1,135.78068094814552,,,,964.7068898726284,990.0,0.0991297775959587,0.0035780680948145523,989.8972921543092,0.1303717390554752,,,,25.060030542625213,,,,0.91,,,,0.5431227237925821,,,,0.97,,,,29.464678878674427,,,,29.464678878674427,707.1522930881862,0.14112742014665866,0.94
1998-10-05,1998-10-16,210.5129,0.9644233220649272,203.02355035552185,0.9420000000000001,1998,10,5,1998.1,1998,1,5,1,0.017541234750717085,5.757130592623696,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.35956419771089154,130.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.02355035552185,1,130.02355035552185,,,,964.7061564652561,990.0,0.09716711943938244,0.0030023550355521853,989.8998305255252,0.1195010922332395,,,,25.07417296803578,,,,0.91,,,,0.5200942014220874,,,,0.97,,,,28.23129316054818,,,,28.23129316054818,677.5510358531565,0.13905427774812995,0.94
1998-10-06,1998-10-17,207.2832,0.9713676659135028,201.34819816708185,0.946,1998,10,6,1998.1,1998,1,6,1,0.017396484321635867,1.6753521884399731,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3625560132374439,128.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.34819816708185,1,128.34819816708185,,,,964.7063090641768,990.0,0.0965959766478688,0.002834819816708185,989.9005692035353,0.11642509589980955,,,,25.07783504345886,,,,0.91,,,,0.5133927926683274,,,,0.97,,,,27.87160326614161,,,,27.87160326614161,668.9184783873986,0.13842489537956196,0.945
1998-10-07,1998-10-18,207.2832,0.9713676659135028,201.34819816708185,0.946,1998,10,7,1998.1,1998,1,7,1,0.017396484321635867,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3625560132374439,128.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.34819816708185,1,128.34819816708185,,,,964.7063090641768,990.0,0.0965959766478688,0.002834819816708185,989.9005692035353,0.11642509589980955,,,,25.07783504345886,,,,0.91,,,,0.5133927926683274,,,,0.97,,,,27.87160326614161,,,,27.87160326614161,668.9184783873986,0.13842489537956196,0.945
1998-10-08,1998-10-19,200.9197,0.9954878983912542,200.0131298984013,0.956,1998,10,8,1998.1,1998,1,8,2,0.017281134423221867,1.3350682686805442,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3649760395084117,127.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.01312989840133,1,127.0131298984013,,,,964.7065539842197,990.0,0.09614083973809134,0.0027013129898401304,989.9011578472721,0.11400208514098732,,,,25.08060177791153,,,,0.91,,,,0.5080525195936052,,,,0.97,,,,27.58472792683867,,,,27.58472792683867,662.0334702441281,0.13791458561170766,0.955
1998-10-09,1998-10-20,200.9197,0.9954878983912542,200.0131298984013,0.956,1998,10,9,1998.1,1998,1,9,2,0.017281134423221867,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3649760395084117,127.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.01312989840133,1,127.0131298984013,,,,964.7065539842197,990.0,0.09614083973809134,0.0027013129898401304,989.9011578472721,0.11400208514098732,,,,25.08060177791153,,,,0.91,,,,0.5080525195936052,,,,0.97,,,,27.58472792683867,,,,27.58472792683867,662.0334702441281,0.13791458561170766,0.955
1998-10-10,1998-10-21,200.9197,0.9954878983912542,200.0131298984013,0.956,1998,10,10,1998.1,1998,1,10,2,0.017281134423221867,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3649760395084117,127.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.01312989840133,1,127.0131298984013,,,,964.7065539842197,990.0,0.09614083973809134,0.0027013129898401304,989.9011578472721,0.11400208514098732,,,,25.08060177791153,,,,0.91,,,,0.5080525195936052,,,,0.97,,,,27.58472792683867,,,,27.58472792683867,662.0334702441281,0.13791458561170766,0.955
1998-10-11,1998-10-22,200.9197,0.9954878983912542,200.0131298984013,0.956,1998,10,11,1998.1,1998,1,11,2,0.017281134423221867,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3649760395084117,127.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.01312989840133,1,127.0131298984013,,,,964.7065539842197,990.0,0.09614083973809134,0.0027013129898401304,989.9011578472721,0.11400208514098732,,,,25.08060177791153,,,,0.91,,,,0.5080525195936052,,,,0.97,,,,27.58472792683867,,,,27.58472792683867,662.0334702441281,0.13791458561170766,0.955
1998-10-12,1998-10-23,200.9197,0.9954878983912542,200.0131298984013,0.956,1998,10,12,1998.1,1998,1,12,2,0.017281134423221867,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3649760395084117,127.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.01312989840133,1,127.0131298984013,,,,964.7065539842197,990.0,0.09614083973809134,0.0027013129898401304,989.9011578472721,0.11400208514098732,,,,25.08060177791153,,,,0.91,,,,0.5080525195936052,,,,0.97,,,,27.58472792683867,,,,27.58472792683867,662.0334702441281,0.13791458561170766,0.955
1998-10-13,1998-10-24,199.6622,0.9968742833929994,199.03811254566966,0.9590000000000001,1998,10,13,1998.1,1998,1,13,2,0.017196892923945863,0.9750173527315836,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.36676392810572905,126.03811254566965,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.03811254566966,1,126.03811254566965,,,,964.3986294372957,990.0,0.095808447458751,0.002603811254566966,989.9015877412868,0.11224834120007236,,,,25.390709962790844,,,,0.91,,,,0.5041524501826786,,,,0.97,,,,27.711425664199584,,,,27.711425664199584,665.07421594079,0.1392267305481062,0.96
1998-10-14,1998-10-25,198.4099,0.9912735433022318,196.67848459924147,0.9590000000000001,1998,10,14,1998.1,1998,1,14,2,0.016993021069374458,2.3596279464282475,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.371164136986042,123.67848459924149,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.67848459924147,1,123.67848459924149,,,,964.404100309384,990.0,0.0950040288406505,0.0023678484599241475,989.9026281226994,0.10805936328758807,,,,25.39046845002779,,,,0.91,,,,0.4947139383969658,,,,0.97,,,,27.19236636410933,,,,27.19236636410933,652.6167927386239,0.13825796156360154,0.96
1998-10-15,1998-10-26,197.7856,0.9912735433022318,196.05963252615788,0.96,1998,10,15,1998.1,1998,1,15,3,0.016939552250260045,0.6188520730835876,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615787,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,1,123.05963252615787,,,,964.4055219595392,990.0,0.09479305654300836,0.002305963252615789,989.9029009802043,0.10697367298549283,,,,25.390405347679728,,,,0.91,,,,0.4922385301046315,,,,0.97,,,,27.056236229669608,,,,27.056236229669608,649.3496695120708,0.13800003540279934,0.96
1998-10-16,1998-10-27,194.6831,1.0019441346365396,195.06159015785892,0.965,1998,10,16,1998.1,1998,1,16,3,0.01685332138963901,0.9980423682989964,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3742407715477085,122.06159015785887,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.06159015785892,1,122.06159015785887,,,,964.4078028633544,990.0,0.0944528148265428,0.0022061590157858887,989.9033410261577,0.10523407417580703,,,,25.390304088627506,,,,0.91,,,,0.4882463606314356,,,,0.97,,,,26.83669680570857,,,,26.83669680570857,644.0807233370058,0.13758063175836024,0.965
1998-10-17,1998-10-28,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,17,1998.1,1998,1,17,3,0.016730237118305392,1.4245864737687268,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-18,1998-10-29,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,18,1998.1,1998,1,18,3,0.016730237118305392,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-19,1998-10-30,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,19,1998.1,1998,1,19,3,0.016730237118305392,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-20,1998-10-31,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,20,1998.1,1998,1,20,3,0.016730237118305392,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-21,1998-11-01,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,21,1998.1,1998,1,21,3,0.016730237118305392,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-22,1998-11-02,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,22,1998.1,1998,1,22,4,0.016730237118305392,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-23,1998-11-03,191.6121,1.0105677234584358,193.63700368409016,0.967,1998,10,23,1998.1,1998,1,23,4,0.016730237118305392,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,1,120.63700368409016,,,,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,0.965
1998-10-24,1998-11-04,185.5639,1.0261315303809266,190.41296869045325,0.974,1998,10,24,1998.1,1998,1,24,4,0.01645168049485516,3.2240349936369057,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3833772484198447,117.41296869045324,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.41296869045325,1,117.41296869045324,,,,964.4182261699808,990.0,0.09286805750810906,0.0017412968690453255,989.9053906456227,0.09731574530432108,,,,25.389848730337768,,,,0.9,,,,0.46965187476181297,,,,0.97,,,,25.530506652833967,,,,25.530506652833967,612.7321596680152,0.13407966289490444,0.975
1998-10-25,1998-11-05,182.5865,1.0466171465371623,191.09816162620763,0.973,1998,10,25,1998.1,1998,1,25,4,0.016510881164504342,0.6851929357543725,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,1,118.09816162620764,,,,964.4167112298093,990.0,0.09310164600893442,0.001809816162620763,989.9050885378284,0.0984638190498182,,,,25.38991348896945,,,,0.9,,,,0.4723926465048305,,,,0.97,,,,25.679561848729037,,,,25.679561848729037,616.309484369497,0.13437890574247832,0.975
1998-10-26,1998-11-06,182.5865,1.0466171465371623,191.09816162620763,0.973,1998,10,26,1998.1,1998,1,26,4,0.016510881164504342,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,1,118.09816162620764,,,,964.4167112298093,990.0,0.09310164600893442,0.001809816162620763,989.9050885378284,0.0984638190498182,,,,25.38991348896945,,,,0.9,,,,0.4723926465048305,,,,0.97,,,,25.679561848729037,,,,25.679561848729037,616.309484369497,0.13437890574247832,0.975
1998-10-27,1998-11-07,176.72400000000005,1.044845350940404,184.649249799592,0.979,1998,10,27,1998.1,1998,1,27,4,0.01595369518268475,6.448911826615614,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3953441461540197,111.649249799592,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.649249799592,1,111.649249799592,,,,964.4306557629524,990.0,0.09090315334077001,0.0011649249799592016,989.9079319216793,0.08791928826583703,,,,25.389356870460965,,,,0.9,,,,0.446596999198368,,,,0.96,,,,24.026486087626072,,,,24.026486087626072,576.6356661030256,0.1301195976355337,0.98
1998-10-28,1998-11-08,170.984,1.0517404623210185,179.83079120949702,0.981,1998,10,28,1998.1,1998,1,28,4,0.015537380360500544,4.818458590094991,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.4059371563068828,106.83079120949701,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,144.83079120949702,1,106.83079120949701,,,,964.4405833166755,990.0,0.08926049700323761,0.0006830791209497022,989.9100564238761,0.08042181542446236,,,,25.38905129177585,,,,0.89,,,,0.4273231648379881,,,,0.96,,,,22.733859147919826,,,,22.733859147919826,545.6126195500758,0.12641805663544914,0.98
1998-10-29,1998-11-09,182.5865,1.0466171465371623,191.09816162620763,0.973,1998,10,29,1998.1,1998,1,29,5,0.016510881164504342,11.267370416710605,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,1,118.09816162620764,,,,964.4167112298093,990.0,0.09310164600893442,0.001809816162620763,989.9050885378284,0.0984638190498182,,,,25.38991348896945,,,,0.9,,,,0.4723926465048305,,,,0.97,,,,25.679561848729037,,,,25.679561848729037,616.309484369497,0.13437890574247832,0.975
1998-10-30,1998-11-10,162.601,1.0691161516373373,173.8393553723827,0.985,1998,10,30,1998.1,1998,1,30,5,0.015019720304173862,17.25880625382493,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.4199279262375663,100.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,138.8393553723827,1,100.8393553723827,,,,964.4522709998814,990.0,0.08721796205876682,8.393553723826984e-05,989.9126981024041,0.0715538647058514,,,,25.38887323781681,,,,0.89,,,,0.4033574214895308,,,,0.96,,,,21.458716148439656,,,,21.458716148439656,515.0091875625517,0.12343992016349098,0.985
1998-10-31,1998-11-11,162.601,1.0691161516373373,173.8393553723827,0.985,1998,10,31,1998.1,1998,1,31,5,0.015019720304173862,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.4199279262375663,100.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,138.8393553723827,1,100.8393553723827,,,,964.4522709998814,990.0,0.08721796205876682,8.393553723826984e-05,989.9126981024041,0.0715538647058514,,,,25.38887323781681,,,,0.89,,,,0.4033574214895308,,,,0.96,,,,21.458716148439656,,,,21.458716148439656,515.0091875625517,0.12343992016349098,0.985
1998-11-01,1998-11-12,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,1,1998.11,1998,2,32,5,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-02,1998-11-13,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,2,1998.11,1998,2,33,5,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-03,1998-11-14,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,3,1998.11,1998,2,34,5,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-04,1998-11-15,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,4,1998.11,1998,2,35,5,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-05,1998-11-16,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,5,1998.11,1998,2,36,6,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-06,1998-11-17,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,6,1998.11,1998,2,37,6,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-07,1998-11-18,162.601,1.0691161516373373,173.8393553723827,0.985,1998,11,7,1998.11,1998,2,38,6,0.015019720304173862,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3854133021632458,106.8393553723827,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,141.83935537238267,1,106.8393553723827,,,,964.4522709998814,990.0,0.0882406893314941,0.0006839355372382697,989.9110753751312,0.08043485200242093,,,,25.37836952324735,,,,0.89,,,,0.4273574214895308,,,,0.96,,,,22.7261161894054,,,,22.7261161894054,545.4267885457296,0.13073055949110945,0.985
1998-11-08,1998-11-19,173.8388,1.0444657876162824,181.5686791602694,0.98,1998,11,8,1998.11,1998,2,39,6,0.015687533879447282,7.729323787886701,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3690063743915853,114.56867916026941,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,149.56867916026943,1,114.56867916026941,,,,964.437054253458,990.0,0.09087568607736456,0.0014568679160269398,989.9076674460068,0.0926204741546994,,,,25.37799271839404,,,,0.9,,,,0.4582747166410776,,,,0.97,,,,24.900405853380164,,,,24.900405853380164,597.6097404811239,0.1371404251467884,0.98
1998-11-09,1998-11-20,173.8388,1.0444657876162824,181.5686791602694,0.98,1998,11,9,1998.11,1998,2,40,6,0.015687533879447282,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3690063743915853,114.56867916026941,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,149.56867916026943,1,114.56867916026941,,,,964.437054253458,990.0,0.09087568607736456,0.0014568679160269398,989.9076674460068,0.0926204741546994,,,,25.37799271839404,,,,0.9,,,,0.4582747166410776,,,,0.97,,,,24.900405853380164,,,,24.900405853380164,597.6097404811239,0.1371404251467884,0.98
1998-11-10,1998-11-21,181.4041,1.0466171465371623,189.8606415121421,0.975,1998,11,10,1998.11,1998,2,41,6,0.016403959426649076,8.291962351872712,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3528904119694295,122.86064151214212,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,157.86064151214208,1,122.86064151214212,,,,964.4194417719477,990.0,0.09370249142459387,0.002286064151214211,989.9040114444243,0.10662571325414144,,,,25.377943959222225,,,,0.91,,,,0.4914425660485685,,,,0.97,,,,26.99922801558403,,,,26.99922801558403,647.9814723740167,0.14220550294441808,0.975
1998-11-11,1998-11-22,181.4041,1.0466171465371623,189.8606415121421,0.975,1998,11,11,1998.11,1998,2,42,6,0.016403959426649076,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3528904119694295,122.86064151214212,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,157.86064151214208,1,122.86064151214212,,,,964.4194417719477,990.0,0.09370249142459387,0.002286064151214211,989.9040114444243,0.10662571325414144,,,,25.377943959222225,,,,0.91,,,,0.4914425660485685,,,,0.97,,,,26.99922801558403,,,,26.99922801558403,647.9814723740167,0.14220550294441808,0.975
1998-11-12,1998-11-23,197.7856,0.9912735433022318,196.05963252615788,0.96,1998,11,12,1998.11,1998,2,43,7,0.016939552250260045,6.198991014015776,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,1,129.05963252615788,,,,964.4055219595392,990.0,0.09581578381573563,0.002905963252615789,989.9012782529317,0.11772649642949637,,,,25.378029796963066,,,,0.91,,,,0.5162385301046315,,,,0.97,,,,28.361582596492426,,,,28.361582596492426,680.6779823158181,0.1446579401943359,0.96
1998-11-13,1998-11-24,197.7856,0.9912735433022318,196.05963252615788,0.96,1998,11,13,1998.11,1998,2,44,7,0.016939552250260045,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,1,129.05963252615788,,,,964.4055219595392,990.0,0.09581578381573563,0.002905963252615789,989.9012782529317,0.11772649642949637,,,,25.378029796963066,,,,0.91,,,,0.5162385301046315,,,,0.97,,,,28.361582596492426,,,,28.361582596492426,680.6779823158181,0.1446579401943359,0.96
1998-11-14,1998-11-25,197.7856,0.9912735433022318,196.05963252615788,0.96,1998,11,14,1998.11,1998,2,45,7,0.016939552250260045,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,1,129.05963252615788,,,,964.4055219595392,990.0,0.09581578381573563,0.002905963252615789,989.9012782529317,0.11772649642949637,,,,25.378029796963066,,,,0.91,,,,0.5162385301046315,,,,0.97,,,,28.361582596492426,,,,28.361582596492426,680.6779823158181,0.1446579401943359,0.96
1998-11-15,1998-11-26,197.7856,0.9912735433022318,196.05963252615788,0.96,1998,11,15,1998.11,1998,2,46,7,0.016939552250260045,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,1,129.05963252615788,,,,964.4055219595392,990.0,0.09581578381573563,0.002905963252615789,989.9012782529317,0.11772649642949637,,,,25.378029796963066,,,,0.91,,,,0.5162385301046315,,,,0.97,,,,28.361582596492426,,,,28.361582596492426,680.6779823158181,0.1446579401943359,0.96
1998-11-16,1998-11-27,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,16,1998.11,1998,2,47,7,0.017327745273935068,4.4929748110535845,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-17,1998-11-28,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,17,1998.11,1998,2,48,7,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-18,1998-11-29,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,18,1998.11,1998,2,49,7,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-19,1998-11-30,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,19,1998.11,1998,2,50,8,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-20,1998-12-01,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,20,1998.11,1998,2,51,8,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-21,1998-12-02,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,21,1998.11,1998,2,52,8,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-22,1998-12-03,204.0855,0.982689153992868,200.55260733721147,0.953,1998,11,22,1998.11,1998,2,53,8,0.017327745273935068,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.33407693317766457,133.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.55260733721147,1,133.55260733721147,,,,964.7064416858252,990.0,0.09734747977404937,0.0033552607337211477,989.8992972594922,0.12610947950382942,,,,25.06674609416326,,,,0.91,,,,0.5342104293488459,,,,0.97,,,,28.98894879259455,,,,28.98894879259455,695.7347710222691,0.14454535983096042,0.955
1998-11-23,1998-12-04,207.2832,0.9713676659135028,201.34819816708185,0.946,1998,11,23,1998.11,1998,2,54,8,0.017396484321635867,0.7955908298703775,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3327568888617636,134.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.34819816708185,1,134.34819816708185,,,,964.7063090641768,990.0,0.09761870392059607,0.003434819816708185,989.8989464762628,0.12762342811340452,,,,25.065013983972612,,,,0.91,,,,0.5373927926683274,,,,0.97,,,,29.15962478931076,,,,29.15962478931076,699.8309949434582,0.1448218809741404,0.945
1998-11-24,1998-12-05,212.4662,0.9734329677943336,206.8216036219844,0.9390000000000001,1998,11,24,1998.11,1998,2,55,8,0.017869386552939452,5.473405454902546,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3239506841966974,139.8216036219844,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.8216036219844,1,139.8216036219844,,,,964.7064273869561,990.0,0.09948463759840376,0.00398216036219844,989.8965332020393,0.1382797763893771,,,,25.051826038694106,,,,0.91,,,,0.5592864144879376,,,,0.97,,,,30.33163352000277,,,,30.33163352000277,727.9592044800665,0.14665602136728928,0.94
1998-11-25,1998-12-06,217.7318,0.9659551417137412,210.319151724588,0.935,1998,11,25,1998.11,1998,2,56,8,0.018171574709004403,3.4975481026036164,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.31856347579670824,143.31915172458798,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.319151724588,1,143.31915172458798,,,,964.7074016675676,990.0,0.10067698354247318,0.004331915172458801,989.8949911012852,0.1453095266597988,,,,25.042279907057647,,,,0.91,,,,0.573276606898352,,,,0.97,,,,31.078512810845304,,,,31.078512810845304,745.8843074602873,0.14776834423306573,0.935
1998-11-26,1998-12-07,223.755,0.9717977401198477,217.44460334051647,0.928,1998,11,26,1998.11,1998,2,57,9,0.018787213728620626,7.125451615928513,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3081244554737399,150.44460334051647,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.44460334051647,1,150.44460334051647,,,,964.7113927204159,990.0,0.10310611477517606,0.005044460334051647,989.8918494248908,0.16016239916384295,,,,25.0202943053108,,,,0.92,,,,0.6017784133620658,,,,0.97,,,,32.95320017068571,,,,32.95320017068571,790.876804096457,0.15154756505536848,0.93
1998-11-27,1998-12-08,223.755,0.9717977401198477,217.44460334051647,0.928,1998,11,27,1998.11,1998,2,58,9,0.018787213728620626,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3081244554737399,150.44460334051647,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.44460334051647,1,150.44460334051647,,,,964.7113927204159,990.0,0.10310611477517606,0.005044460334051647,989.8918494248908,0.16016239916384295,,,,25.0202943053108,,,,0.92,,,,0.6017784133620658,,,,0.97,,,,32.95320017068571,,,,32.95320017068571,790.876804096457,0.15154756505536848,0.93
1998-11-28,1998-12-09,223.755,0.9717977401198477,217.44460334051647,0.928,1998,11,28,1998.11,1998,2,59,9,0.018787213728620626,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3081244554737399,150.44460334051647,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.44460334051647,1,150.44460334051647,,,,964.7113927204159,990.0,0.10310611477517606,0.005044460334051647,989.8918494248908,0.16016239916384295,,,,25.0202943053108,,,,0.92,,,,0.6017784133620658,,,,0.97,,,,32.95320017068571,,,,32.95320017068571,790.876804096457,0.15154756505536848,0.93
1998-11-29,1998-12-10,227.147,0.9728544740437628,220.9809752156186,0.923,1998,11,29,1998.11,1998,2,60,9,0.01909275625862945,3.5363718751020765,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3031935212279059,153.9809752156186,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.9809752156186,1,153.9809752156186,,,,964.7143077123852,990.0,0.1043116960962336,0.00539809752156186,989.890290206382,0.16779858442133738,,,,25.00818390957557,,,,0.92,,,,0.6159239008624744,,,,0.97,,,,33.71147767074574,,,,33.71147767074574,809.0754640978978,0.152553755534169,0.925
1998-11-30,1998-12-11,234.0298,0.9642463936134804,225.6623906480841,0.913,1998,11,30,1998.11,1998,2,61,9,0.019497230551994458,4.6814154324655135,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.2969037056089915,158.66239064808408,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.6623906480841,1,158.66239064808408,,,,964.719053383702,990.0,0.1059076331754832,0.005866239064808412,989.8882261277596,0.17817735934310638,,,,24.990995384714736,,,,0.92,,,,0.6346495625923364,,,,0.97,,,,34.71251792610899,,,,34.71251792610899,833.1004302266158,0.15382500303403435,0.915
1998-12-01,1998-12-12,250.3654,0.9497213491209876,237.7773654612157,0.888,1998,12,1,1998.12,1998,3,62,9,0.02054396437584904,12.114974813131594,0.93,5,Dry,26,4,3,2,24,59.0,0.2481312713914462,178.7773654612157,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,211.7773654612157,1,178.7773654612157,,,,964.7356101436807,990.0,0.11208319277086898,0.00787773654612157,989.880039070683,0.2262740158919633,,,,24.918154911110342,,,,0.93,,,,0.7151094618448628,,,,0.97,,,,39.423221005357654,,,,39.423221005357654,946.157304128584,0.16579888051534514,0.89
1998-12-02,1998-12-13,268.9333,0.9608962683082812,258.41700439383146,0.862,1998,12,2,1998.12,1998,3,63,9,0.02232722917962704,20.639638932615753,0.93,5,Dry,26,4,3,2,24,59.0,0.2283131488904774,199.41700439383143,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.41700439383143,1,199.41700439383143,,,,964.7758591581604,990.0,0.11911943331607892,0.00994170043938315,989.8709388662444,0.28153013684050066,,,,24.813549571243588,,,,0.93,,,,0.7976680175753258,,,,0.97,,,,43.78998260705003,,,,43.78998260705003,1050.9595825692006,0.16945472574364118,0.86
1998-12-03,1998-12-14,289.956,0.9390411535964996,272.28061673222663,0.8320000000000001,1998,12,3,1998.12,1998,3,64,10,0.023525045285664386,13.863612338395171,0.93,5,Dry,26,4,3,2,24,59.0,0.2166882119927888,213.28061673222663,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,246.28061673222663,1,213.28061673222663,,,,964.8098488532527,990.0,0.12374633028007526,0.012656123346445327,989.8635975463736,0.3220035292736856,,,,24.73174516384715,,,,0.94,,,,0.8531224669289066,,,,0.98,,,,47.66823672710628,,,,47.66823672710628,1144.037681450551,0.17507025398721435,0.83
1998-12-04,1998-12-15,318.7409,0.9318791886861484,297.0280112930928,0.7879999999999999,1998,12,4,1998.12,1998,3,65,10,0.025663220175723214,24.747394560866155,0.93,5,Dry,26,4,3,2,24,59.0,0.19863446461883244,238.02801129309282,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.0280112930928,1,238.02801129309282,,,,964.8813501351652,990.0,0.13196502220065812,0.017605602258618555,989.8504293755408,0.4009587693356,,,,24.568120471039723,,,,0.94,,,,0.9521120451723712,,,,0.98,,,,52.84731630285881,,,,52.84731630285881,1268.3355912686113,0.17792031153153312,0.79
1998-12-05,1998-12-16,318.7409,0.9318791886861484,297.0280112930928,0.7879999999999999,1998,12,5,1998.12,1998,3,66,10,0.025663220175723214,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.19863446461883244,238.02801129309282,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.0280112930928,1,238.02801129309282,,,,964.8813501351652,990.0,0.13196502220065812,0.017605602258618555,989.8504293755408,0.4009587693356,,,,24.568120471039723,,,,0.94,,,,0.9521120451723712,,,,0.98,,,,52.84731630285881,,,,52.84731630285881,1268.3355912686113,0.17792031153153312,0.79
1998-12-06,1998-12-17,318.7409,0.9318791886861484,297.0280112930928,0.7879999999999999,1998,12,6,1998.12,1998,3,67,10,0.025663220175723214,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.19863446461883244,238.02801129309282,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.0280112930928,1,238.02801129309282,,,,964.8813501351652,990.0,0.13196502220065812,0.017605602258618555,989.8504293755408,0.4009587693356,,,,24.568120471039723,,,,0.94,,,,0.9521120451723712,,,,0.98,,,,52.84731630285881,,,,52.84731630285881,1268.3355912686113,0.17792031153153312,0.79
1998-12-07,1998-12-18,318.7409,0.9318791886861484,297.0280112930928,0.7879999999999999,1998,12,7,1998.12,1998,3,68,10,0.025663220175723214,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.19863446461883244,238.02801129309282,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.0280112930928,1,238.02801129309282,,,,964.8813501351652,990.0,0.13196502220065812,0.017605602258618555,989.8504293755408,0.4009587693356,,,,24.568120471039723,,,,0.94,,,,0.9521120451723712,,,,0.98,,,,52.84731630285881,,,,52.84731630285881,1268.3355912686113,0.17792031153153312,0.79
1998-12-08,1998-12-19,318.7409,0.9318791886861484,297.0280112930928,0.7879999999999999,1998,12,8,1998.12,1998,3,69,10,0.025663220175723214,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.19863446461883244,238.02801129309282,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.0280112930928,1,238.02801129309282,,,,964.8813501351652,990.0,0.13196502220065812,0.017605602258618555,989.8504293755408,0.4009587693356,,,,24.568120471039723,,,,0.94,,,,0.9521120451723712,,,,0.98,,,,52.84731630285881,,,,52.84731630285881,1268.3355912686113,0.17792031153153312,0.79
1998-12-09,1998-12-20,320.4389,0.9318791886861484,298.6103421554819,0.7879999999999999,1998,12,9,1998.12,1998,3,70,10,0.025799933562233642,1.5823308623890853,0.93,5,Dry,26,4,3,2,24,59.0,0.1975819041434258,239.61034215548187,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,272.61034215548193,1,239.61034215548187,,,,964.8863210640416,990.0,0.13249051953503088,0.017922068431096373,989.849587412034,0.406299581012808,,,,24.5569667669794,,,,0.94,,,,0.9584413686219276,,,,0.98,,,,53.17447594788617,,,,53.17447594788617,1276.187422749268,0.178073122196816,0.79
1998-12-10,1998-12-21,322.9968,0.9293242858502532,300.1687704919171,0.787,1998,12,10,1998.12,1998,3,71,11,0.02593458177050164,1.5584283364352132,0.93,5,Dry,26,4,3,2,24,59.0,0.19655609043975728,241.1687704919171,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,274.1687704919171,1,241.1687704919171,,,,964.8912586558982,990.0,0.13300807876115328,0.018233754098383417,989.8487581671403,0.4115940753724426,,,,24.545905435869866,,,,0.94,,,,0.9646750819676684,,,,0.98,,,,53.49621587533246,,,,53.49621587533246,1283.909181007979,0.17822045840299364,0.785
1998-12-11,1998-12-22,340.3854,0.9241750049603354,314.57567873342583,0.762,1998,12,11,1998.12,1998,3,72,11,0.027179338642567996,14.406908241508743,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2447741678887085,237.57567873342583,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,276.57567873342583,1,237.57567873342583,,,,964.9387341595957,990.0,0.13380742098158052,0.017515135746685166,989.8486774432718,0.3994384805506547,,,,24.510504803125404,,,,0.94,,,,0.9503027149337032,,,,0.98,,,,52.62318997866185,,,,52.62318997866185,1262.9565594878845,0.16728308491787502,0.76
1998-12-12,1998-12-23,358.3644,0.9229421907485136,330.7496244222765,0.738,1998,12,12,1998.12,1998,3,73,11,0.028576767550084693,16.173945688850665,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2328044971615512,253.7496244222765,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.7496244222765,1,253.7496244222765,,,,964.9954989841956,990.0,0.13917884205905862,0.020749924884455297,989.8400712330564,0.4555841273386534,,,,24.388988121522146,,,,0.95,,,,1.014998497689106,,,,0.98,,,,56.52204658409526,,,,56.52204658409526,1356.5291180182862,0.17089073550067627,0.74
1998-12-13,1998-12-24,358.3644,0.9229421907485136,330.7496244222765,0.738,1998,12,13,1998.12,1998,3,74,11,0.028576767550084693,0.0,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2328044971615512,253.7496244222765,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.7496244222765,1,253.7496244222765,,,,964.9954989841956,990.0,0.13917884205905862,0.020749924884455297,989.8400712330564,0.4555841273386534,,,,24.388988121522146,,,,0.95,,,,1.014998497689106,,,,0.98,,,,56.52204658409526,,,,56.52204658409526,1356.5291180182862,0.17089073550067627,0.74
1998-12-14,1998-12-25,360.1952,0.9211044766926324,331.777411203198,0.738,1998,12,14,1998.12,1998,3,75,11,0.028665568327956307,1.0277867809215309,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2320833106773539,254.777411203198,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.777411203198,1,254.777411203198,,,,964.999215204798,990.0,0.13952017346231668,0.020955482240639603,989.839524344297,0.4592760605743954,,,,24.381033078924517,,,,0.95,,,,1.0191096448127919,,,,0.98,,,,56.732472656996215,,,,56.732472656996215,1361.579343767909,0.17099558541750826,0.74
1998-12-15,1998-12-26,362.9525,0.9186337643844878,333.42042136776087,0.733,1998,12,15,1998.12,1998,3,76,11,0.028807524406174536,1.6430101645628383,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.23093966375583644,256.42042136776087,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.42042136776087,1,256.42042136776087,,,,965.0051810063433,990.0,0.14006582259445932,0.02128408427355217,989.8386500931321,0.465208754690475,,,,24.368260332098213,,,,0.95,,,,1.0256816854710435,,,,0.98,,,,57.06841668281062,,,,57.06841668281062,1369.642000387455,0.17116053194553574,0.735
1998-12-16,1998-12-27,364.7982,0.9186337643844878,335.1159437066853,0.733,1998,12,16,1998.12,1998,3,77,11,0.028954017536257613,1.6955223389244338,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2297712223068541,258.1159437066853,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.1159437066853,1,258.1159437066853,,,,965.0113692856934,990.0,0.14062891119410212,0.02162318874133706,989.8377479000644,0.4713708004839718,,,,24.35500781388718,,,,0.95,,,,1.0324637748267411,,,,0.98,,,,57.414527243367566,,,,57.414527243367566,1377.948653840822,0.17132735198543822,0.735
1998-12-17,1998-12-28,367.5781,0.9166390377992322,336.93643590007,0.728,1998,12,17,1998.12,1998,3,78,12,0.02911130806176605,1.8204921933847231,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.22852975159634256,259.93643590007,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.93643590007,1,259.93643590007,,,,965.0180489129273,990.0,0.14123350269744026,0.021987287180014,989.8367792101227,0.4780319590363226,,,,24.340698338159108,,,,0.95,,,,1.0397457436002802,,,,0.98,,,,57.785500905493784,,,,57.785500905493784,1386.852021731851,0.17150267750393147,0.73
1998-12-18,1998-12-29,367.5781,0.9166390377992322,336.93643590007,0.728,1998,12,18,1998.12,1998,3,79,12,0.02911130806176605,0.0,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.22852975159634256,259.93643590007,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.93643590007,1,259.93643590007,,,,965.0180489129273,990.0,0.14123350269744026,0.021987287180014,989.8367792101227,0.4780319590363226,,,,24.340698338159108,,,,0.95,,,,1.0397457436002802,,,,0.98,,,,57.785500905493784,,,,57.785500905493784,1386.852021731851,0.17150267750393147,0.73
1998-12-19,1998-12-30,396.129,0.8971401589416396,355.38323402139275,0.7020000000000001,1998,12,19,1998.12,1998,3,80,12,0.03070511141944833,18.44679812132273,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.21666750884304486,278.38323402139275,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.38323402139275,2,139.19161701069638,139.19161701069638,,,965.0876215181528,990.0,0.14735974561596069,0.02567664680427855,989.8269636075796,0.13703181524194585,0.13703181524194585,,,24.60231027418488,24.60231027418488,,,0.91,0.91,,,0.5567664680427855,0.5567664680427855,,,0.97,0.97,,,29.65316850221064,29.65316850221064,,,59.30633700442127,1423.3520881061106,0.1668799519136889,0.7
1998-12-20,1998-12-31,405.9529,0.9042251970503116,367.0728409956454,0.6910000000000001,1998,12,20,1998.12,1998,3,81,12,0.03171509346202376,11.689606974252627,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2097676302914316,290.0728409956454,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.0728409956454,2,145.0364204978227,145.0364204978227,,,965.1332784144977,990.0,0.15124190291368295,0.028014568199129068,989.8207435288872,0.14882394488144668,0.14882394488144668,,,24.538641169508065,24.538641169508065,,,0.91,0.91,,,0.5801456819912908,0.5801456819912908,,,0.97,0.97,,,30.81837367642537,30.81837367642537,,,61.63674735285074,1479.2819364684176,0.16791421339063858,0.69
1998-12-21,1999-01-01,414.9271,0.9090128563565548,377.17406835074166,0.6829999999999999,1998,12,21,1998.12,1998,3,82,12,0.03258783950550408,10.10122735509634,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.20414977184591646,300.17406835074166,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,339.17406835074166,2,150.08703417537083,150.08703417537083,,,965.1735649919071,990.0,0.15459655406482195,0.03003481367014833,989.8153686322653,0.15940006453020747,0.15940006453020747,,,24.482403575827714,24.482403575827714,,,0.92,0.92,,,0.6003481367014833,0.6003481367014833,,,0.97,0.97,,,32.16812868360382,32.16812868360382,,,64.33625736720764,1544.0701768129834,0.1705744449731896,0.685
1998-12-22,1999-01-02,424.0278,0.9006646788298297,381.90686230191926,0.6709999999999999,1998,12,22,1998.12,1998,3,83,12,0.032996752902885826,4.732793951177541,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2016198387635336,304.90686230191926,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,343.90686230191926,2,152.45343115095963,152.45343115095963,,,965.1926793945391,990.0,0.15616833065377392,0.03098137246038385,989.8128502968857,0.16447857503871707,0.16447857503871707,,,24.45569232730784,24.45569232730784,,,0.92,0.92,,,0.6098137246038385,0.6098137246038385,,,0.97,0.97,,,32.639668112708485,32.639668112708485,,,65.27933622541697,1566.7040694100076,0.17092999018648142,0.67
1998-12-23,1999-01-03,432.2241,0.9057934892164382,391.5057756624347,0.6609999999999999,1998,12,23,1998.12,1998,3,84,12,0.033826099017234365,9.59891336051544,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1966765365586616,314.5057756624347,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,353.5057756624347,2,157.25288783121738,157.25288783121738,,,965.2318699215916,990.0,0.15935616165911115,0.03290115513248694,989.8077426832083,0.17502009381655004,0.17502009381655004,,,24.40085266780023,24.40085266780023,,,0.92,0.92,,,0.6290115513248694,0.6290115513248694,,,0.97,0.97,,,33.59171688372128,33.59171688372128,,,67.18343376744257,1612.4024104186215,0.17160266321427062,0.66
1998-12-24,1999-01-04,426.0674,0.9061047318156532,386.0616872123927,0.67,1998,12,24,1998.12,1998,3,85,13,0.03335572977515072,5.444088450042045,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1994499908965022,309.0616872123926,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.06168721239266,2,154.5308436061963,154.5308436061963,,,965.2095756782487,990.0,0.15754816180485365,0.03181233744247853,989.8106395007527,0.16900170359068575,0.16900170359068575,,,24.432062118913077,24.432062118913077,,,0.92,0.92,,,0.6181233744247853,0.6181233744247853,,,0.97,0.97,,,33.05246609376772,33.05246609376772,,,66.10493218753544,1586.5183725008505,0.17122893666256933,0.67
1998-12-25,1999-01-05,426.0674,0.9061047318156532,386.0616872123927,0.67,1998,12,25,1998.12,1998,3,86,13,0.03335572977515072,0.0,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1994499908965022,309.0616872123926,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.06168721239266,2,154.5308436061963,154.5308436061963,,,965.2095756782487,990.0,0.15754816180485365,0.03181233744247853,989.8106395007527,0.16900170359068575,0.16900170359068575,,,24.432062118913077,24.432062118913077,,,0.92,0.92,,,0.6181233744247853,0.6181233744247853,,,0.97,0.97,,,33.05246609376772,33.05246609376772,,,66.10493218753544,1586.5183725008505,0.17122893666256933,0.67
