Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1998-12-26,1999-01-06,441.566,0.9034510418651028,398.9332627522059,0.653,1998,12,26,1998.12,1998,3,87,13,0.03446783390179059,12.871575539813248,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.19301474003141197,321.9332627522059,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,360.9332627522059,2,160.96663137610295,160.96663137610295,,,965.2625506703258,990.0,0.16182285478855546,0.03438665255044118,989.8037904926609,0.18339889725875494,0.18339889725875494,,,24.357840925076474,24.357840925076474,,,0.92,0.92,,,0.6438665255044118,0.6438665255044118,,,0.97,0.97,,,34.32442054484292,34.32442054484292,,,68.64884108968585,1647.5721861524607,0.17208101579718738,0.655
1998-12-27,1999-01-07,441.566,0.9034510418651028,398.9332627522059,0.653,1998,12,27,1998.12,1998,3,88,13,0.03446783390179059,0.0,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.19301474003141197,321.9332627522059,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,360.9332627522059,2,160.96663137610295,160.96663137610295,,,965.2625506703258,990.0,0.16182285478855546,0.03438665255044118,989.8037904926609,0.18339889725875494,0.18339889725875494,,,24.357840925076474,24.357840925076474,,,0.92,0.92,,,0.6438665255044118,0.6438665255044118,,,0.97,0.97,,,34.32442054484292,34.32442054484292,,,68.64884108968585,1647.5721861524607,0.17208101579718738,0.655
1998-12-28,1999-01-08,452.097,0.9071994654414656,410.1421567276903,0.64,1998,12,28,1998.12,1998,3,89,13,0.03543628234127244,11.208893975484388,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.18773978421126644,333.1421567276903,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.1421567276903,2,166.57107836384515,166.57107836384515,,,965.3093734152716,990.0,0.16554536570292294,0.03662843134553806,989.7978262029517,0.19641003971838475,0.19641003971838475,,,24.292042747961716,24.292042747961716,,,0.92,0.92,,,0.6662843134553806,0.6662843134553806,,,0.97,0.97,,,35.42355985385482,35.42355985385482,,,70.84711970770964,1700.3308729850314,0.17273796059630092,0.64
1998-12-29,1999-01-09,462.788,0.9026725120963094,417.7460065280269,0.635,1998,12,29,1998.12,1998,3,90,13,0.036093254964021534,7.603849800336603,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1843225280355469,340.7460065280269,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,379.7460065280269,2,170.37300326401345,170.37300326401345,,,965.3414564899707,990.0,0.16807062947425247,0.03814920130560538,989.79378016922,0.20548754394587768,0.20548754394587768,,,24.24683613530351,24.24683613530351,,,0.92,0.92,,,0.6814920130560538,0.6814920130560538,,,0.97,0.97,,,36.16466324715481,36.16466324715481,,,72.32932649430963,1735.9038358634314,0.1731418741628521,0.635
1998-12-30,1999-01-10,473.6402,0.9015518661337044,427.01120618594086,0.62,1998,12,30,1998.12,1998,3,91,13,0.036893768214465286,9.265199657913968,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.18032313645293552,350.01120618594086,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,389.01120618594086,2,175.00560309297043,175.00560309297043,,,965.3808581206827,990.0,0.17114763305068145,0.040002241237188166,989.788850125712,0.21682267174466835,0.21682267174466835,,,24.19116933328453,24.19116933328453,,,0.93,0.93,,,0.7000224123718817,0.7000224123718817,,,0.97,0.97,,,37.46558387897504,37.46558387897504,,,74.93116775795008,1798.348026190802,0.17547822322330695,0.62
1998-12-31,1999-01-11,484.6547,0.9000891520783358,436.2324379737803,0.61,1998,12,31,1998.12,1998,3,92,14,0.03769048264093462,9.221231787839429,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.176511403777424,359.2324379737803,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,398.2324379737803,2,179.61621898689015,179.61621898689015,,,965.420372320683,990.0,0.17421003475143995,0.041846487594756065,989.7839434776538,0.2284031796191364,0.2284031796191364,,,24.13516797735167,24.13516797735167,,,0.93,0.93,,,0.7184648759475606,0.7184648759475606,,,0.97,0.97,,,38.363618715863524,38.363618715863524,,,76.72723743172703,1841.453698361449,0.17588613489659544,0.61
1999-01-01,1999-01-12,501.4829,0.8917787321988244,447.21178478138984,0.597,1999,1,1,1999.01,1998,4,93,14,0.038639098205112084,10.979346807609488,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.2034830098327652,356.21178478138984,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,399.21178478138984,2,178.10589239069492,178.10589239069492,,,965.4677601664223,990.0,0.17453527907869032,0.04124235695627795,989.784222363965,0.2245768136727031,0.2245768136727031,,,24.09188538387012,24.09188538387012,,,0.93,0.93,,,0.7124235695627795,0.7124235695627795,,,0.97,0.97,,,37.972812627374935,37.972812627374935,,,75.94562525474987,1822.6950061139971,0.16982026824689858,0.595
1999-01-02,1999-01-13,507.1746,0.897830776149602,455.356964761364,0.595,1999,1,2,1999.01,1998,4,94,14,0.03934284175538185,8.145179979974216,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1998432154160413,364.356964761364,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.356964761364,2,182.178482380682,182.178482380682,,,965.503123555554,990.0,0.17724032040045298,0.0428713929522728,989.7798882866472,0.23496784910434376,0.23496784910434376,,,24.04179688198895,24.04179688198895,,,0.93,0.93,,,0.7287139295227281,0.7287139295227281,,,0.97,0.97,,,38.76035033720864,38.76035033720864,,,77.52070067441728,1860.4968161860147,0.1702416053195608,0.595
1999-01-03,1999-01-14,518.6822,0.8913623235036077,462.3337709519629,0.584,1999,1,3,1999.01,1998,4,95,14,0.0399456378102496,6.976806190598893,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1968274993466896,371.3337709519629,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,414.3337709519629,2,185.66688547598145,185.66688547598145,,,965.533537689516,990.0,0.17955734090655592,0.04426675419039258,989.7761759049033,0.2440535152544009,0.2440535152544009,,,23.99858470013276,23.99858470013276,,,0.93,0.93,,,0.7426675419039258,0.7426675419039258,,,0.97,0.97,,,39.43154308113257,39.43154308113257,,,78.86308616226513,1892.7140678943633,0.17057608835254026,0.585
1999-01-04,1999-01-15,524.4984,0.8885427859104034,466.03926954154906,0.58,1999,1,4,1999.01,1998,4,96,14,0.040265792888389836,3.7054985895861705,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1952625153015931,375.03926954154906,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.03926954154906,2,187.51963477077453,187.51963477077453,,,965.5497330345627,990.0,0.18078794929424136,0.04500785390830982,989.7742041967977,0.24894853331044145,0.24894853331044145,,,23.975522628924306,23.975522628924306,,,0.93,0.93,,,0.7500785390830981,0.7500785390830981,,,0.97,0.97,,,39.786755177689315,39.786755177689315,,,79.57351035537863,1909.7642485290871,0.17074421739965492,0.58
1999-01-05,1999-01-16,530.3563,0.8881694527338079,471.0462647249272,0.5730000000000001,1999,1,5,1999.01,1998,4,97,14,0.04069839727223371,5.0069951833781365,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.19318696870070812,380.0462647249272,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,423.0462647249272,2,190.0231323624636,190.0231323624636,,,965.5716590783427,990.0,0.18245078902303852,0.04600925294498544,989.7715399580321,0.2556394065729418,0.2556394065729418,,,23.94424147311626,23.94424147311626,,,0.93,0.93,,,0.7600925294498544,0.7600925294498544,,,0.97,0.97,,,40.2653285019212,40.2653285019212,,,80.5306570038424,1932.7357680922173,0.1709612474071293,0.575
1999-01-06,1999-01-17,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,1999,1,6,1999.01,1998,4,98,14,0.0410405071835654,3.959605455227916,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1915765798125537,384.0058701801551,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,427.0058701801551,2,192.00293509007759,192.00293509007759,,,965.589030585466,990.0,0.18376578714470093,0.04680117403603103,989.7694330388193,0.2609929574592009,0.2609929574592009,,,23.919409495894193,23.919409495894193,,,0.93,0.93,,,0.7680117403603103,0.7680117403603103,,,0.97,0.97,,,40.642649489038746,40.642649489038746,,,81.28529897807749,1950.8471754738596,0.17112483040946094,0.57
1999-01-07,1999-01-18,542.198,0.8709934212343617,472.2508910064285,0.5720000000000001,1999,1,7,1999.01,1998,4,99,15,0.040802476982955416,2.7549791737266105,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.19269418381840864,381.2508910064285,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.2508910064285,2,190.62544550321425,190.62544550321425,,,965.576941101774,990.0,0.18285084941172905,0.0462501782012857,989.7708989723869,0.25726228693945985,0.25726228693945985,,,23.9366955836735,23.9366955836735,,,0.93,0.93,,,0.762501782012857,0.762501782012857,,,0.97,0.97,,,40.38022723232581,40.38022723232581,,,80.76045446465162,1938.2509071516388,0.1710117566798879,0.57
1999-01-08,1999-01-19,542.198,0.8709934212343617,472.2508910064285,0.5720000000000001,1999,1,8,1999.01,1998,4,100,15,0.040802476982955416,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.19269418381840864,381.2508910064285,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.2508910064285,2,190.62544550321425,190.62544550321425,,,965.576941101774,990.0,0.18285084941172905,0.0462501782012857,989.7708989723869,0.25726228693945985,0.25726228693945985,,,23.9366955836735,23.9366955836735,,,0.93,0.93,,,0.762501782012857,0.762501782012857,,,0.97,0.97,,,40.38022723232581,40.38022723232581,,,80.76045446465162,1938.2509071516388,0.1710117566798879,0.57
1999-01-09,1999-01-20,566.3882,0.8793554915679047,498.0565740292608,0.55,1999,1,9,1999.01,1998,4,101,15,0.043032087996128135,25.805683022832284,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.18271016736876514,407.0565740292608,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.0565740292608,2,203.5282870146304,203.5282870146304,,,965.6906230301787,990.0,0.19142100244514196,0.05141131480585216,989.757167682749,0.2932511402470162,0.2932511402470162,,,23.77329351232341,23.77329351232341,,,0.94,0.94,,,0.8141131480585215,0.8141131480585215,,,0.97,0.97,,,43.279548847418965,43.279548847418965,,,86.55909769483793,2077.4183446761103,0.173793705792452,0.55
1999-01-10,1999-01-21,566.3882,0.8793554915679047,498.0565740292608,0.55,1999,1,10,1999.01,1998,4,102,15,0.043032087996128135,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.18271016736876514,407.0565740292608,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.0565740292608,2,203.5282870146304,203.5282870146304,,,965.6906230301787,990.0,0.19142100244514196,0.05141131480585216,989.757167682749,0.2932511402470162,0.2932511402470162,,,23.77329351232341,23.77329351232341,,,0.94,0.94,,,0.8141131480585215,0.8141131480585215,,,0.97,0.97,,,43.279548847418965,43.279548847418965,,,86.55909769483793,2077.4183446761103,0.173793705792452,0.55
1999-01-11,1999-01-22,578.739,0.8862841167709412,512.9271834558979,0.542,1999,1,11,1999.01,1998,4,103,15,0.044316908650589584,14.870609426637087,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1774130967028857,421.9271834558979,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.9271834558979,2,210.9635917279489,210.9635917279489,,,965.7564803974434,990.0,0.1963595812215159,0.05438543669117958,989.7492549820872,0.3150514015358564,0.3150514015358564,,,23.67772318310808,23.67772318310808,,,0.94,0.94,,,0.8438543669117957,0.8438543669117957,,,0.97,0.97,,,44.680296352590325,44.680296352590325,,,89.36059270518065,2144.6542249243357,0.1742169173080373,0.54
1999-01-12,1999-01-23,603.9569,0.8886339443648977,536.6966022733961,0.528,1999,1,12,1999.01,1998,4,104,15,0.04637058643642143,23.769418817498263,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1695557594636012,445.69660227339625,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.69660227339625,2,222.84830113669813,222.84830113669813,,,965.8620513157621,990.0,0.20425348414983635,0.05913932045467924,989.7366071953953,0.3515091677262803,0.3515091677262803,,,23.523046711907195,23.523046711907195,,,0.94,0.94,,,0.8913932045467923,0.8913932045467923,,,0.98,0.98,,,47.372448824681854,47.372448824681854,,,94.74489764936371,2273.877543584729,0.17653344039823105,0.53
1999-01-13,1999-01-24,629.8704,0.8842087083672124,556.9368928227394,0.511,1999,1,13,1999.01,1998,4,105,15,0.048119347539884685,20.240290549343285,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16339373665619825,465.9368928227394,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.9368928227394,2,232.9684464113697,232.9684464113697,,,965.9520784041882,990.0,0.2117025465639069,0.0631873785645479,989.7251100748716,0.3841172227208743,0.3841172227208743,,,23.388914447962517,23.388914447962517,,,0.94,0.94,,,0.9318737856454788,0.9318737856454788,,,0.98,0.98,,,49.241367516399706,49.241367516399706,,,98.48273503279941,2363.585640787186,0.17682925355089427,0.51
1999-01-14,1999-01-25,656.4879,0.872641160235729,572.8783627367172,0.496,1999,1,14,1999.01,1998,4,106,16,0.049496690540452366,15.941469913977812,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15884698379125495,481.87836273671724,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,524.8783627367172,2,240.93918136835862,240.93918136835862,,,966.0229783126613,990.0,0.22094397839809693,0.06637567254734345,989.7126803490546,0.4108119437888124,0.4108119437888124,,,23.278890092604517,23.278890092604517,,,0.94,0.94,,,0.9637567254734344,0.9637567254734344,,,0.98,0.98,,,50.68653893109374,50.68653893109374,,,101.37307786218749,2432.9538686924993,0.17695393028620351,0.495
1999-01-15,1999-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,15,1999.01,1998,4,107,16,0.05013991567794812,7.4447353876823845,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15680919869312698,489.3230981243996,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,2,244.6615490621998,244.6615490621998,,,966.0560698162674,990.0,0.22525976702863745,0.06786461962487993,989.7068756133464,0.4235840466805213,0.4235840466805213,,,23.227221750398577,23.227221750398577,,,0.94,0.94,,,0.9786461962487992,0.9786461962487992,,,0.98,0.98,,,51.35537726414108,51.35537726414108,,,102.71075452828217,2465.058108678772,0.1769889133488614,0.495
1999-01-16,1999-01-27,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,16,1999.01,1998,4,108,16,0.05013991567794812,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15680919869312698,489.3230981243996,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,2,244.6615490621998,244.6615490621998,,,966.0560698162674,990.0,0.22525976702863745,0.06786461962487993,989.7068756133464,0.4235840466805213,0.4235840466805213,,,23.227221750398577,23.227221750398577,,,0.94,0.94,,,0.9786461962487992,0.9786461962487992,,,0.98,0.98,,,51.35537726414108,51.35537726414108,,,102.71075452828217,2465.058108678772,0.1769889133488614,0.495
1999-01-17,1999-01-28,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,17,1999.01,1998,4,109,16,0.05013991567794812,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15680919869312698,489.3230981243996,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,2,244.6615490621998,244.6615490621998,,,966.0560698162674,990.0,0.22525976702863745,0.06786461962487993,989.7068756133464,0.4235840466805213,0.4235840466805213,,,23.227221750398577,23.227221750398577,,,0.94,0.94,,,0.9786461962487992,0.9786461962487992,,,0.98,0.98,,,51.35537726414108,51.35537726414108,,,102.71075452828217,2465.058108678772,0.1769889133488614,0.495
1999-01-18,1999-01-29,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,18,1999.01,1998,4,110,16,0.05013991567794812,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15680919869312698,489.3230981243996,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,2,244.6615490621998,244.6615490621998,,,966.0560698162674,990.0,0.22525976702863745,0.06786461962487993,989.7068756133464,0.4235840466805213,0.4235840466805213,,,23.227221750398577,23.227221750398577,,,0.94,0.94,,,0.9786461962487992,0.9786461962487992,,,0.98,0.98,,,51.35537726414108,51.35537726414108,,,102.71075452828217,2465.058108678772,0.1769889133488614,0.495
1999-01-19,1999-01-30,674.1708,0.8799909960241995,593.2642337824312,0.487,1999,1,19,1999.01,1998,4,111,16,0.05125802979880206,12.941135658031616,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1533886501463572,502.2642337824312,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,545.2642337824312,2,251.1321168912156,251.1321168912156,,,966.1135446663964,990.0,0.2327618746564819,0.0709056935129725,989.6963324318306,0.446248708664526,0.446248708664526,,,23.136539056769568,23.136539056769568,,,0.94,0.94,,,1.0045284675648625,1.0045284675648625,,,0.98,0.98,,,52.50777172572252,52.50777172572252,,,105.01554345144504,2520.373042834681,0.17701310389454147,0.485
1999-01-20,1999-01-31,685.2032,0.878477532975807,601.9356167231285,0.482,1999,1,20,1999.01,1998,4,112,16,0.05200723728487831,8.671382940697299,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15117895913086854,510.93561672312853,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,553.9356167231285,2,255.4678083615643,255.4678083615643,,,966.1520126770987,990.0,0.2377887633177557,0.07437424668925142,989.687836989993,0.4617643771997361,0.4617643771997361,,,23.07405993569457,23.07405993569457,,,0.94,0.94,,,1.0218712334462572,1.0218712334462572,,,0.98,0.98,,,53.27005378725649,53.27005378725649,,,106.54010757451296,2556.962581788312,0.17699585240445753,0.48
1999-01-21,1999-02-01,697.7526,0.8804892019345739,614.363629921774,0.47700000000000004,1999,1,21,1999.01,1998,4,113,17,0.05308101762524126,12.428013198645427,0.67,3,Normal,41,6,4,3,66,120.0,0.19532406242094674,494.36362992177396,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.363629921774,2,247.18181496088695,247.18181496088695,,,966.2070700034886,990.0,0.2328194956068255,0.0688727259843548,989.6983077784088,0.4323419717254837,0.4323419717254837,,,23.05889580319477,23.05889580319477,,,0.94,0.94,,,0.988727259843548,0.988727259843548,,,0.98,0.98,,,51.508388217415146,51.508388217415146,,,103.01677643483029,2472.402634435927,0.16768046058967925,0.475
1999-01-22,1999-02-02,697.7526,0.8804892019345739,614.363629921774,0.47700000000000004,1999,1,22,1999.01,1998,4,114,17,0.05308101762524126,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.19532406242094674,494.36362992177396,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.363629921774,2,247.18181496088695,247.18181496088695,,,966.2070700034886,990.0,0.2328194956068255,0.0688727259843548,989.6983077784088,0.4323419717254837,0.4323419717254837,,,23.05889580319477,23.05889580319477,,,0.94,0.94,,,0.988727259843548,0.988727259843548,,,0.98,0.98,,,51.508388217415146,51.508388217415146,,,103.01677643483029,2472.402634435927,0.16768046058967925,0.475
1999-01-23,1999-02-03,697.7526,0.8804892019345739,614.363629921774,0.47700000000000004,1999,1,23,1999.01,1998,4,115,17,0.05308101762524126,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.19532406242094674,494.36362992177396,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.363629921774,2,247.18181496088695,247.18181496088695,,,966.2070700034886,990.0,0.2328194956068255,0.0688727259843548,989.6983077784088,0.4323419717254837,0.4323419717254837,,,23.05889580319477,23.05889580319477,,,0.94,0.94,,,0.988727259843548,0.988727259843548,,,0.98,0.98,,,51.508388217415146,51.508388217415146,,,103.01677643483029,2472.402634435927,0.16768046058967925,0.475
1999-01-24,1999-02-04,697.7526,0.8804892019345739,614.363629921774,0.47700000000000004,1999,1,24,1999.01,1998,4,116,17,0.05308101762524126,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.19532406242094674,494.36362992177396,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.363629921774,2,247.18181496088695,247.18181496088695,,,966.2070700034886,990.0,0.2328194956068255,0.0688727259843548,989.6983077784088,0.4323419717254837,0.4323419717254837,,,23.05889580319477,23.05889580319477,,,0.94,0.94,,,0.988727259843548,0.988727259843548,,,0.98,0.98,,,51.508388217415146,51.508388217415146,,,103.01677643483029,2472.402634435927,0.16768046058967925,0.475
1999-01-25,1999-02-05,740.6484,0.8879787471956632,657.6800383444725,0.457,1999,1,25,1999.01,1998,4,117,17,0.056823555312962425,43.31640842269849,0.67,3,Normal,41,6,4,3,66,120.0,0.18245954416081533,537.6800383444725,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.6800383444725,2,268.84001917223617,268.84001917223617,,,966.3980530650348,990.0,0.2579304570112884,0.08507201533778899,989.6569975276508,0.5112803493046428,0.5112803493046428,,,22.747664113311586,22.747664113311586,,,0.95,0.95,,,1.0753600766889448,1.0753600766889448,,,0.98,0.98,,,55.853373976880725,55.853373976880725,,,111.70674795376145,2680.961950890275,0.1698496859277534,0.455
1999-01-26,1999-02-06,752.3663,0.8881602932782826,668.2218736606964,0.452,1999,1,26,1999.01,1998,4,118,17,0.057734369884284174,10.54183531622391,0.67,3,Normal,41,6,4,3,66,120.0,0.1795810713926622,548.2218736606964,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,599.2218736606964,2,274.1109368303482,274.1109368303482,,,966.4442737487224,990.0,0.26404166589025874,0.08928874946427855,989.6466695846457,0.5314878653977216,0.5314878653977216,,,22.67090797052559,22.67090797052559,,,0.95,0.95,,,1.0964437473213928,1.0964437473213928,,,0.98,0.98,,,56.75628570958406,56.75628570958406,,,113.51257141916813,2724.3017140600346,0.1698725765999191,0.45
1999-01-27,1999-02-07,764.2027,0.8885506078640015,679.0327736163113,0.448,1999,1,27,1999.01,1998,4,119,17,0.0586684316404493,10.8108999556149,0.67,3,Normal,41,6,4,3,66,120.0,0.17672195608603455,559.0327736163114,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.0327736163113,3,186.34425787210373,186.34425787210373,186.34425787210373,,966.4915544643021,990.0,0.27030885427032536,0.09361310944652453,989.6360780362833,0.24583756392240685,0.24583756392240685,0.24583756392240685,,22.898686008058856,22.898686008058856,22.898686008058856,,0.93,0.93,0.93,,0.745377031488415,0.745377031488415,0.745377031488415,,0.97,0.97,0.97,,37.761589507778275,37.761589507778275,37.761589507778275,,113.28476852333479,2718.834444560035,0.16683254906831135,0.45
1999-01-28,1999-02-08,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,1999,1,28,1999.01,1998,4,120,18,0.05957988528826948,10.549232034955935,0.67,3,Normal,41,6,4,3,66,120.0,0.17401846193284504,569.5820056512672,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,620.5820056512672,3,189.8606685504224,189.8606685504224,189.8606685504224,,966.537568091724,990.0,0.2764243511021839,0.09783280226050688,989.6257428466373,0.2552025341880741,0.2552025341880741,0.2552025341880741,,22.83297222072525,22.83297222072525,22.83297222072525,,0.93,0.93,0.93,,0.7594426742016895,0.7594426742016895,0.7594426742016895,,0.97,0.97,0.97,,38.36375813349309,38.36375813349309,38.36375813349309,,115.09127440047924,2762.1905856115022,0.16690005460885354,0.445
1999-01-29,1999-02-09,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,1999,1,29,1999.01,1998,4,121,18,0.05957988528826948,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.17401846193284504,569.5820056512672,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,620.5820056512672,3,189.8606685504224,189.8606685504224,189.8606685504224,,966.537568091724,990.0,0.2764243511021839,0.09783280226050688,989.6257428466373,0.2552025341880741,0.2552025341880741,0.2552025341880741,,22.83297222072525,22.83297222072525,22.83297222072525,,0.93,0.93,0.93,,0.7594426742016895,0.7594426742016895,0.7594426742016895,,0.97,0.97,0.97,,38.36375813349309,38.36375813349309,38.36375813349309,,115.09127440047924,2762.1905856115022,0.16690005460885354,0.445
1999-01-30,1999-02-10,792.7923,0.8933495313914602,708.2406296957579,0.434,1999,1,30,1999.01,1998,4,122,18,0.061191990405713485,18.65862404449069,0.67,3,Normal,41,6,4,3,66,120.0,0.1694339394953223,588.2406296957579,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,639.2406296957579,3,196.08020989858602,196.08020989858602,196.08020989858602,,966.6186406571255,990.0,0.287240944751164,0.10529625187830316,989.6074628033707,0.27219161544373466,0.27219161544373466,0.27219161544373466,,22.716630530801336,22.716630530801336,22.716630530801336,,0.93,0.93,0.93,,0.7843208395943438,0.7843208395943438,0.7843208395943438,,0.97,0.97,0.97,,39.41861563322176,39.41861563322176,39.41861563322176,,118.25584689966529,2838.140325591967,0.16697128340471654,0.435
1999-01-31,1999-02-11,815.842,0.8958086931444238,730.838355832333,0.423,1999,1,31,1999.01,1998,4,123,18,0.06314443394391357,22.59772613657515,0.67,3,Normal,41,6,4,3,66,120.0,0.16419499475138394,610.838355832333,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,661.838355832333,3,203.61278527744437,203.61278527744437,203.61278527744437,,966.7162638047639,990.0,0.3003410758448307,0.11325150674969993,989.5864074174054,0.2934945282259153,0.2934945282259153,0.2934945282259153,,22.576649084415497,22.576649084415497,22.576649084415497,,0.93,0.93,0.93,,0.8144511411097773,0.8144511411097773,0.8144511411097773,,0.97,0.97,0.97,,40.680681299570814,40.680681299570814,40.680681299570814,,122.04204389871245,2929.0090535690993,0.16698910631164385,0.425
1999-02-01,1999-02-12,823.6198,0.8942651824226903,736.5345106939399,0.42,1999,2,1,1999.02,1998,5,124,18,0.0636365817239564,5.6961548616068285,0.6,3,Normal,43,7,5,4,78,137.0,0.18600621968266345,599.5345106939399,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,654.5345106939399,3,199.84483689797997,199.84483689797997,199.84483689797997,,966.7407696559261,990.0,0.2961069627211246,0.10981380427757596,989.5940792330014,0.2827387970895061,0.2827387970895061,0.2827387970895061,,22.57057077998587,22.57057077998587,22.57057077998587,,0.93,0.93,0.93,,0.7993793475919198,0.7993793475919198,0.7993793475919198,,0.97,0.97,0.97,,39.91711678634976,39.91711678634976,39.91711678634976,,119.75135035904928,2874.032408617182,0.1625875619137293,0.42
1999-02-02,1999-02-13,828.3093,0.8937943571986156,740.3381783551351,0.419,1999,2,2,1999.02,1998,5,125,18,0.06396521860988368,3.803667661195277,0.6,3,Normal,43,7,5,4,78,137.0,0.18505056743714496,603.3381783551351,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,658.3381783551351,3,201.11272611837842,201.11272611837842,201.11272611837842,,966.7571103233972,990.0,0.29831198745225224,0.11100145350654056,989.5906865590413,0.2863357761028915,0.2863357761028915,0.2863357761028915,,22.54724045954093,22.54724045954093,22.54724045954093,,0.93,0.93,0.93,,0.8044509044735135,0.8044509044735135,0.8044509044735135,,0.97,0.97,0.97,,40.12884312783303,40.12884312783303,40.12884312783303,,120.3865293834991,2889.276705203978,0.16261018667302946,0.42
1999-02-03,1999-02-14,833.0159,0.8937943571986156,744.5449108767262,0.417,1999,2,3,1999.02,1998,5,126,18,0.06432868029974917,4.206732521591107,0.6,3,Normal,43,7,5,4,78,137.0,0.1840050183657531,607.5449108767262,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,662.5449108767262,3,202.51497029224208,202.51497029224208,202.51497029224208,,966.7751605709512,990.0,0.3007506729720152,0.11226347326301787,989.5869858537648,0.2903402018498285,0.2903402018498285,0.2903402018498285,,22.521485080963803,22.521485080963803,22.521485080963803,,0.93,0.93,0.93,,0.8100598811689683,0.8100598811689683,0.8100598811689683,,0.97,0.97,0.97,,40.362480442445786,40.362480442445786,40.362480442445786,,121.0874413273373,2906.0985918560964,0.16263282383429747,0.415
1999-02-04,1999-02-15,839.318,0.8933204760147588,749.7799552877552,0.414,1999,2,4,1999.02,1998,5,127,19,0.06478098813686206,5.235044411028981,0.6,3,Normal,43,7,5,4,78,137.0,0.1827202755072604,612.7799552877552,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.7799552877552,3,204.25998509591838,204.25998509591838,204.25998509591838,,966.7975905610539,990.0,0.3037854813262349,0.11383398658632655,989.5823805320874,0.2953620406781565,0.2953620406781565,0.2953620406781565,,22.48942793035539,22.48942793035539,22.48942793035539,,0.93,0.93,0.93,,0.8170399403836737,0.8170399403836737,0.8170399403836737,,0.97,0.97,0.97,,40.65232551035526,40.65232551035526,40.65232551035526,,121.95697653106579,2926.967436745579,0.16265702446561187,0.415
1999-02-05,1999-02-16,839.318,0.8933204760147588,749.7799552877552,0.414,1999,2,5,1999.02,1998,5,128,19,0.06478098813686206,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.1827202755072604,612.7799552877552,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.7799552877552,3,204.25998509591838,204.25998509591838,204.25998509591838,,966.7975905610539,990.0,0.3037854813262349,0.11383398658632655,989.5823805320874,0.2953620406781565,0.2953620406781565,0.2953620406781565,,22.48942793035539,22.48942793035539,22.48942793035539,,0.93,0.93,0.93,,0.8170399403836737,0.8170399403836737,0.8170399403836737,,0.97,0.97,0.97,,40.65232551035526,40.65232551035526,40.65232551035526,,121.95697653106579,2926.967436745579,0.16265702446561187,0.415
1999-02-06,1999-02-17,871.2888,0.9020463209442272,785.9428565199106,0.401,1999,2,6,1999.02,1998,5,129,19,0.06790546280332029,36.162901232155384,0.6,3,Normal,43,7,5,4,78,137.0,0.17431292728662814,648.9428565199106,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.9428565199106,3,216.31428550663688,216.31428550663688,216.31428550663688,,966.9515232938322,990.0,0.3247494820405279,0.12468285695597317,989.5505676610036,0.3312198641973904,0.3312198641973904,0.3312198641973904,,22.267824502973966,22.267824502973966,22.267824502973966,,0.94,0.94,0.94,,0.8652571420265475,0.8652571420265475,0.8652571420265475,,0.98,0.98,0.98,,43.52972544881712,43.52972544881712,43.52972544881712,,130.58917634645135,3134.1402323148322,0.16615607007955938,0.4
1999-02-07,1999-02-18,887.5632,0.8993466698857421,798.2270082331329,0.397,1999,2,7,1999.02,1998,5,130,19,0.06896681351134269,12.284151713222284,0.6,3,Normal,43,7,5,4,78,137.0,0.1716303740501691,661.2270082331329,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,716.2270082331329,3,220.40900274437763,220.40900274437763,220.40900274437763,,967.003401114492,990.0,0.3318707294105118,0.12836810246993988,989.5397611681196,0.3438645864063027,0.3438645864063027,0.3438645864063027,,22.19249546722109,22.19249546722109,22.19249546722109,,0.94,0.94,0.94,,0.8816360109775105,0.8816360109775105,0.8816360109775105,,0.98,0.98,0.98,,44.203677943522216,44.203677943522216,44.203677943522216,,132.61103383056658,3182.664811933599,0.16613198058043632,0.395
1999-02-08,1999-02-19,904.0319,0.9071268594876859,820.0716183236858,0.387,1999,2,8,1999.02,1998,5,131,19,0.07085418782316646,21.844610090552926,0.6,3,Normal,43,7,5,4,78,137.0,0.1670585799323755,683.0716183236858,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,738.0716183236858,3,227.6905394412286,227.6905394412286,227.6905394412286,,967.0951257733788,990.0,0.3445342714919918,0.13492148549710575,989.5205442430107,0.36693190330024616,0.36693190330024616,0.36693190330024616,,22.058486566331936,22.058486566331936,22.058486566331936,,0.94,0.94,0.94,,0.9107621577649144,0.9107621577649144,0.9107621577649144,,0.98,0.98,0.98,,45.38827054176834,45.38827054176834,45.38827054176834,,136.164811625305,3267.95547900732,0.16604014647359758,0.385
1999-02-09,1999-02-20,917.3472,0.9105214280240044,835.2642825378218,0.382,1999,2,9,1999.02,1998,5,132,19,0.07216683401126779,15.192664214136016,0.6,3,Normal,43,7,5,4,78,137.0,0.16401994298588538,698.2642825378218,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,753.2642825378218,3,232.75476084594058,232.75476084594058,232.75476084594058,,967.1585151885691,990.0,0.353341613065404,0.13947928476134655,989.5071791021733,0.3834138474255167,0.3834138474255167,0.3834138474255167,,21.96525006617861,21.96525006617861,21.96525006617861,,0.94,0.94,0.94,,0.9310190433837624,0.9310190433837624,0.9310190433837624,,0.98,0.98,0.98,,46.20166869567419,46.20166869567419,46.20166869567419,,138.6050060870226,3326.520146088542,0.16594149778066966,0.38
1999-02-10,1999-02-21,930.788,0.9125122530475538,849.3554549896263,0.376,1999,2,10,1999.02,1998,5,133,19,0.07338431131110372,14.091172451804596,0.6,3,Normal,43,7,5,4,78,137.0,0.16129878155862706,712.3554549896263,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,767.3554549896263,3,237.45181832987544,237.45181832987544,237.45181832987544,,967.217009414696,990.0,0.3615104086896385,0.14617772749481314,989.4923118638156,0.3990226869937355,0.3990226869937355,0.3990226869937355,,21.876279762125787,21.876279762125787,21.876279762125787,,0.94,0.94,0.94,,0.9498072733195018,0.9498072733195018,0.9498072733195018,,0.98,0.98,0.98,,46.94311503162994,46.94311503162994,46.94311503162994,,140.82934509488985,3379.9042822773567,0.16580731220076744,0.375
1999-02-11,1999-02-22,946.0594,0.9134042636758518,864.1346896506183,0.3720000000000001,1999,2,11,1999.02,1998,5,134,20,0.07466123718581341,14.779234660991847,0.55,3,Normal,43,7,5,4,78,137.0,0.15854009987192044,727.1346896506183,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.1346896506183,3,242.37822988353943,242.37822988353943,242.37822988353943,,967.2780482394228,990.0,0.3701234207953872,0.15356734482530915,989.4763092343793,0.4157265077739824,0.4157265077739824,0.4157265077739824,,21.78253448718253,21.78253448718253,21.78253448718253,,0.94,0.94,0.94,,0.9695129195341576,0.9695129195341576,0.9695129195341576,,0.98,0.98,0.98,,47.7117071828849,47.7117071828849,47.7117071828849,,143.13512154865472,3435.242917167713,0.16563982821535178,0.37
1999-02-12,1999-02-23,963.2156,0.9134477104552292,879.84708449476,0.368,1999,2,12,1999.02,1998,5,135,20,0.07601878810034726,15.712394844141727,0.55,3,Normal,43,7,5,4,78,137.0,0.1557088753424356,742.84708449476,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,797.84708449476,3,247.6156948315867,247.6156948315867,247.6156948315867,,967.3425893735613,990.0,0.3845212328039633,0.16142354224738,989.4540552249488,0.4338587023019959,0.4338587023019959,0.4338587023019959,,21.6776071490855,21.6776071490855,21.6776071490855,,0.94,0.94,0.94,,0.9904627793263466,0.9904627793263466,0.9904627793263466,,0.98,0.98,0.98,,48.50789699551236,48.50789699551236,48.50789699551236,,145.5236909865371,3492.56858367689,0.1653965712349914,0.37
1999-02-13,1999-02-24,971.8681,0.9180964110207984,892.2686145956026,0.362,1999,2,13,1999.02,1998,5,136,20,0.07709200830106007,12.421530100842574,0.55,3,Normal,43,7,5,4,78,137.0,0.15354120694034684,755.2686145956026,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,810.2686145956026,3,251.75620486520089,251.75620486520089,251.75620486520089,,967.3933553672273,990.0,0.39590351138242463,0.1676343072978013,989.4364621813196,0.4484658036709648,0.4484658036709648,0.4484658036709648,,21.594641010421466,21.594641010421466,21.594641010421466,,0.94,0.94,0.94,,1.0070248194608034,1.0070248194608034,1.0070248194608034,,0.98,0.98,0.98,,49.13026521156471,49.13026521156471,49.13026521156471,,147.39079563469411,3537.3790952326594,0.16518657411422588,0.36
1999-02-14,1999-02-25,989.3226,0.9166643109381613,906.8767194245501,0.35600000000000004,1999,2,14,1999.02,1998,5,137,20,0.07835414855828113,14.60810482894749,0.55,3,Normal,43,7,5,4,78,137.0,0.1510679423846408,769.8767194245502,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.8767194245502,3,256.62557314151667,256.62557314151667,256.62557314151667,,967.4527663207148,990.0,0.4092894241738905,0.17493835971227506,989.4157722161141,0.4659521924854178,0.4659521924854178,0.4659521924854178,,21.49705370291366,21.49705370291366,21.49705370291366,,0.94,0.94,0.94,,1.0265022925660667,1.0265022925660667,1.0265022925660667,,0.98,0.98,0.98,,49.85420674676574,49.85420674676574,49.85420674676574,,149.56262024029724,3589.5028857671336,0.16492056421428564,0.355
1999-02-15,1999-02-26,989.3226,0.9166643109381613,906.8767194245501,0.35600000000000004,1999,2,15,1999.02,1998,5,138,20,0.07835414855828113,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.1510679423846408,769.8767194245502,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.8767194245502,3,256.62557314151667,256.62557314151667,256.62557314151667,,967.4527663207148,990.0,0.4092894241738905,0.17493835971227506,989.4157722161141,0.4659521924854178,0.4659521924854178,0.4659521924854178,,21.49705370291366,21.49705370291366,21.49705370291366,,0.94,0.94,0.94,,1.0265022925660667,1.0265022925660667,1.0265022925660667,,0.98,0.98,0.98,,49.85420674676574,49.85420674676574,49.85420674676574,,149.56262024029724,3589.5028857671336,0.16492056421428564,0.355
1999-02-16,1999-02-27,1024.8335,0.9227467245233664,945.6617553068173,0.34700000000000003,1999,2,16,1999.02,1998,5,139,20,0.08170517565850903,38.78503588226727,0.55,3,Normal,43,7,5,4,78,137.0,0.14487209536728146,808.6617553068173,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,863.6617553068173,3,269.5539184356058,269.5539184356058,269.5539184356058,,967.6089748637185,990.0,0.4448294968946931,0.19692940424545385,989.3582410988597,0.5139944411311808,0.5139944411311808,0.5139944411311808,,21.235271794010178,21.235271794010178,21.235271794010178,,0.94,0.94,0.94,,1.0782156737424229,1.0782156737424229,1.0782156737424229,,0.98,0.98,0.98,,51.72808609334613,51.72808609334613,51.72808609334613,,155.18425828003842,3724.422198720921,0.16410123113172667,0.345
1999-02-17,1999-02-28,1061.1535,0.916755206218143,972.817995721604,0.335,1999,2,17,1999.02,1998,5,140,20,0.08405147483034657,27.156240414786676,0.55,3,Normal,43,7,5,4,78,137.0,0.14082798694361934,835.817995721604,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.817995721604,4,208.954498930401,208.954498930401,208.954498930401,208.954498930401,967.7170276938233,990.0,0.4697137012588403,0.2186543965772832,989.311631902164,0.3090842251614405,0.3090842251614405,0.3090842251614405,0.3090842251614405,21.28551998317936,21.28551998317936,21.28551998317936,21.28551998317936,0.93,0.93,0.93,0.93,0.835817995721604,0.835817995721604,0.835817995721604,0.835817995721604,0.97,0.97,0.97,0.97,39.36041605428092,39.36041605428092,39.36041605428092,39.36041605428092,157.44166421712367,3778.599941210968,0.16184082213686712,0.335
1999-02-18,1999-03-01,1098.2906,0.9334653512202716,1025.216220670923,0.324,1999,2,18,1999.02,1998,5,141,21,0.08857868146596773,52.398224949318895,0.55,3,Normal,43,7,5,4,78,137.0,0.13363034766494852,888.2162206709229,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,943.2162206709227,4,222.05405516773072,222.05405516773072,222.05405516773072,222.05405516773072,967.9224669479753,990.0,0.5177280109733556,0.26057297653673833,989.2216990124899,0.3490108872513976,0.3490108872513976,0.3490108872513976,0.3490108872513976,20.950221177263227,20.950221177263227,20.950221177263227,20.950221177263227,0.94,0.94,0.94,0.94,0.8882162206709229,0.8882162206709229,0.8882162206709229,0.8882162206709229,0.98,0.98,0.98,0.98,42.040730881421254,42.040730881421254,42.040730881421254,42.040730881421254,168.16292352568502,4035.910164616441,0.16402678784738278,0.325
1999-02-19,1999-03-02,1117.1681,0.9354129286429564,1045.0134842074872,0.319,1999,2,19,1999.02,1998,5,142,21,0.0902891650355269,19.797263536564287,0.55,3,Normal,43,7,5,4,78,137.0,0.1310987868294326,908.0134842074872,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,963.0134842074872,4,227.0033710518718,227.0033710518718,227.0033710518718,227.0033710518718,967.9990512607006,990.0,0.5358689297518806,0.2764107873659898,989.187720282882,0.3647231989313894,0.3647231989313894,0.3647231989313894,0.3647231989313894,20.82394582325005,20.82394582325005,20.82394582325005,20.82394582325005,0.94,0.94,0.94,0.94,0.9080134842074872,0.9080134842074872,0.9080134842074872,0.9080134842074872,0.98,0.98,0.98,0.98,42.71872366366629,42.71872366366629,42.71872366366629,42.71872366366629,170.87489465466516,4100.997471711964,0.16351453568491753,0.32
1999-02-20,1999-03-03,1155.5461,0.9351417914976156,1080.5994501120829,0.308,1999,2,20,1999.02,1998,5,143,21,0.09336379248968396,35.585965904595696,0.55,3,Normal,43,7,5,4,78,137.0,0.12678148224653452,943.5994501120829,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,998.5994501120829,4,235.89986252802072,235.89986252802072,235.89986252802072,235.89986252802072,968.1353045322858,990.0,0.5684775837680439,0.3048795600896663,989.1266428561423,0.393831101827862,0.393831101827862,0.393831101827862,0.393831101827862,20.59750722202858,20.59750722202858,20.59750722202858,20.59750722202858,0.94,0.94,0.94,0.94,0.9435994501120828,0.9435994501120828,0.9435994501120828,0.9435994501120828,0.98,0.98,0.98,0.98,43.910187165810264,43.910187165810264,43.910187165810264,43.910187165810264,175.64074866324106,4215.377967917784,0.1625401055358885,0.31
1999-02-21,1999-03-04,1204.697,0.921902008637954,1110.6125841001171,0.297,1999,2,21,1999.02,1998,5,144,21,0.09595692726625013,30.013133988034266,0.51,3,Normal,43,7,5,4,78,137.0,0.12335534637490655,973.6125841001171,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1028.6125841001171,4,243.4031460250293,243.4031460250293,243.4031460250293,243.4031460250293,968.2488307810866,990.0,0.5959796587371591,0.3288900672800937,989.0751302739827,0.4192444763245869,0.4192444763245869,0.4192444763245869,0.4192444763245869,20.407055016571586,20.407055016571586,20.407055016571586,20.407055016571586,0.94,0.94,0.94,0.94,0.9736125841001172,0.9736125841001172,0.9736125841001172,0.9736125841001172,0.98,0.98,0.98,0.98,44.887917680804605,44.887917680804605,44.887917680804605,44.887917680804605,179.55167072321842,4309.240097357241,0.16166904039602756,0.295
1999-02-22,1999-03-05,1255.1719,0.9151467263536076,1148.6664552960378,0.28500000000000003,1999,2,22,1999.02,1998,5,145,21,0.09924478173757766,38.053871195920685,0.51,3,Normal,43,7,5,4,78,137.0,0.1192687393005587,1011.6664552960377,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1066.6664552960378,4,252.91661382400943,252.91661382400943,252.91661382400943,252.91661382400943,968.39097403185,990.0,0.6485907602210855,0.3651663918848492,988.986242847894,0.4526027349321085,0.4526027349321085,0.4526027349321085,0.4526027349321085,20.142666081112047,20.142666081112047,20.142666081112047,20.142666081112047,0.94,0.94,0.94,0.94,1.011666455296038,1.011666455296038,1.011666455296038,1.011666455296038,0.98,0.98,0.98,0.98,46.038084795235186,46.038084795235186,46.038084795235186,46.038084795235186,184.15233918094074,4419.6561403425785,0.1603183746960561,0.285
1999-02-23,1999-03-06,1302.7915,0.9135144469019452,1190.1188565510554,0.276,1999,2,23,1999.02,1998,5,146,21,0.10282626920601118,41.45240125501755,0.51,3,Normal,43,7,5,4,78,137.0,0.11511455284140587,1053.1188565510554,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1108.1188565510554,4,263.27971413776385,263.27971413776385,263.27971413776385,263.27971413776385,968.5435686198317,990.0,0.7084189682180181,0.419054513516372,988.8725265182657,0.4903861657294744,0.4903861657294744,0.4903861657294744,0.4903861657294744,19.838571732704693,19.838571732704693,19.838571732704693,19.838571732704693,0.94,0.94,0.94,0.94,1.0531188565510554,1.0531188565510554,1.0531188565510554,1.0531188565510554,0.98,0.98,0.98,0.98,47.20094966487773,47.20094966487773,47.20094966487773,47.20094966487773,188.80379865951093,4531.291167828263,0.15864280917845566,0.275
1999-02-24,1999-03-07,1351.557,0.9058260264313204,1224.2755068054362,0.268,1999,2,24,1999.02,1998,5,147,21,0.10577740378798972,34.156650254380786,0.51,3,Normal,43,7,5,4,78,137.0,0.11190291665434116,1087.2755068054362,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1142.2755068054362,4,271.81887670135905,271.81887670135905,271.81887670135905,271.81887670135905,968.6675854653956,990.0,0.7577172263171243,0.463458158847067,988.7788246148358,0.5226526903483164,0.5226526903483164,0.5226526903483164,0.5226526903483164,19.588586459091736,19.588586459091736,19.588586459091736,19.588586459091736,0.94,0.94,0.94,0.94,1.0872755068054365,1.0872755068054365,1.0872755068054365,1.0872755068054365,0.98,0.98,0.98,0.98,48.1177872799647,48.1177872799647,48.1177872799647,48.1177872799647,192.4711491198588,4619.307578876611,0.15721228436733448,0.27
1999-02-25,1999-03-08,1403.6777,0.9330428522996808,1309.6914449174558,0.259,1999,2,25,1999.02,1998,5,148,22,0.11315734084086818,85.4159381120196,0.51,3,Normal,43,7,5,4,78,137.0,0.10460479109920012,1100.0,72.69144491745578,22.815563003289046,3.7141614191400767,2.652972442242912,2.122377953794329,41.38637009898942,65.81556300328904,10.714161419140076,7.652972442242912,6.122377953794329,119.38637009898943,1184.182696864672,4,275.0,275.0,275.0,275.0,968.9711260439714,990.0,0.8182018305263306,0.48,988.7017981694736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.195737345502337,19.195737345502337,19.195737345502337,19.195737345502337,0.9318446616646124,0.9318446616646124,0.9318446616646124,0.9318446616646124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.29073863759033,47.29073863759033,47.29073863759033,47.29073863759033,189.1629545503613,4539.910909208672,0.14443322149232138,0.26
1999-02-26,1999-03-09,1470.6225,0.94550510416192,1390.4810800453631,0.246,1999,2,26,1999.02,1998,5,149,22,0.12013756531591938,80.78963512790732,0.51,3,Normal,43,7,5,4,78,137.0,0.09852705079275907,1100.0,153.48108004536311,48.172893736865795,7.842098980420013,5.6014992717285805,4.4811994173828635,87.38338863896584,91.17289373686579,14.842098980420012,10.60149927172858,8.481199417382864,165.38338863896587,1216.6164919890145,4,275.0,275.0,275.0,275.0,969.2499173888267,990.0,0.8650134935923919,0.48,988.6549865064076,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.87013433758075,18.87013433758075,18.87013433758075,18.87013433758075,0.9320396351957962,0.9320396351957962,0.9320396351957962,0.9320396351957962,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.498308018915246,46.498308018915246,46.498308018915246,46.498308018915246,185.99323207566098,4463.837569815863,0.1337617855753874,0.245
1999-02-27,1999-03-10,1493.3847,0.9416352536085518,1406.2236807196314,0.243,1999,2,27,1999.02,1998,5,150,22,0.12149772601417615,15.74260067426826,0.51,3,Normal,43,7,5,4,78,137.0,0.09742404560410377,1100.0,169.22368071963137,53.11400197769452,8.64646543822934,6.176046741592384,4.940837393273909,96.34632916884121,96.11400197769451,15.64646543822934,11.176046741592383,8.94083739327391,174.34632916884124,1222.9365141575165,4,275.0,275.0,275.0,275.0,969.3033383017292,990.0,0.8741351750727041,0.48,988.6458648249272,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.807591743198106,18.807591743198106,18.807591743198106,18.807591743198106,0.9320406727224728,0.9320406727224728,0.9320406727224728,0.9320406727224728,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.34424704258482,46.34424704258482,46.34424704258482,46.34424704258482,185.37698817033927,4449.047716088143,0.13182610328071925,0.245
1999-02-28,1999-03-11,1598.6159,0.9608539838546808,1536.036456168436,0.226,1999,2,28,1999.02,1998,5,151,22,0.13271354981295289,129.8127754488046,0.51,3,Normal,43,7,5,4,78,137.0,0.08919059144060908,1100.0,299.036456168436,57.0,11.0,10.913739276220289,8.730991420976233,211.39172547123943,100.0,18.0,15.913739276220289,12.730991420976233,289.39172547123945,1233.9137392762202,4,275.0,275.0,275.0,275.0,969.733146729759,990.0,0.8981343981015613,0.48,988.6218656018983,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.353784092139406,18.353784092139406,18.353784092139406,18.353784092139406,0.9316967154545722,0.9316967154545722,0.9316967154545722,0.9316967154545722,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.209318445241365,45.209318445241365,45.209318445241365,45.209318445241365,180.8372737809655,4340.094570743172,0.11772980586154495,0.225
1999-03-01,1999-03-12,1634.7221,0.9609900846319126,1570.9517292286578,0.221,1999,3,1,1999.03,1998,6,152,22,0.135730229405356,34.91527306022181,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.15213707433095336,1100.0,231.95172922865777,41.00000000000001,7.0,11.646111927798716,12.616621255115275,159.68899604574378,100.0,18.0,23.646111927798714,25.61662125511528,303.6889960457438,1241.6461119277988,4,275.0,275.0,275.0,275.0,969.8456215772037,990.0,0.9184160312860296,0.48,988.601583968714,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.22102761151036,18.22102761151036,18.22102761151036,18.22102761151036,0.9314792892212009,0.9314792892212009,0.9314792892212009,0.9314792892212009,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.87183667478168,44.87183667478168,44.87183667478168,44.87183667478168,179.48734669912673,4307.696320779041,0.11425389040263867,0.22
