Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1999-03-02,1999-03-13,1726.0144,0.982538593168556,1695.8757603646688,0.20800000000000002,1999,3,2,1999.03,1998,6,153,22,0.1465236656955074,124.92403113601131,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.1409301350876123,1100.0,356.8757603646688,41.000000000000014,7.0,13.0,19.411652237408767,276.4641081272601,100.0,18.0,25.0,32.411652237408774,420.46410812726015,1243.0,4,275.0,275.0,275.0,275.0,970.2378574401056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.82524056677967,17.82524056677967,17.82524056677967,17.82524056677967,0.9305172901277,0.9305172901277,0.9305172901277,0.9305172901277,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.85182011272575,43.85182011272575,43.85182011272575,43.85182011272575,175.407280450903,4209.774730821671,0.10343168087571736,0.21
1999-03-03,1999-03-14,1823.1197,0.9916461340785048,1807.8896024673638,0.195,1999,3,3,1999.03,1998,6,154,22,0.15620166165318014,112.0138421026943,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.1321983375941864,1100.0,468.88960246736383,41.000000000000014,7.0,13.000000000000005,25.5044553643336,382.3851471030303,100.0,18.0,25.0,38.5044553643336,526.3851471030301,1243.0,4,275.0,275.0,275.0,275.0,970.5767926995503,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48630530733506,17.48630530733506,17.48630530733506,17.48630530733506,0.9293199399124296,0.9293199399124296,0.9293199399124296,0.9293199399124296,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.962652763897474,42.962652763897474,42.962652763897474,42.962652763897474,171.8506110555899,4124.414665334158,0.0950559209041594,0.195
1999-03-04,1999-03-15,1929.0568,1.0011440795968398,1931.263794526025,0.184,1999,3,4,1999.03,1998,6,155,23,0.1668611918470486,123.37419205866173,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.12375316136377727,1100.0,592.2637945260252,41.0,7.0,13.0,32.215185476310985,499.0486090497141,100.0,18.0,25.0,45.215185476310985,643.0486090497142,1243.0,4,275.0,275.0,275.0,275.0,970.9371771441326,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.12592086275238,17.12592086275238,17.12592086275238,17.12592086275238,0.9276687806496235,0.9276687806496235,0.9276687806496235,0.9276687806496235,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.002452664185384,42.002452664185384,42.002452664185384,42.002452664185384,168.0098106567415,4032.235455761797,0.08699474982803933,0.185
1999-03-05,1999-03-16,1944.0572,1.008719832298274,1961.009052762252,0.181,1999,3,5,1999.03,1998,6,156,23,0.16943118215865854,29.74525823622685,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.12187603094608244,1100.0,622.0090527622519,41.0,7.000000000000004,13.000000000000005,33.833128392925836,527.175924369326,100.0,18.0,25.0,46.83312839292584,671.175924369326,1243.0,4,275.0,275.0,275.0,275.0,971.0221487152612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.040949291623928,17.040949291623928,17.040949291623928,17.040949291623928,0.9272227058372049,0.9272227058372049,0.9272227058372049,0.9272227058372049,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.77395736189619,41.77395736189619,41.77395736189619,41.77395736189619,167.09582944758478,4010.299906742034,0.08520910661387092,0.18
1999-03-06,1999-03-17,1965.396,1.0050074595714835,1975.237641011956,0.18,1999,3,6,1999.03,1998,6,157,23,0.17066053218343302,14.228588249703991,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.120998099184438,1100.0,636.2376410119558,41.0,7.0,13.0,34.60706833956246,540.6305726723933,100.0,18.0,25.0,47.60706833956247,684.6305726723932,1243.0,4,275.0,275.0,275.0,275.0,971.0625404877832,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.000557519102088,17.000557519102088,17.000557519102088,17.000557519102088,0.92700306588882,0.92700306588882,0.92700306588882,0.92700306588882,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.66506957108594,41.66506957108594,41.66506957108594,41.66506957108594,166.66027828434375,3999.84667882425,0.08437479866926806,0.18
1999-03-07,1999-03-18,2063.1626,1.0155049082862502,2095.1517468926213,0.168,1999,3,7,1999.03,1998,6,158,23,0.18102111093152248,119.91410588066536,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.11407288295679187,1100.0,756.1517468926213,41.0,7.0,13.0,41.129592927213714,654.0221539654076,100.0,18.0,25.0,54.12959292721371,798.0221539654076,1243.0,4,275.0,275.0,275.0,275.0,971.396628085641,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.6664699212442,16.6664699212442,16.6664699212442,16.6664699212442,0.9249987210966908,0.9249987210966908,0.9249987210966908,0.9249987210966908,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.757968755057114,40.757968755057114,40.757968755057114,40.757968755057114,163.03187502022845,3912.765000485484,0.07781387446614578,0.17
1999-03-08,1999-03-19,2096.3881,1.0125291247718082,2122.6540080750337,0.165,1999,3,8,1999.03,1998,6,159,23,0.1833973062976829,27.502261182412443,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.11259489256882772,1100.0,783.6540080750337,41.0,7.0,13.0,42.62553181998091,680.0284762550529,100.0,18.0,25.0,55.62553181998091,824.028476255053,1243.0,4,275.0,275.0,275.0,275.0,971.4717086757769,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.591389331108598,16.591389331108598,16.591389331108598,16.591389331108598,0.9245021973029997,0.9245021973029997,0.9245021973029997,0.9245021973029997,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.55257901182097,40.55257901182097,40.55257901182097,40.55257901182097,162.21031604728387,3893.0475851348133,0.0764186322548097,0.165
1999-03-09,1999-03-20,2132.1816,1.0131015504861818,2160.1164848781077,0.161,1999,3,9,1999.03,1998,6,160,23,0.1866340642934685,37.46247680307397,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.11064218141619638,1100.0,821.1164848781077,41.0,7.0,13.0,44.66323976324436,715.4532451148633,100.0,18.0,25.0,57.66323976324436,859.4532451148633,1243.0,4,275.0,275.0,275.0,275.0,971.5730882034044,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.490009803480877,16.490009803480877,16.490009803480877,16.490009803480877,0.9238049189183264,0.9238049189183264,0.9238049189183264,0.9238049189183264,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.27438905787617,40.27438905787617,40.27438905787617,40.27438905787617,161.09755623150468,3866.341349556113,0.07457818009318844,0.16
1999-03-10,1999-03-21,2170.6126,1.0097605349112566,2191.7989400611136,0.157,1999,3,10,1999.03,1998,6,161,23,0.18937142842128024,31.682455183005914,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.10904284860788188,1100.0,852.7989400611136,41.000000000000036,7.0,13.0,46.3865532250815,745.4123868360323,100.0,18.0,25.0,59.3865532250815,889.4123868360323,1243.0,4,275.0,275.0,275.0,275.0,971.6580380067993,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.40506000008607,16.40506000008607,16.40506000008607,16.40506000008607,0.9231968995952271,0.9231968995952271,0.9231968995952271,0.9231968995952271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.04054105505868,40.04054105505868,40.04054105505868,40.04054105505868,160.16216422023473,3843.8919412856335,0.07307338337145512,0.155
1999-03-11,1999-03-22,2209.4577,1.0070089693244375,2224.943721242942,0.153,1999,3,11,1999.03,1998,6,162,24,0.19223513751539006,33.14478118182842,0.44,3,Normal,49,9,9,9,107,183.0,0.08224927140978151,1100.0,941.943721242942,51.0,9.0,16.0,46.32510104473485,819.6186201982073,100.0,18.0,25.0,55.32510104473485,926.6186201982073,1243.0,4,275.0,275.0,275.0,275.0,971.746151015289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316946991596254,16.316946991596254,16.316946991596254,16.316946991596254,0.9225433663353454,0.9225433663353454,0.9225433663353454,0.9225433663353454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.797287264815004,39.797287264815004,39.797287264815004,39.797287264815004,159.18914905926002,3820.53957742224,0.07154749468014886,0.155
1999-03-12,1999-03-23,2232.5018,1.005351718459932,2244.449521094892,0.152,1999,3,12,1999.03,1998,6,163,24,0.19392043862259867,19.505799851950083,0.44,3,Normal,49,9,9,9,107,183.0,0.08153446904465401,1100.0,961.449521094892,51.0,9.0,16.0,47.284402676797974,838.1651184180942,100.0,18.0,25.0,56.284402676797974,945.1651184180942,1243.0,4,275.0,275.0,275.0,275.0,971.7976494658684,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.265448541016966,16.265448541016966,16.265448541016966,16.265448541016966,0.922150618206752,0.922150618206752,0.922150618206752,0.922150618206752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.65479258768091,39.65479258768091,39.65479258768091,39.65479258768091,158.61917035072364,3806.8600884173684,0.07067174773141954,0.15
1999-03-13,1999-03-24,2326.1223,1.0053953122300698,2338.6724560938283,0.141,1999,3,13,1999.03,1998,6,164,24,0.2020613002065068,94.22293499893613,0.44,3,Normal,49,9,9,9,107,183.0,0.07824952122866152,1100.0,1055.6724560938285,51.0,9.0,16.0,51.91831751281122,927.754138581017,100.0,18.0,25.0,60.91831751281122,1034.7541385810166,1243.0,4,275.0,275.0,275.0,275.0,972.042797720244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02030028664133,16.02030028664133,16.02030028664133,16.02030028664133,0.9201719342839948,0.9201719342839948,0.9201719342839948,0.9201719342839948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.973320784298906,38.973320784298906,38.973320784298906,38.973320784298906,155.89328313719562,3741.4387952926945,0.06665887851502585,0.14
1999-03-14,1999-03-25,2373.8032,1.003751458435271,2382.708424038313,0.138,1999,3,14,1999.03,1998,6,165,24,0.20586600783691025,44.035967944484575,0.44,3,Normal,49,9,9,9,107,183.0,0.07680335460007483,1100.0,1099.7084240383126,51.0,9.0,16.0,54.08402085434325,969.6244031839695,100.0,18.0,25.0,63.08402085434325,1076.6244031839697,1243.0,4,275.0,275.0,275.0,275.0,972.1553759029003,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.907722103984794,15.907722103984794,15.907722103984794,15.907722103984794,0.9192028650687312,0.9192028650687312,0.9192028650687312,0.9192028650687312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.658690757681214,38.658690757681214,38.658690757681214,38.658690757681214,154.63476303072486,3711.234312737397,0.0648987351833186,0.14
1999-03-15,1999-03-26,2373.8032,1.003751458435271,2382.708424038313,0.138,1999,3,15,1999.03,1998,6,166,24,0.20586600783691025,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07680335460007483,1100.0,1099.7084240383126,51.0,9.0,16.0,54.08402085434325,969.6244031839695,100.0,18.0,25.0,63.08402085434325,1076.6244031839697,1243.0,4,275.0,275.0,275.0,275.0,972.1553759029003,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.907722103984794,15.907722103984794,15.907722103984794,15.907722103984794,0.9192028650687312,0.9192028650687312,0.9192028650687312,0.9192028650687312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.658690757681214,38.658690757681214,38.658690757681214,38.658690757681214,154.63476303072486,3711.234312737397,0.0648987351833186,0.14
1999-03-16,1999-03-27,2390.6293,1.004803744062384,2402.113271305237,0.134,1999,3,16,1999.03,1998,6,167,24,0.2075425866407725,19.404847266924207,0.44,3,Normal,49,9,9,9,107,183.0,0.07618291867667143,1100.0,1119.113271305237,51.0,9.0,16.0,55.03835760517559,988.0749137000616,100.0,18.0,25.0,64.03835760517559,1095.0749137000616,1243.0,4,275.0,275.0,275.0,275.0,972.2045929752983,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.858505031586974,15.858505031586974,15.858505031586974,15.858505031586974,0.91876726152936,0.91876726152936,0.91876726152936,0.91876726152936,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.520820827661865,38.520820827661865,38.520820827661865,38.520820827661865,154.08328331064752,3697.99879945554,0.06414488656770262,0.135
1999-03-17,1999-03-28,2405.1087,1.0053053197487325,2417.8685706839583,0.133,1999,3,17,1999.03,1998,6,168,24,0.208903844507094,15.755299378721249,0.44,3,Normal,49,9,9,9,107,183.0,0.07568649603987103,1100.0,1134.8685706839585,51.0,9.0,16.0,55.813208394293035,1003.0553622896653,100.0,18.0,25.0,64.81320839429303,1110.0553622896653,1243.0,4,275.0,275.0,275.0,275.0,972.2443799648433,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.818718042041906,15.818718042041906,15.818718042041906,15.818718042041906,0.9184098086349348,0.9184098086349348,0.9184098086349348,0.9184098086349348,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.409227747730434,38.409227747730434,38.409227747730434,38.409227747730434,153.63691099092173,3687.2858637821223,0.06354229210542303,0.135
1999-03-18,1999-03-29,2422.0679,1.0048220679660724,2433.7472760322426,0.131,1999,3,18,1999.03,1998,6,169,25,0.21027576464918574,15.878705348284257,0.44,3,Normal,49,9,9,9,107,183.0,0.07519268816536545,1100.0,1150.7472760322423,51.0,9.0,16.0,56.59412832945455,1018.1531477027879,100.0,18.0,25.0,65.59412832945455,1125.153147702788,1243.0,4,275.0,275.0,275.0,275.0,972.2843226132727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.778775393612547,15.778775393612547,15.778775393612547,15.778775393612547,0.9180461803559998,0.9180461803559998,0.9180461803559998,0.9180461803559998,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.29707445011992,38.29707445011992,38.29707445011992,38.29707445011992,153.18829780047966,3676.519147211512,0.06294338747046233,0.13
1999-03-19,1999-03-30,2422.0679,1.0048220679660724,2433.7472760322426,0.131,1999,3,19,1999.03,1998,6,170,25,0.21027576464918574,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07519268816536545,1100.0,1150.7472760322423,51.0,9.0,16.0,56.59412832945455,1018.1531477027879,100.0,18.0,25.0,65.59412832945455,1125.153147702788,1243.0,4,275.0,275.0,275.0,275.0,972.2843226132727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.778775393612547,15.778775393612547,15.778775393612547,15.778775393612547,0.9180461803559998,0.9180461803559998,0.9180461803559998,0.9180461803559998,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.29707445011992,38.29707445011992,38.29707445011992,38.29707445011992,153.18829780047966,3676.519147211512,0.06294338747046233,0.13
1999-03-20,1999-03-31,2431.7911,1.0097146303051494,2455.415051515853,0.13,1999,3,20,1999.03,1998,6,171,25,0.2121478604509697,21.667775483610512,0.44,3,Normal,49,9,9,9,107,183.0,0.07452915134939192,1100.0,1172.415051515853,51.0,9.000000000000009,16.000000000000007,57.6597566319272,1038.755294883926,100.0,18.0,25.0,66.65975663192721,1145.755294883926,1243.0,4,275.0,275.0,275.0,275.0,972.3385773888992,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.72452061798613,15.72452061798613,15.72452061798613,15.72452061798613,0.91754459191801,0.91754459191801,0.91754459191801,0.91754459191801,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.14453903923531,38.14453903923531,38.14453903923531,38.14453903923531,152.57815615694125,3661.87574776659,0.062139456244982676,0.13
1999-03-21,1999-04-01,2439.0988,1.0097146303051494,2462.793743119734,0.13,1999,3,21,1999.03,1998,6,172,25,0.21278537940554496,7.378691603880725,0.5,3,Normal,49,9,9,9,107,183.0,0.07430585712313266,1100.0,1179.7937431197338,51.0,9.000000000000009,16.000000000000007,58.02264310424921,1045.7711000154848,100.0,18.0,25.0,67.0226431042492,1152.7711000154848,1243.0,4,275.0,275.0,275.0,275.0,972.3569878003152,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.706110206570045,15.706110206570045,15.706110206570045,15.706110206570045,0.917372379939822,0.917372379939822,0.917372379939822,0.917372379939822,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.092728182168216,38.092728182168216,38.092728182168216,38.092728182168216,152.37091272867286,3656.9019054881487,0.06186913262807694,0.13
1999-03-22,1999-04-02,2448.8631,1.0134122837316493,2481.707946717166,0.128,1999,3,22,1999.03,1998,6,173,25,0.2144195665963632,18.914203597432333,0.5,3,Normal,49,9,9,9,107,183.0,0.07373953903080123,1100.0,1198.707946717166,51.0,9.0,16.0,58.952849838549156,1063.755096878617,100.0,18.0,25.0,67.95284983854916,1170.755096878617,1243.0,4,275.0,275.0,275.0,275.0,972.4040298201512,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.659068186734158,15.659068186734158,15.659068186734158,15.659068186734158,0.9169277278352952,0.9169277278352952,0.9169277278352952,0.9169277278352952,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.96022676226586,37.96022676226586,37.96022676226586,37.96022676226586,151.84090704906345,3644.1817691775227,0.06118403547440805,0.13
1999-03-23,1999-04-03,2456.2017,1.0134122837316493,2489.1449741025594,0.128,1999,3,23,1999.03,1998,6,174,25,0.21506212576246111,7.437027385393321,0.5,3,Normal,49,9,9,9,107,183.0,0.07351922122012164,1100.0,1206.1449741025594,51.0,8.999999999999991,15.999999999999993,59.31860528373243,1070.8263688188272,100.0,18.0,25.0,68.31860528373244,1177.8263688188272,1243.0,4,275.0,275.0,275.0,275.0,972.4224677410583,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.640630265826713,15.640630265826713,15.640630265826713,15.640630265826713,0.9167516373507676,0.9167516373507676,0.9167516373507676,0.9167516373507676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.90824867631524,37.90824867631524,37.90824867631524,37.90824867631524,151.63299470526096,3639.191872926263,0.06091770318035854,0.13
1999-03-24,1999-04-04,2466.0071,1.0134122837316493,2499.081886909461,0.126,1999,3,24,1999.03,1998,6,175,25,0.21592067502897747,9.936912806901546,0.5,3,Normal,49,9,9,9,107,183.0,0.07322689222733336,1100.0,1216.081886909461,51.0,8.999999999999991,15.999999999999993,59.807305913580045,1080.2745809958808,100.0,18.0,25.0,68.80730591358005,1187.2745809958808,1243.0,4,275.0,275.0,275.0,275.0,972.4470518335124,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.616046173372824,15.616046173372824,15.616046173372824,15.616046173372824,0.9165152616621968,0.9165152616621968,0.9165152616621968,0.9165152616621968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.83890520998153,37.83890520998153,37.83890520998153,37.83890520998153,151.35562083992613,3632.5349001582267,0.06056449035653772,0.125
1999-03-25,1999-04-05,2473.3766,1.0111123638295232,2500.861660666629,0.126,1999,3,25,1999.03,1998,6,176,26,0.2160744474815967,1.7797737571681864,0.5,3,Normal,49,9,9,9,107,183.0,0.07317477926836607,1100.0,1217.8616606666292,51.0,9.000000000000009,16.000000000000007,59.89483577048996,1081.966824896139,100.0,18.0,25.0,68.89483577048995,1188.966824896139,1243.0,4,275.0,275.0,275.0,275.0,972.4514488179178,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.611649188967435,15.611649188967435,15.611649188967435,15.611649188967435,0.9164727935775788,0.9164727935775788,0.9164727935775788,0.9164727935775788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.82649814402521,37.82649814402521,37.82649814402521,37.82649814402521,151.30599257610083,3631.3438218264205,0.06050154431003942,0.125
1999-03-26,1999-04-06,2483.2232,1.0111123638295232,2510.817679668313,0.126,1999,3,26,1999.03,1998,6,177,26,0.21693464752334224,9.956019001683671,0.5,3,Normal,49,9,9,9,107,183.0,0.07288462299826362,1100.0,1227.8176796683126,51.0,9.000000000000009,16.000000000000007,60.384476049261295,1091.4332036190517,100.0,18.0,25.0,69.38447604926128,1198.4332036190515,1243.0,4,275.0,275.0,275.0,275.0,972.4760108204848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.58708718640044,15.58708718640044,15.58708718640044,15.58708718640044,0.9162344955969518,0.9162344955969518,0.9162344955969518,0.9162344955969518,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.7571652057275,37.7571652057275,37.7571652057275,37.7571652057275,151.02866082291,3624.6878597498403,0.06015118582519356,0.125
1999-03-27,1999-04-07,2483.2232,1.0111123638295232,2510.817679668313,0.126,1999,3,27,1999.03,1998,6,178,26,0.21693464752334224,0.0,0.5,3,Normal,49,9,9,9,107,183.0,0.07288462299826362,1100.0,1227.8176796683126,51.0,9.000000000000009,16.000000000000007,60.384476049261295,1091.4332036190517,100.0,18.0,25.0,69.38447604926128,1198.4332036190515,1243.0,4,275.0,275.0,275.0,275.0,972.4760108204848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.58708718640044,15.58708718640044,15.58708718640044,15.58708718640044,0.9162344955969518,0.9162344955969518,0.9162344955969518,0.9162344955969518,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.7571652057275,37.7571652057275,37.7571652057275,37.7571652057275,151.02866082291,3624.6878597498403,0.06015118582519356,0.125
1999-03-28,1999-04-08,2520.3578,1.0166833774525996,2562.405880493004,0.122,1999,3,28,1999.03,1998,6,179,26,0.2213918680745956,51.588200824691285,0.5,3,Normal,49,9,9,9,107,183.0,0.07141725727104209,1100.0,1279.405880493004,51.0,9.0,16.0,62.92160067998382,1140.4842798130205,100.0,18.0,25.0,71.92160067998381,1247.4842798130205,1243.0,4,275.0,275.0,275.0,275.0,972.6023507133693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460747293515922,15.460747293515922,15.460747293515922,15.460747293515922,0.9149801617727098,0.9149801617727098,0.9149801617727098,0.9149801617727098,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.39985655917695,37.39985655917695,37.39985655917695,37.39985655917695,149.5994262367078,3590.3862296809875,0.05838240825763522,0.12
1999-03-29,1999-04-09,2557.8249,1.013995367110139,2593.6225984789544,0.11900000000000001,1999,3,29,1999.03,1998,6,180,26,0.22408899250858166,31.21671798595025,0.5,3,Normal,49,9,9,9,107,183.0,0.07055768256619968,1100.0,1310.6225984789544,51.0,9.0,16.0,64.45684910552235,1170.1657493734324,100.0,18.0,25.0,73.45684910552235,1277.1657493734324,1243.0,4,275.0,275.0,275.0,275.0,972.6780551473227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.385042859562487,15.385042859562487,15.385042859562487,15.385042859562487,0.9142056058794186,0.9142056058794186,0.9142056058794186,0.9142056058794186,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.185221038082574,37.185221038082574,37.185221038082574,37.185221038082574,148.7408841523303,3569.7812196559257,0.05734869993790163,0.12
1999-03-30,1999-04-10,2565.3583,1.013995367110139,2601.261431177542,0.11900000000000001,1999,3,30,1999.03,1998,6,181,26,0.22474898765373968,7.638832698587521,0.5,3,Normal,49,9,9,9,107,183.0,0.07035048373325528,1100.0,1318.261431177542,51.0,9.0,16.0,64.83252940217419,1177.428901775368,100.0,18.0,25.0,73.83252940217419,1284.428901775368,1243.0,4,275.0,275.0,275.0,275.0,972.6964960093525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.366601997532895,15.366601997532895,15.366601997532895,15.366601997532895,0.9140143274347358,0.9140143274347358,0.9140143274347358,0.9140143274347358,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.132879081102296,37.132879081102296,37.132879081102296,37.132879081102296,148.53151632440918,3564.756391785821,0.0570998034046781,0.12
1999-03-31,1999-04-11,2572.905,1.0179290225450142,2619.03467175118,0.117,1999,3,31,1999.03,1998,6,182,26,0.22628459563930198,17.773240573638304,0.5,3,Normal,49,9,9,9,107,183.0,0.06987307269118345,1100.0,1336.0346717511802,51.0,9.0,16.0,65.70662320087771,1194.3280485503024,100.0,18.0,25.0,74.7066232008777,1301.3280485503024,1243.0,4,275.0,275.0,275.0,275.0,972.739275325966,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.323822680919266,15.323822680919266,15.323822680919266,15.323822680919266,0.913566669137555,0.913566669137555,0.913566669137555,0.913566669137555,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01136829414651,37.01136829414651,37.01136829414651,37.01136829414651,148.04547317658603,3553.091356238065,0.0565267328353456,0.115
1999-04-01,1999-04-12,2582.9881,1.0179290225450142,2629.2985518784035,0.117,1999,4,1,1999.04,1998,7,183,27,0.2271713948822941,10.263880127223274,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08253151771029292,1100.0,1312.2985518784035,46.0,5.0,11.0,60.99999999999999,1189.2985518784035,100.0,18.0,25.0,80.0,1306.2985518784035,1243.0,4,275.0,275.0,275.0,275.0,972.7638995861192,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.299198420766132,15.299198420766132,15.299198420766132,15.299198420766132,0.9133065022963271,0.9133065022963271,0.9133065022963271,0.9133065022963271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.94137052350747,36.94137052350747,36.94137052350747,36.94137052350747,147.7654820940299,3546.371570256717,0.05619958296043042,0.115
1999-04-02,1999-04-13,2582.9881,1.0179290225450142,2629.2985518784035,0.117,1999,4,2,1999.04,1998,7,184,27,0.2271713948822941,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08253151771029292,1100.0,1312.2985518784035,46.0,5.0,11.0,60.99999999999999,1189.2985518784035,100.0,18.0,25.0,80.0,1306.2985518784035,1243.0,4,275.0,275.0,275.0,275.0,972.7638995861192,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.299198420766132,15.299198420766132,15.299198420766132,15.299198420766132,0.9133065022963271,0.9133065022963271,0.9133065022963271,0.9133065022963271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.94137052350747,36.94137052350747,36.94137052350747,36.94137052350747,147.7654820940299,3546.371570256717,0.05619958296043042,0.115
1999-04-03,1999-04-14,2608.2997,1.0174076948207036,2653.704185178533,0.115,1999,4,3,1999.04,1998,7,185,27,0.22928004159942525,24.405633300129466,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08177249039738049,1100.0,1336.704185178533,46.0,5.0,11.0,61.0,1213.704185178533,100.0,18.0,25.0,80.0,1330.704185178533,1243.0,4,275.0,275.0,275.0,275.0,972.8222173220087,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2408806848767,15.2408806848767,15.2408806848767,15.2408806848767,0.912683092619562,0.912683092619562,0.912683092619562,0.912683092619562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.775437277954936,36.775437277954936,36.775437277954936,36.775437277954936,147.10174911181974,3530.4419786836743,0.05543260998471961,0.115
1999-04-04,1999-04-15,2621.0113,1.0214997490135054,2677.3623851115617,0.113,1999,4,4,1999.04,1998,7,186,27,0.23132411007363896,23.658199933028754,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08104991733905978,1100.0,1360.3623851115615,46.0,5.0,11.0,61.00000000000002,1237.3623851115615,100.0,18.0,25.0,80.0,1354.3623851115615,1243.0,4,275.0,275.0,275.0,275.0,972.8784373642528,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.18466064263255,15.18466064263255,15.18466064263255,15.18466064263255,0.9120724480608684,0.9120724480608684,0.9120724480608684,0.9120724480608684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.61526689073749,36.61526689073749,36.61526689073749,36.61526689073749,146.46106756294995,3515.065621510799,0.054703490411831986,0.115
1999-04-05,1999-04-16,2633.7601,1.019244741793797,2684.4461330713057,0.112,1999,4,5,1999.04,1998,7,187,27,0.2319361458973608,7.08374795974396,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08083604186600972,1100.0,1367.4461330713054,46.0,5.0,11.0,61.0,1244.4461330713054,100.0,18.0,25.0,80.0,1361.4461330713054,1243.0,4,275.0,275.0,275.0,275.0,972.8952116606304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.167886346255006,15.167886346255006,15.167886346255006,15.167886346255006,0.9118884142440444,0.9118884142440444,0.9118884142440444,0.9118884142440444,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.567438583427965,36.567438583427965,36.567438583427965,36.567438583427965,146.26975433371186,3510.4741040090853,0.05448787089885203,0.11
1999-04-06,1999-04-17,2646.5462,1.019687481531927,2698.650029435892,0.111,1999,4,6,1999.04,1998,7,188,27,0.23316336254326106,14.2038963645864,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08041057478111019,1100.0,1381.650029435892,46.0,5.0,11.0,61.00000000000002,1258.650029435892,100.0,18.0,25.0,80.0,1375.650029435892,1243.0,4,275.0,275.0,275.0,275.0,972.9287649710318,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.13433303585346,15.13433303585346,15.13433303585346,15.13433303585346,0.9115177618655323,0.9115177618655323,0.9115177618655323,0.9115177618655323,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.47171614784803,36.47171614784803,36.47171614784803,36.47171614784803,145.8868645913921,3501.28475019341,0.054059201082063725,0.11
1999-04-07,1999-04-18,2659.3696,1.019687481531927,2711.725889886568,0.11,1999,4,7,1999.04,1998,7,189,27,0.2342931168861995,13.075860450675918,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08002283741483811,1100.0,1394.725889886568,46.0,5.0,11.0,61.0,1271.7258898865678,100.0,18.0,25.0,80.0,1388.7258898865678,1243.0,4,275.0,275.0,275.0,275.0,972.9595580025303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103540004354796,15.103540004354796,15.103540004354796,15.103540004354796,0.9111746292513276,0.9111746292513276,0.9111746292513276,0.9111746292513276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.38380755211585,36.38380755211585,36.38380755211585,36.38380755211585,145.5352302084634,3492.8455250031207,0.0536688574428705,0.11
1999-04-08,1999-04-19,2672.2303,1.0168576574949744,2717.277843145093,0.109,1999,4,8,1999.04,1998,7,190,28,0.234772805647736,5.551953258524919,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07985933442449704,1100.0,1400.2778431450931,46.0,5.0,11.0,61.0,1277.277843145093,100.0,18.0,25.0,80.0,1394.2778431450931,1243.0,4,275.0,275.0,275.0,275.0,972.972605035487,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.090492971398206,15.090492971398206,15.090492971398206,15.090492971398206,0.9110283857042708,0.9110283857042708,0.9110283857042708,0.9110283857042708,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.346543228183776,36.346543228183776,36.346543228183776,36.346543228183776,145.3861729127351,3489.2681499056425,0.05350434563749247,0.11
1999-04-09,1999-04-20,2685.1284,1.0153009906381705,2726.2135245106856,0.109,1999,4,9,1999.04,1998,7,191,28,0.23554484851772325,8.9356813655927,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07959758032487503,1100.0,1409.2135245106854,46.0,5.0,11.0,61.0,1286.2135245106854,100.0,18.0,25.0,80.0,1403.2135245106854,1243.0,4,275.0,275.0,275.0,275.0,972.9935694639504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.069528542934975,15.069528542934975,15.069528542934975,15.069528542934975,0.9107923269163282,0.9107923269163282,0.9107923269163282,0.9107923269163282,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.28664412890101,36.28664412890101,36.28664412890101,36.28664412890101,145.14657651560404,3483.517836374497,0.053241088862126335,0.11
1999-04-10,1999-04-21,2685.1284,1.0153009906381705,2726.2135245106856,0.109,1999,4,10,1999.04,1998,7,192,28,0.23554484851772325,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07959758032487503,1100.0,1409.2135245106854,46.0,5.0,11.0,61.0,1286.2135245106854,100.0,18.0,25.0,80.0,1403.2135245106854,1243.0,4,275.0,275.0,275.0,275.0,972.9935694639504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.069528542934975,15.069528542934975,15.069528542934975,15.069528542934975,0.9107923269163282,0.9107923269163282,0.9107923269163282,0.9107923269163282,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.28664412890101,36.28664412890101,36.28664412890101,36.28664412890101,145.14657651560404,3483.517836374497,0.053241088862126335,0.11
1999-04-11,1999-04-22,2711.0368,1.0162720684295783,2755.1509763247054,0.106,1999,4,11,1999.04,1998,7,193,28,0.23804504435445456,28.937451814019823,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07876156401761764,1100.0,1438.1509763247054,46.0,5.0,11.0,61.0,1315.150976324705,100.0,18.0,25.0,80.0,1432.150976324705,1243.0,4,275.0,275.0,275.0,275.0,973.0611724726617,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.001925534223414,15.001925534223414,15.001925534223414,15.001925534223414,0.9100221380820462,0.9100221380820462,0.9100221380820462,0.9100221380820462,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.093312344112576,36.093312344112576,36.093312344112576,36.093312344112576,144.3732493764503,3464.9579850348077,0.052401211627625635,0.105
1999-04-12,1999-04-23,2750.1807,1.018827290046873,2801.959149720212,0.10400000000000001,1999,4,12,1999.04,1998,7,194,28,0.2420892705358263,46.8081733955064,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0774458114500593,1100.0,1484.9591497202118,46.0,5.0,11.0,61.0,1361.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,4,275.0,275.0,275.0,275.0,973.1696043037073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.893493703178097,14.893493703178097,14.893493703178097,14.893493703178097,0.908758162199654,0.908758162199654,0.908758162199654,0.908758162199654,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.78266541753373,35.78266541753373,35.78266541753373,35.78266541753373,143.1306616701349,3435.135880083237,0.05108235131994239,0.105
1999-04-13,1999-04-24,2768.5635,1.0193217385998146,2822.056960243988,0.102,1999,4,13,1999.04,1998,7,195,28,0.2438257213650806,20.097810523776392,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0768942665073772,1100.0,1505.0569602439884,46.0,5.0,11.0,61.0,1382.0569602439887,100.0,18.0,25.0,80.0,1499.0569602439887,1243.0,4,275.0,275.0,275.0,275.0,973.2158176331136,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.847280373771653,14.847280373771653,14.847280373771653,14.847280373771653,0.9082087393720212,0.9082087393720212,0.9082087393720212,0.9082087393720212,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.65006806026475,35.65006806026475,35.65006806026475,35.65006806026475,142.600272241059,3422.4065337854163,0.050530614459578495,0.1
1999-04-14,1999-04-25,2784.3790000000013,1.0178649970908706,2834.121922734881,0.101,1999,4,14,1999.04,1998,7,196,28,0.24486813412429376,12.064962490892867,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07656692475339895,1100.0,1517.121922734881,46.0,5.0,11.0,61.0,1394.1219227348813,100.0,18.0,25.0,80.0,1511.1219227348813,1243.0,4,275.0,275.0,275.0,275.0,973.243462202764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.819635804121347,14.819635804121347,14.819635804121347,14.819635804121347,0.9078770148826631,0.9078770148826631,0.9078770148826631,0.9078770148826631,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.57069320238926,35.57069320238926,35.57069320238926,35.57069320238926,142.28277280955703,3414.7865474293685,0.05020347631066503,0.1
1999-04-15,1999-04-26,2802.8990000000013,1.0180822492206687,2853.581718258364,0.099,1999,4,15,1999.04,1998,7,197,29,0.2465494604575225,19.45979552348217,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.076044782110688,1100.0,1536.5817182583642,46.0,5.0,11.0,61.0,1413.581718258364,100.0,18.0,25.0,80.0,1530.581718258364,1243.0,4,275.0,275.0,275.0,275.0,973.2878972191803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.775200787705062,14.775200787705062,14.775200787705062,14.775200787705062,0.9073390070298356,0.9073390070298356,0.9073390070298356,0.9073390070298356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.443022480313665,35.443022480313665,35.443022480313665,35.443022480313665,141.77208992125466,3402.530158110112,0.0496821552416529,0.1
1999-04-16,1999-04-27,2816.1728,1.0214266739181483,2876.514016282759,0.098,1999,4,16,1999.04,1998,7,198,29,0.2485308110068304,22.932298024395557,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07543853385439896,1100.0,1559.5140162827588,46.0,5.0,11.0,61.0,1436.514016282759,100.0,18.0,25.0,80.0,1553.514016282759,1243.0,4,275.0,275.0,275.0,275.0,973.3400204800078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.723077526877505,14.723077526877505,14.723077526877505,14.723077526877505,0.9067003624749108,0.9067003624749108,0.9067003624749108,0.9067003624749108,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.2931291360431,35.2931291360431,35.2931291360431,35.2931291360431,141.1725165441724,3388.1403970601377,0.049077639025936634,0.1
1999-04-17,1999-04-28,2883.1094,1.019515904042514,2939.375886394469,0.094,1999,4,17,1999.04,1998,7,199,29,0.2539620765844821,62.861870111710225,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0738251956833527,1100.0,1622.375886394469,46.0,5.0,11.0,61.0,1499.375886394469,100.0,18.0,25.0,80.0,1616.375886394469,1243.0,4,275.0,275.0,275.0,275.0,973.4815861443227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.581511862562664,14.581511862562664,14.581511862562664,14.581511862562664,0.904924687937707,0.904924687937707,0.904924687937707,0.904924687937707,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.885324660211076,34.885324660211076,34.885324660211076,34.885324660211076,139.5412986408443,3348.9911673802644,0.04747310450723268,0.095
1999-04-18,1999-04-29,2910.1494,1.0180661956704562,2962.724728490661,0.092,1999,4,18,1999.04,1998,7,200,29,0.2559794165415931,23.348842096192133,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07324338907129893,1100.0,1645.7247284906614,46.0,5.0,11.0,61.0,1522.7247284906614,100.0,18.0,25.0,80.0,1639.7247284906614,1243.0,4,275.0,275.0,275.0,275.0,973.5336859709413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.529412035944073,14.529412035944073,14.529412035944073,14.529412035944073,0.9042560588654854,0.9042560588654854,0.9042560588654854,0.9042560588654854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.73499528641827,34.73499528641827,34.73499528641827,34.73499528641827,138.93998114567307,3334.5595474961538,0.04689601427009895,0.09
1999-04-19,1999-04-30,2923.7265,1.017716395401773,2975.5243947206427,0.09,1999,4,19,1999.04,1998,7,201,29,0.2570853077038635,12.799666229981089,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07292832160442532,1100.0,1658.5243947206427,46.0,5.0,11.0,61.0,1535.5243947206425,100.0,18.0,25.0,80.0,1652.5243947206425,1243.0,4,275.0,275.0,275.0,275.0,973.5621376508728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500960356012412,14.500960356012412,14.500960356012412,14.500960356012412,0.903887483244736,0.903887483244736,0.903887483244736,0.903887483244736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.652846483333605,34.652846483333605,34.652846483333605,34.652846483333605,138.61138593333442,3326.673262400025,0.046583851296688135,0.09
1999-04-20,1999-05-01,3000.4625,1.0214817302837893,3064.917626151624,0.085,1999,4,20,1999.04,1998,7,202,29,0.26480888289950033,89.39323143098181,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07080125030063852,1100.0,1747.917626151624,46.0,5.0,11.0,61.0,1624.917626151624,100.0,18.0,25.0,80.0,1741.917626151624,1243.0,4,275.0,275.0,275.0,275.0,973.7587334781745,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.304364528710792,14.304364528710792,14.304364528710792,14.304364528710792,0.9012743290168004,0.9012743290168004,0.9012743290168004,0.9012743290168004,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.08421900661069,34.08421900661069,34.08421900661069,34.08421900661069,136.33687602644278,3272.085024634627,0.04448304739518572,0.085
1999-04-21,1999-05-02,3078.3986,1.0205046759891518,3141.5201658584588,0.078,1999,4,21,1999.04,1998,7,203,29,0.27142734233017085,76.6025397068347,0.51,3,Normal,54,13,14,19,117,217.0,0.0690748391044315,1100.0,1824.5201658584588,46.0,5.0,11.0,61.0,1701.5201658584588,100.0,18.0,25.0,80.0,1818.5201658584588,1243.0,4,275.0,275.0,275.0,275.0,973.9243408152596,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.138757191625658,14.138757191625658,14.138757191625658,14.138757191625658,0.8989830989412303,0.8989830989412303,0.8989830989412303,0.8989830989412303,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.603966275757216,33.603966275757216,33.603966275757216,33.603966275757216,134.41586510302892,3225.9807624726936,0.04278688596808613,0.08
1999-04-22,1999-05-03,3160.3899,1.0261606943378303,3243.067894162267,0.07400000000000001,1999,4,22,1999.04,1998,7,204,30,0.28020106605561984,101.54772830380809,0.51,3,Normal,54,13,14,19,117,217.0,0.06691195099264315,1100.0,1926.0678941622668,45.999999999999936,5.000000000000013,11.000000000000014,61.0,1803.0678941622668,100.0,18.0,25.0,80.0,1920.0678941622668,1243.0,4,275.0,275.0,275.0,275.0,974.1399723607716,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.923125646113546,13.923125646113546,13.923125646113546,13.923125646113546,0.8958764573692183,0.8958764573692183,0.8958764573692183,0.8958764573692183,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.97711382029444,32.97711382029444,32.97711382029444,32.97711382029444,131.90845528117777,3165.802926748266,0.0406739727893522,0.075
1999-04-23,1999-05-04,3188.9642,1.0315586851813885,3289.6037172425176,0.07100000000000001,1999,4,23,1999.04,1998,7,205,30,0.2842217611697536,46.535823080250786,0.51,3,Normal,54,13,14,19,117,217.0,0.06596539238528658,1100.0,1972.6037172425174,46.0,5.0,11.000000000000014,61.0,1849.6037172425174,100.0,18.0,25.0,80.0,1966.6037172425174,1243.0,4,275.0,275.0,275.0,275.0,974.23735059812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.825747408765281,13.825747408765281,13.825747408765281,13.825747408765281,0.8944277914787686,0.8944277914787686,0.8944277914787686,0.8944277914787686,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.69351985543801,32.69351985543801,32.69351985543801,32.69351985543801,130.77407942175205,3138.577906122049,0.039753748676868685,0.07
1999-04-24,1999-05-05,3232.1161,1.035277591399259,3346.1373711307665,0.069,1999,4,24,1999.04,1998,7,206,30,0.28910626886569823,56.533653888248864,0.51,3,Normal,54,13,14,19,117,217.0,0.06485089401056741,1100.0,2029.1373711307665,46.000000000000064,5.0,11.0,61.0,1906.1373711307665,100.0,18.0,25.0,80.0,2023.1373711307665,1243.0,4,275.0,275.0,275.0,275.0,974.354469693835,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.708628313050284,13.708628313050284,13.708628313050284,13.708628313050284,0.8926477643492954,0.8926477643492954,0.8926477643492954,0.8926477643492954,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.352057063579544,32.352057063579544,32.352057063579544,32.352057063579544,129.40822825431817,3105.797478103635,0.0386739138000742,0.07
1999-04-25,1999-05-06,3246.5778,1.037176891822677,3367.2754716645045,0.068,1999,4,25,1999.04,1998,7,207,30,0.29093260075181315,21.138100533738,0.51,3,Normal,54,13,14,19,117,217.0,0.06444379196951565,1100.0,2050.2754716645045,46.0,5.0,11.0,61.0,1927.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,4,275.0,275.0,275.0,275.0,974.3979343151157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.665163691769592,13.665163691769592,13.665163691769592,13.665163691769592,0.8919767005006951,0.8919767005006951,0.8919767005006951,0.8919767005006951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.225237404912384,32.225237404912384,32.225237404912384,32.225237404912384,128.90094961964954,3093.6227908715887,0.038280488396136916,0.07
1999-04-26,1999-05-07,3290.1963,1.039672960363583,3420.728127398308,0.065,1999,4,26,1999.04,1998,7,208,30,0.2955509102072137,53.45265573380357,0.51,3,Normal,54,13,14,19,117,217.0,0.06343678653148123,1100.0,2103.728127398308,46.0,5.0,11.0,61.0,1980.728127398308,100.0,18.0,25.0,80.0,2097.728127398308,1243.0,4,275.0,275.0,275.0,275.0,974.5070665978267,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.55603140905869,13.55603140905869,13.55603140905869,13.55603140905869,0.8902667932667374,0.8902667932667374,0.8902667932667374,0.8902667932667374,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.906599274692265,31.906599274692265,31.906599274692265,31.906599274692265,127.62639709876906,3063.0335303704574,0.03730971662920123,0.065
1999-04-27,1999-05-08,3290.1963,1.039672960363583,3420.728127398308,0.065,1999,4,27,1999.04,1998,7,209,30,0.2955509102072137,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.06343678653148123,1100.0,2103.728127398308,46.0,5.0,11.0,61.0,1980.728127398308,100.0,18.0,25.0,80.0,2097.728127398308,1243.0,4,275.0,275.0,275.0,275.0,974.5070665978267,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.55603140905869,13.55603140905869,13.55603140905869,13.55603140905869,0.8902667932667374,0.8902667932667374,0.8902667932667374,0.8902667932667374,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.906599274692265,31.906599274692265,31.906599274692265,31.906599274692265,127.62639709876906,3063.0335303704574,0.03730971662920123,0.065
1999-04-28,1999-05-09,3290.1963,1.039672960363583,3420.728127398308,0.065,1999,4,28,1999.04,1998,7,210,30,0.2955509102072137,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.06343678653148123,1100.0,2103.728127398308,46.0,5.0,11.0,61.0,1980.728127398308,100.0,18.0,25.0,80.0,2097.728127398308,1243.0,4,275.0,275.0,275.0,275.0,974.5070665978267,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.55603140905869,13.55603140905869,13.55603140905869,13.55603140905869,0.8902667932667374,0.8902667932667374,0.8902667932667374,0.8902667932667374,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.906599274692265,31.906599274692265,31.906599274692265,31.906599274692265,127.62639709876906,3063.0335303704574,0.03730971662920123,0.065
