Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1999-04-29,1999-05-10,3290.1963,1.039672960363583,3420.728127398308,0.065,1999,4,29,1999.04,1998,7,211,31,0.2955509102072137,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.06343678653148123,1100.0,2103.728127398308,46.0,5.0,11.0,61.0,1980.728127398308,100.0,18.0,25.0,80.0,2097.728127398308,1243.0,4,275.0,275.0,275.0,275.0,974.5070665978267,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.55603140905869,13.55603140905869,13.55603140905869,13.55603140905869,0.8902667932667374,0.8902667932667374,0.8902667932667374,0.8902667932667374,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.906599274692265,31.906599274692265,31.906599274692265,31.906599274692265,127.62639709876906,3063.0335303704574,0.03730971662920123,0.065
1999-04-30,1999-05-11,3246.5778,1.037176891822677,3367.2754716645045,0.068,1999,4,30,1999.04,1998,7,212,31,0.29093260075181315,53.45265573380357,0.51,3,Normal,54,13,14,19,117,217.0,0.06444379196951565,1100.0,2050.2754716645045,46.0,5.0,11.0,61.0,1927.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,4,275.0,275.0,275.0,275.0,974.3979343151157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.665163691769592,13.665163691769592,13.665163691769592,13.665163691769592,0.8919767005006951,0.8919767005006951,0.8919767005006951,0.8919767005006951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.225237404912384,32.225237404912384,32.225237404912384,32.225237404912384,128.90094961964954,3093.6227908715887,0.038280488396136916,0.07
1999-05-01,1999-05-12,3246.5778,1.037176891822677,3367.2754716645045,0.068,1999,5,1,1999.05,1998,8,213,31,0.29093260075181315,0.0,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.09532929595490564,1100.0,1946.2754716645045,35.0,4.0,8.0,57.0,1842.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,4,275.0,275.0,275.0,275.0,974.3979343151157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.665163691769592,13.665163691769592,13.665163691769592,13.665163691769592,0.8919767005006951,0.8919767005006951,0.8919767005006951,0.8919767005006951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.225237404912384,32.225237404912384,32.225237404912384,32.225237404912384,128.90094961964954,3093.6227908715887,0.038280488396136916,0.07
1999-05-02,1999-05-13,3246.5778,1.037176891822677,3367.2754716645045,0.068,1999,5,2,1999.05,1998,8,214,31,0.29093260075181315,0.0,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.09532929595490564,1100.0,1946.2754716645045,35.0,4.0,8.0,57.0,1842.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,4,275.0,275.0,275.0,275.0,974.3979343151157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.665163691769592,13.665163691769592,13.665163691769592,13.665163691769592,0.8919767005006951,0.8919767005006951,0.8919767005006951,0.8919767005006951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.225237404912384,32.225237404912384,32.225237404912384,32.225237404912384,128.90094961964954,3093.6227908715887,0.038280488396136916,0.07
1999-05-03,1999-05-14,3246.5778,1.037176891822677,3367.2754716645045,0.068,1999,5,3,1999.05,1998,8,215,31,0.29093260075181315,0.0,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.09532929595490564,1100.0,1946.2754716645045,35.0,4.0,8.0,57.0,1842.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,4,275.0,275.0,275.0,275.0,974.3979343151157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.665163691769592,13.665163691769592,13.665163691769592,13.665163691769592,0.8919767005006951,0.8919767005006951,0.8919767005006951,0.8919767005006951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.225237404912384,32.225237404912384,32.225237404912384,32.225237404912384,128.90094961964954,3093.6227908715887,0.038280488396136916,0.07
1999-05-04,1999-05-15,3209.0583,1.03475301412095,3320.582748414852,0.07,1999,5,4,1999.05,1998,8,216,31,0.2868983494630432,46.69272324965232,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.09666977886734968,1100.0,1899.582748414852,35.0,4.0,8.0,57.0,1795.5827484148524,100.0,18.0,25.0,80.0,1997.582748414852,1243.0,4,275.0,275.0,275.0,275.0,974.3016874602554,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.761410546629875,13.761410546629875,13.761410546629875,13.761410546629875,0.8934550655352441,0.8934550655352441,0.8934550655352441,0.8934550655352441,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.50599347058803,32.50599347058803,32.50599347058803,32.50599347058803,130.02397388235212,3120.5753731764507,0.03915697446311847,0.07
1999-05-05,1999-05-16,3168.946,1.029432299299805,3262.21536713692,0.073,1999,5,5,1999.05,1998,8,217,31,0.2818554077206299,58.36738127793204,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.09839938933330614,1100.0,1841.21536713692,35.0,4.0,8.0,57.0,1737.2153671369197,100.0,18.0,25.0,80.0,1939.21536713692,1243.0,4,275.0,275.0,275.0,275.0,974.1801467902563,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.882951216628795,13.882951216628795,13.882951216628795,13.882951216628795,0.8952822420145846,0.8952822420145846,0.8952822420145846,0.8952822420145846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.860150245274056,32.860150245274056,32.860150245274056,32.860150245274056,131.44060098109622,3154.5744235463094,0.04029182202536643,0.075
1999-05-06,1999-05-17,3131.9704,1.0186525751611355,3190.3897132884526,0.076,1999,5,6,1999.05,1998,8,218,32,0.2756496712281223,71.82565384846748,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.10061466743795804,1100.0,1769.3897132884524,35.0,4.0,8.0,57.0,1665.3897132884524,100.0,18.0,25.0,80.0,1867.3897132884529,1243.0,4,275.0,275.0,275.0,275.0,974.0286581030164,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.034439903869,14.034439903869,14.034439903869,14.034439903869,0.8974975994456329,0.8974975994456329,0.8974975994456329,0.8974975994456329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.30091431536404,33.30091431536404,33.30091431536404,33.30091431536404,133.20365726145616,3196.8877742749482,0.041751531703679616,0.075
1999-05-07,1999-05-18,3117.8186,1.021722491686134,3185.545388617374,0.076,1999,5,7,1999.05,1998,8,219,32,0.2752311215765411,4.844324671078539,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.1007676742409638,1100.0,1764.5453886173739,35.0,4.0,8.0,57.0,1660.5453886173739,100.0,18.0,25.0,80.0,1862.5453886173734,1243.0,4,275.0,275.0,275.0,275.0,974.0183629309987,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.044735075886324,14.044735075886324,14.044735075886324,14.044735075886324,0.8976456567598299,0.8976456567598299,0.8976456567598299,0.8976456567598299,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.330840271498545,33.330840271498545,33.330840271498545,33.330840271498545,133.32336108599418,3199.7606660638603,0.04185260130412415,0.075
1999-05-08,1999-05-19,3047.6373,1.0200513347160902,3108.7464955955406,0.081,1999,5,8,1999.05,1998,8,220,32,0.26859569721945464,76.79889302183345,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.10325705246625658,1100.0,1687.7464955955404,35.0,4.0,8.0,57.0,1583.7464955955404,100.0,18.0,25.0,80.0,1785.7464955955404,1243.0,4,275.0,275.0,275.0,275.0,973.8538036658052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.209294341080136,14.209294341080136,14.209294341080136,14.209294341080136,0.8999690617638498,0.8999690617638498,0.8999690617638498,0.8999690617638498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.80865295917633,33.80865295917633,33.80865295917633,33.80865295917633,135.23461183670534,3245.6306840809284,0.0435013314943194,0.08
1999-05-09,1999-05-20,3005.9895,1.0217873683067338,3071.4821003626757,0.084,1999,5,9,1999.05,1998,8,221,32,0.26537605347133514,37.264395232865354,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.1045098065074502,1100.0,1650.4821003626755,35.0,4.0,8.0,56.99999999999999,1546.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,4,275.0,275.0,275.0,275.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,0.085
1999-05-10,1999-05-21,2923.7265,1.017716395401773,2975.5243947206427,0.09,1999,5,10,1999.05,1998,8,222,32,0.2570853077038635,95.95770564203305,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.10788014394018676,1100.0,1554.5243947206427,35.0,4.0,8.0,57.00000000000002,1450.5243947206427,100.0,18.0,25.0,80.0,1652.5243947206427,1243.0,4,275.0,275.0,275.0,275.0,973.5621376508728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500960356012412,14.500960356012412,14.500960356012412,14.500960356012412,0.903887483244736,0.903887483244736,0.903887483244736,0.903887483244736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.652846483333605,34.652846483333605,34.652846483333605,34.652846483333605,138.61138593333442,3326.673262400025,0.046583851296688135,0.09
1999-05-11,1999-05-22,2896.6104,1.0178660401524815,2948.3613577124956,0.093,1999,5,11,1999.05,1998,8,223,32,0.25473842130635965,27.16303700814661,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.10887403579629393,1100.0,1527.3613577124954,35.0,4.0,8.0,57.0,1423.3613577124954,100.0,18.0,25.0,80.0,1625.3613577124954,1243.0,4,275.0,275.0,275.0,275.0,973.501666579101,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.561431427784285,14.561431427784285,14.561431427784285,14.561431427784285,0.9046679478307164,0.9046679478307164,0.9046679478307164,0.9046679478307164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.82739968113357,34.82739968113357,34.82739968113357,34.82739968113357,139.30959872453428,3343.4303693888232,0.047249838748605257,0.095
1999-05-12,1999-05-23,2869.6463,1.0192399753140005,2924.858223971913,0.095,1999,5,12,1999.05,1998,8,224,32,0.2527077505511733,23.503133740582598,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.10974890932117964,1100.0,1503.858223971913,35.0,4.0,8.0,57.0,1399.858223971913,100.0,18.0,25.0,80.0,1601.858223971913,1243.0,4,275.0,275.0,275.0,275.0,973.4490612862223,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.614036720662812,14.614036720662812,14.614036720662812,14.614036720662812,0.9053379708081272,0.9053379708081272,0.9053379708081272,0.9053379708081272,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.97910609171911,34.97910609171911,34.97910609171911,34.97910609171911,139.91642436687644,3357.994184805035,0.04783699367720876,0.095
1999-05-13,1999-05-24,2842.8338,1.023722638518117,2910.2733186044848,0.097,1999,5,13,1999.05,1998,8,225,33,0.25144761472742744,14.584905367428293,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1102989186438076,1100.0,1489.2733186044848,35.0,4.0,8.0,57.0,1385.2733186044845,100.0,18.0,25.0,80.0,1587.2733186044845,1243.0,4,275.0,275.0,275.0,275.0,973.4162840722687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.646813934616562,14.646813934616562,14.646813934616562,14.646813934616562,0.905751249652919,0.905751249652919,0.905751249652919,0.905751249652919,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.07356273948541,35.07356273948541,35.07356273948541,35.07356273948541,140.29425095794164,3367.0620229905994,0.048206555054840915,0.095
1999-05-14,1999-05-25,2821.4929,1.0214266739181483,2881.948108330671,0.098,1999,5,14,1999.05,1998,8,226,33,0.2490003165597699,28.32521027381381,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11138299092620887,1100.0,1460.9481083306712,35.0,4.000000000000006,8.0,57.0,1356.948108330671,100.0,18.0,25.0,80.0,1558.9481083306712,1243.0,4,275.0,275.0,275.0,275.0,973.3523338202536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.710764186631607,14.710764186631607,14.710764186631607,14.710764186631607,0.9065483021126612,0.9065483021126612,0.9065483021126612,0.9065483021126612,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.25769849132442,35.25769849132442,35.25769849132442,35.25769849132442,141.03079396529768,3384.7390551671447,0.04893592412633268,0.1
1999-05-15,1999-05-26,2750.1807,1.018827290046873,2801.959149720212,0.10400000000000001,1999,5,15,1999.05,1998,8,227,33,0.2420892705358263,79.98895861045912,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11456269804363613,1100.0,1380.9591497202118,35.0,4.000000000000006,8.0,57.0,1276.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,4,275.0,275.0,275.0,275.0,973.1696043037073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.893493703178097,14.893493703178097,14.893493703178097,14.893493703178097,0.908758162199654,0.908758162199654,0.908758162199654,0.908758162199654,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.78266541753373,35.78266541753373,35.78266541753373,35.78266541753373,143.1306616701349,3435.135880083237,0.05108235131994239,0.105
1999-05-16,1999-05-27,2724.0472,1.0178994636696477,2772.806183890805,0.105,1999,5,16,1999.05,1998,8,228,33,0.2395704542881656,29.152965829406643,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11576719709618233,1100.0,1351.8061838908052,35.0,4.0,8.0,57.0,1247.806183890805,100.0,18.0,25.0,80.0,1449.806183890805,1243.0,4,275.0,275.0,275.0,275.0,973.1022035974612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960894409424169,14.960894409424169,14.960894409424169,14.960894409424169,0.9095479918375564,0.9095479918375564,0.9095479918375564,0.9095479918375564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.97584090804384,35.97584090804384,35.97584090804384,35.97584090804384,143.90336363217537,3453.6807271722087,0.05189809676140075,0.105
1999-05-17,1999-05-28,2646.5462,1.019687481531927,2698.650029435892,0.111,1999,5,17,1999.05,1998,8,229,33,0.23316336254326106,74.15615445491312,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11894836177297866,1100.0,1277.650029435892,35.0,4.0,8.0,57.0,1173.6500294358916,100.0,18.0,25.0,80.0,1375.6500294358916,1243.0,4,275.0,275.0,275.0,275.0,972.9287649710318,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.13433303585346,15.13433303585346,15.13433303585346,15.13433303585346,0.9115177618655323,0.9115177618655323,0.9115177618655323,0.9115177618655323,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.47171614784803,36.47171614784803,36.47171614784803,36.47171614784803,145.8868645913921,3501.28475019341,0.054059201082063725,0.11
1999-05-18,1999-05-29,2603.2255,1.0174076948207036,2648.5416550534737,0.115,1999,5,18,1999.05,1998,8,230,33,0.2288339989966201,50.108374382418326,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1211987734410464,1100.0,1227.5416550534735,35.0,4.000000000000006,8.0,57.0,1123.5416550534737,100.0,18.0,25.0,80.0,1325.5416550534735,1243.0,4,275.0,275.0,275.0,275.0,972.8099087207105,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.253189286174988,15.253189286174988,15.253189286174988,15.253189286174988,0.9128155195690616,0.9128155195690616,0.9128155195690616,0.9128155195690616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.810477570124156,36.810477570124156,36.810477570124156,36.810477570124156,147.24191028049663,3533.805846731919,0.05559357920595885,0.115
1999-05-19,1999-05-30,2560.3345,1.013995367110139,2596.167321252254,0.11900000000000001,1999,5,19,1999.05,1998,8,231,33,0.2243088565561948,52.37433380121957,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.12364380268262774,1100.0,1175.1673212522542,34.999999999999964,3.9999999999999933,8.0,57.0,1071.1673212522542,100.0,18.0,25.0,80.0,1273.1673212522542,1243.0,4,275.0,275.0,275.0,275.0,972.6842020063341,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.37889600055128,15.37889600055128,15.37889600055128,15.37889600055128,0.9141419607374892,0.9141419607374892,0.9141419607374892,0.9141419607374892,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.16777652522993,37.16777652522993,37.16777652522993,37.16777652522993,148.67110610091973,3568.106546422074,0.057265610303271465,0.12
1999-05-20,1999-05-31,2520.3578,1.0166833774525996,2562.405880493004,0.122,1999,5,20,1999.05,1998,8,232,34,0.2213918680745956,33.76144075925004,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.125272893901664,1100.0,1141.405880493004,34.999999999999964,4.0,7.999999999999992,57.0,1037.405880493004,100.0,18.0,25.0,80.0,1239.405880493004,1243.0,4,275.0,275.0,275.0,275.0,972.6023507133693,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460747293515922,15.460747293515922,15.460747293515922,15.460747293515922,0.9149801617727098,0.9149801617727098,0.9149801617727098,0.9149801617727098,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.39985655917695,37.39985655917695,37.39985655917695,37.39985655917695,149.5994262367078,3590.3862296809875,0.05838240825763522,0.12
1999-05-21,1999-06-01,2458.6509,1.0134122837316493,2491.627023467875,0.128,1999,5,21,1999.05,1998,8,233,34,0.21527657482762444,70.77885702512913,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1288314811874325,1100.0,1070.627023467875,35.0,4.0,8.0,57.0,966.6270234678748,100.0,18.0,25.0,80.0,1168.627023467875,1243.0,4,275.0,275.0,275.0,275.0,972.428613889794,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.634484117091189,15.634484117091189,15.634484117091189,15.634484117091189,0.9166927122042872,0.9166927122042872,0.9166927122042872,0.9166927122042872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.89091660089626,37.89091660089626,37.89091660089626,37.89091660089626,151.56366640358505,3637.527993686041,0.06082919513075315,0.13
1999-05-22,1999-06-02,2422.0679,1.0048220679660724,2433.7472760322426,0.131,1999,5,22,1999.05,1998,8,234,34,0.21027576464918574,57.87974743563246,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.13189537104416565,1100.0,1012.7472760322426,34.999999999999964,4.0,8.0,57.0,908.7472760322426,100.0,18.0,25.0,80.0,1110.7472760322426,1243.0,4,275.0,275.0,275.0,275.0,972.2843226132727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.778775393612547,15.778775393612547,15.778775393612547,15.778775393612547,0.9180461803559998,0.9180461803559998,0.9180461803559998,0.9180461803559998,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.29707445011992,38.29707445011992,38.29707445011992,38.29707445011992,153.18829780047966,3676.519147211512,0.06294338747046233,0.13
1999-05-23,1999-06-03,2290.7432,1.006148957666809,2304.828882962331,0.14400000000000002,1999,5,23,1999.05,1998,8,235,34,0.1991372154879454,128.91839306991142,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.13927281212626413,1100.0,883.8288829623311,35.0,4.0,8.0,57.0,779.8288829623311,100.0,18.0,25.0,80.0,981.8288829623312,1243.0,4,275.0,275.0,275.0,275.0,971.9554229424957,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.107675064389426,16.107675064389426,16.107675064389426,16.107675064389426,0.9208978471680732,0.9208978471680732,0.9208978471680732,0.9208978471680732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.21679470563709,39.21679470563709,39.21679470563709,39.21679470563709,156.86717882254837,3764.812291741161,0.06806022780351982,0.145
1999-05-24,1999-06-04,2302.4999,1.007823219789474,2320.512862782941,0.14300000000000002,1999,5,24,1999.05,1998,8,236,34,0.2004923113444461,15.683979820609693,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.13833148919288113,1100.0,899.5128627829407,35.0,4.0,8.0,57.0,795.5128627829407,100.0,18.0,25.0,80.0,997.5128627829407,1243.0,4,275.0,275.0,275.0,275.0,971.9960079563907,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.067090050494315,16.067090050494315,16.067090050494315,16.067090050494315,0.9205635138168888,0.9205635138168888,0.9205635138168888,0.9205635138168888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.10378194479159,39.10378194479159,39.10378194479159,39.10378194479159,156.41512777916634,3753.963066699992,0.06740541295323013,0.145
1999-05-25,1999-06-05,2255.69,1.0085781674414218,2275.039686515941,0.14800000000000002,1999,5,25,1999.05,1998,8,237,34,0.19656342891497727,45.47317626699986,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1410964397247893,1100.0,854.039686515941,35.0,4.0,8.0,57.0,750.0396865159407,100.0,18.0,25.0,80.0,952.0396865159407,1243.0,4,275.0,275.0,275.0,275.0,971.8778891572783,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.185208849607037,16.185208849607037,16.185208849607037,16.185208849607037,0.9215228217447006,0.9215228217447006,0.9215228217447006,0.9215228217447006,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.43230640444524,39.43230640444524,39.43230640444524,39.43230640444524,157.72922561778097,3785.5014148267433,0.06933031830285646,0.15
1999-05-26,1999-06-06,2209.4577,1.0070089693244375,2224.943721242942,0.153,1999,5,26,1999.05,1998,8,238,34,0.19223513751539006,50.095965272998896,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1442733121450266,1100.0,803.943721242942,35.0,4.0,8.0,57.0,699.943721242942,100.0,18.0,25.0,80.0,901.943721242942,1243.0,4,275.0,275.0,275.0,275.0,971.746151015289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316946991596254,16.316946991596254,16.316946991596254,16.316946991596254,0.9225433663353454,0.9225433663353454,0.9225433663353454,0.9225433663353454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.797287264815004,39.797287264815004,39.797287264815004,39.797287264815004,159.18914905926002,3820.53957742224,0.07154749468014886,0.155
1999-05-27,1999-06-07,2163.8006,1.007296810227308,2179.5894423479353,0.159,1999,5,27,1999.05,1998,8,239,35,0.1883165278188616,45.35427889500672,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14727544268805354,1100.0,758.5894423479352,35.0,4.0,8.0,54.35376066667449,657.2356816812609,100.0,18.0,25.0,77.35376066667448,859.2356816812609,1243.0,4,275.0,275.0,275.0,275.0,971.6253854009143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.437712605970844,16.437712605970844,16.437712605970844,16.437712605970844,0.9234331686626136,0.9234331686626136,0.9234331686626136,0.9234331686626136,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.13050545316072,40.13050545316072,40.13050545316072,40.13050545316072,160.5220218126429,3852.5285235034294,0.07364782499575817,0.16
1999-05-28,1999-06-08,2129.9338,1.0131015504861818,2157.839235212925,0.161,1999,5,28,1999.05,1998,8,240,35,0.1864373099223967,21.75020713501044,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14875992370595914,1100.0,736.8392352129248,35.0,4.0,8.0,52.795334610271865,637.0439006026529,100.0,18.0,25.0,75.79533461027188,839.0439006026529,1243.0,4,275.0,275.0,275.0,275.0,971.5669546117771,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.49614339510829,16.49614339510829,16.49614339510829,16.49614339510829,0.9238479814556562,0.9238479814556562,0.9238479814556562,0.9238479814556562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.291247501977104,40.291247501977104,40.291247501977104,40.291247501977104,161.16499000790841,3867.959760189802,0.07468813588052378,0.16
1999-05-29,1999-06-09,2052.1583,1.0150863608705676,2083.1179006773305,0.16899999999999998,1999,5,29,1999.05,1998,8,241,35,0.17998138661852134,74.72133453559445,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.15409593470231625,1100.0,662.1179006773305,35.0,4.0,8.0,47.44146951893645,567.6764311583938,100.0,18.0,25.0,70.44146951893643,769.6764311583938,1243.0,4,275.0,275.0,275.0,275.0,971.363598845943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.699499160942267,16.699499160942267,16.699499160942267,16.699499160942267,0.9252117942537708,0.9252117942537708,0.9252117942537708,0.9252117942537708,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.84814918278678,40.84814918278678,40.84814918278678,40.84814918278678,163.3925967311471,3921.42232154753,0.07843655737297424,0.17
1999-05-30,1999-06-10,2030.2561,1.008428211233086,2047.3675272680607,0.17300000000000001,1999,5,30,1999.05,1998,8,242,35,0.17689255435596046,35.75037340926929,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.15678670083643054,1100.0,626.3675272680607,35.00000000000001,4.000000000000004,8.0,44.879916284004345,534.4876109840563,100.0,18.0,25.0,67.87991628400434,736.4876109840562,1243.0,4,275.0,275.0,275.0,275.0,971.2648294877092,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.798268519176148,16.798268519176148,16.798268519176148,16.798268519176148,0.9258294334699356,0.9258294334699356,0.9258294334699356,0.9258294334699356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.11717606341875,41.11717606341875,41.11717606341875,41.11717606341875,164.468704253675,3947.2489020882,0.08033179293076734,0.175
1999-05-31,1999-06-11,1997.6676,1.0068949555711495,2011.441429347925,0.17600000000000002,1999,5,31,1999.05,1998,8,243,35,0.17378853949566073,35.926097920136044,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.15958704803254584,1100.0,590.4414293479251,35.00000000000001,4.000000000000004,8.0,42.305772196268784,501.13565715165635,100.0,18.0,25.0,65.30577219626878,703.1356571516562,1243.0,4,275.0,275.0,275.0,275.0,971.1645851760533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.89851283083199,16.89851283083199,16.89851283083199,16.89851283083199,0.9264263711013172,0.9264263711013172,0.9264263711013172,0.9264263711013172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.38921329578671,41.38921329578671,41.38921329578671,41.38921329578671,165.55685318314684,3973.364476395525,0.08230756847680995,0.175
1999-06-01,1999-06-12,1997.6676,1.0068949555711495,2011.441429347925,0.17600000000000002,1999,6,1,1999.06,1998,9,244,35,0.17378853949566073,0.0,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.12776906960861148,1100.0,654.4414293479251,38.0,5.9999999999999964,11.0,40.7434352901432,558.6979940577819,100.0,18.0,25.0,56.7434352901432,711.6979940577818,1243.0,4,275.0,275.0,275.0,275.0,971.1645851760533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.89851283083199,16.89851283083199,16.89851283083199,16.89851283083199,0.9264263711013172,0.9264263711013172,0.9264263711013172,0.9264263711013172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.38921329578671,41.38921329578671,41.38921329578671,41.38921329578671,165.55685318314684,3973.364476395525,0.08230756847680995,0.175
1999-06-02,1999-06-13,1997.6676,1.0068949555711495,2011.441429347925,0.17600000000000002,1999,6,2,1999.06,1998,9,245,35,0.17378853949566073,0.0,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.12776906960861148,1100.0,654.4414293479251,38.0,5.9999999999999964,11.0,40.7434352901432,558.6979940577819,100.0,18.0,25.0,56.7434352901432,711.6979940577818,1243.0,4,275.0,275.0,275.0,275.0,971.1645851760533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.89851283083199,16.89851283083199,16.89851283083199,16.89851283083199,0.9264263711013172,0.9264263711013172,0.9264263711013172,0.9264263711013172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.38921329578671,41.38921329578671,41.38921329578671,41.38921329578671,165.55685318314684,3973.364476395525,0.08230756847680995,0.175
1999-06-03,1999-06-14,1997.6676,1.0068949555711495,2011.441429347925,0.17600000000000002,1999,6,3,1999.06,1998,9,246,36,0.17378853949566073,0.0,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.12776906960861148,1100.0,654.4414293479251,38.0,5.9999999999999964,11.0,40.7434352901432,558.6979940577819,100.0,18.0,25.0,56.7434352901432,711.6979940577818,1243.0,4,275.0,275.0,275.0,275.0,971.1645851760533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.89851283083199,16.89851283083199,16.89851283083199,16.89851283083199,0.9264263711013172,0.9264263711013172,0.9264263711013172,0.9264263711013172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.38921329578671,41.38921329578671,41.38921329578671,41.38921329578671,165.55685318314684,3973.364476395525,0.08230756847680995,0.175
1999-06-04,1999-06-15,1986.8752,1.0093841022105858,2005.520239956479,0.177,1999,6,4,1999.06,1998,9,247,36,0.17327694873223976,5.921189391446433,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.12814630083492806,1100.0,648.5202399564789,38.0,6.0,11.0,40.37480093114265,553.1454390253363,100.0,18.0,25.0,56.37480093114265,706.1454390253363,1243.0,4,275.0,275.0,275.0,275.0,971.147966615809,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.915131391076287,16.915131391076287,16.915131391076287,16.915131391076287,0.9265224186297488,0.9265224186297488,0.9265224186297488,0.9265224186297488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.43421208531575,41.43421208531575,41.43421208531575,41.43421208531575,165.736848341263,3977.684360190312,0.08264032695319973,0.175
1999-06-05,1999-06-16,1929.0568,1.0011440795968398,1931.263794526025,0.184,1999,6,5,1999.06,1998,9,248,36,0.1668611918470486,74.2564454304536,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.1330734831401287,1100.0,574.2637945260252,38.0,6.0,10.999999999999995,35.75183156582258,483.51196296020265,100.0,18.0,25.0,51.751831565822584,636.5119629602026,1243.0,4,275.0,275.0,275.0,275.0,970.9371771441326,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.12592086275238,17.12592086275238,17.12592086275238,17.12592086275238,0.9276687806496235,0.9276687806496235,0.9276687806496235,0.9276687806496235,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.002452664185384,42.002452664185384,42.002452664185384,42.002452664185384,168.0098106567415,4032.235455761797,0.08699474982803933,0.185
1999-06-06,1999-06-17,1836.1519,0.9915954842125744,1820.7199323683387,0.195,1999,6,6,1999.06,1998,9,249,36,0.15731020215662447,110.54386215768636,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.14115295572433373,1100.0,463.7199323683388,38.0,6.0,11.0,28.8697234159277,379.85020895241104,100.0,18.0,25.0,44.869723415927716,532.8502089524111,1243.0,4,275.0,275.0,275.0,275.0,970.6148854952188,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.448212511666455,17.448212511666455,17.448212511666455,17.448212511666455,0.929163827130744,0.929163827130744,0.929163827130744,0.929163827130744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.861859973609974,42.861859973609974,42.861859973609974,42.861859973609974,171.4474398944399,4114.738557466559,0.0941646416049426,0.195
1999-06-07,1999-06-18,1758.8504,0.981668277899988,1726.6076432517052,0.204,1999,6,7,1999.06,1998,9,250,36,0.14917890037694734,94.11228911663349,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.14884678693764736,1100.0,369.60764325170516,38.000000000000014,6.0,10.999999999999995,23.01059257598165,291.59705067572355,100.0,18.0,25.0,39.01059257598165,444.59705067572366,1243.0,4,275.0,275.0,275.0,275.0,970.3320080634011,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.731089943484292,17.731089943484292,17.731089943484292,17.731089943484292,0.9302192559309678,0.9302192559309678,0.9302192559309678,0.9302192559309678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.606229392263785,43.606229392263785,43.606229392263785,43.606229392263785,174.42491756905514,4186.198021657323,0.10102174529968036,0.205
1999-06-08,1999-06-19,1733.5566,0.982538593168556,1703.2862629420652,0.20800000000000002,1999,6,8,1999.06,1998,9,251,36,0.14716393311819442,23.321380309640062,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.15088479581587602,1100.0,346.2862629420652,38.0,6.0,10.999999999999995,21.55867784853324,269.727585093532,100.0,18.0,25.0,37.55867784853324,422.727585093532,1243.0,4,275.0,275.0,275.0,275.0,970.2606425150765,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.802455491808768,17.802455491808768,17.802455491808768,17.802455491808768,0.9304476029804472,0.9304476029804472,0.9304476029804472,0.9304476029804472,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.792486720821636,43.792486720821636,43.792486720821636,43.792486720821636,175.1699468832865,4204.078725198877,0.10284234112281143,0.21
1999-06-09,1999-06-20,1708.4979,0.9756355469043254,1666.8712830513916,0.212,1999,6,9,1999.06,1998,9,252,36,0.14401767885564026,36.41497989067352,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.15418107121596886,1100.0,309.87128305139163,38.0,6.000000000000003,11.0,19.29159738841349,235.57968566297814,100.0,18.0,25.0,35.29159738841349,388.5796856629781,1243.0,4,275.0,275.0,275.0,275.0,970.148168704336,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.91492930254931,17.91492930254931,17.91492930254931,17.91492930254931,0.9307764677210262,0.9307764677210262,0.9307764677210262,0.9307764677210262,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.084738631011284,44.084738631011284,44.084738631011284,44.084738631011284,176.33895452404514,4232.1349085770835,0.1057903848467755,0.21
1999-06-10,1999-06-21,1683.6732,0.9730915448678732,1638.3681552406354,0.215,1999,6,10,1999.06,1998,9,253,37,0.14155500861279088,28.50312781075627,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.1568634004377686,1100.0,281.36815524063536,38.0,6.0,11.0,17.517083594747728,208.85107164588769,100.0,18.0,25.0,33.51708359474773,361.85107164588766,1243.0,4,275.0,275.0,275.0,275.0,970.0592295827079,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.003868424177497,18.003868424177497,18.003868424177497,18.003868424177497,0.9310096486133854,0.9310096486133854,0.9310096486133854,0.9310096486133854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.314697505268285,44.314697505268285,44.314697505268285,44.314697505268285,177.2587900210731,4254.210960505756,0.1081922823353694,0.215
1999-06-11,1999-06-22,1646.8728,0.9659758417726594,1590.8393392724965,0.219,1999,6,11,1999.06,1998,9,254,37,0.1374485189131437,47.52881596813882,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.16154994011999235,1100.0,233.83933927249652,38.0,6.0,11.0,14.558091160933635,164.2812481115629,100.0,18.0,25.0,30.55809116093364,317.2812481115629,1243.0,4,275.0,275.0,275.0,275.0,969.9091177388035,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.153980268081643,18.153980268081643,18.153980268081643,18.153980268081643,0.9313493857857664,0.9313493857857664,0.9313493857857664,0.9313493857857664,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.70048841804882,44.70048841804882,44.70048841804882,44.70048841804882,178.80195367219528,4291.246888132687,0.11239472727268793,0.22
1999-06-12,1999-06-23,1459.3256,0.9400588702282704,1371.8519748311928,0.249,1999,6,12,1999.06,1998,9,255,37,0.11852801062541507,218.98736444130367,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.18733799616509209,1100.0,14.85197483119282,3.582966690793598,0.6934774240245675,0.8090569946953287,0.92463656536609,8.841837156313234,65.5829666907936,12.693477424024568,14.809056994695327,16.92463656536609,161.84183715631326,1193.0855011095136,4,275.0,275.0,275.0,275.0,969.1863256159725,990.0,0.8310512387147616,0.48,988.6889487612852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96768836531278,18.96768836531278,18.96768836531278,18.96768836531278,0.9320145897547394,0.9320145897547394,0.9320145897547394,0.9320145897547394,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.73743707252887,46.73743707252887,46.73743707252887,46.73743707252887,186.94974829011548,4486.793958962771,0.13627545224995558,0.25
1999-06-13,1999-06-24,1403.6777,0.9330428522996808,1309.6914449174558,0.259,1999,6,13,1999.06,1998,9,256,37,0.11315734084086818,62.16052991373704,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.19622942563864545,1052.6914449174558,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1140.6914449174558,4,263.172861229364,263.172861229364,263.172861229364,263.172861229364,968.9711260439714,990.0,0.7554309514272558,0.4184988783926925,988.8260701701801,0.4899888912022689,0.4899888912022689,0.4899888912022689,0.4899888912022689,19.364955235006427,19.364955235006427,19.364955235006427,19.364955235006427,0.94,0.94,0.94,0.94,1.0526914449174558,1.0526914449174558,1.0526914449174558,1.0526914449174558,0.98,0.98,0.98,0.98,46.05539762875844,46.05539762875844,46.05539762875844,46.05539762875844,184.22159051503377,4421.3181723608095,0.14066029921012765,0.26
1999-06-14,1999-06-25,1360.1559,0.9107314904603608,1238.7368100654535,0.266,1999,6,14,1999.06,1998,9,257,37,0.10702686038965516,70.9546348520023,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.20746941393177812,981.7368100654536,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1069.7368100654537,4,245.43420251636337,245.43420251636337,245.43420251636337,245.43420251636337,968.7196317320772,990.0,0.653022200094469,0.3353894480523628,989.0115883518532,0.4262595386572139,0.4262595386572139,0.4262595386572139,0.4262595386572139,19.865697081118547,19.865697081118547,19.865697081118547,19.865697081118547,0.94,0.94,0.94,0.94,0.9817368100654534,0.9817368100654534,0.9817368100654534,0.9817368100654534,0.98,0.98,0.98,0.98,44.06175886088105,44.06175886088105,44.06175886088105,44.06175886088105,176.24703544352425,4229.928850644581,0.14227964650070546,0.265
1999-06-15,1999-06-26,1328.0906,0.9063317221724048,1203.6906406989826,0.272,1999,6,15,1999.06,1998,9,258,37,0.10399887135639208,35.04616936647085,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.21351000939141654,946.6906406989827,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1034.6906406989826,4,236.6726601747457,236.6726601747457,236.6726601747457,236.6726601747457,968.593029549642,990.0,0.6024400999779129,0.3073525125591861,989.0902073874628,0.3964120288963081,0.3964120288963081,0.3964120288963081,0.3964120288963081,20.100765808924493,20.100765808924493,20.100765808924493,20.100765808924493,0.94,0.94,0.94,0.94,0.9466906406989828,0.9466906406989828,0.9466906406989828,0.9466906406989828,0.98,0.98,0.98,0.98,42.99160239895682,42.99160239895682,42.99160239895682,42.99160239895682,171.96640959582734,4127.193830299855,0.14286595224830068,0.27
1999-06-16,1999-06-27,1296.5155,0.9135144469019452,1184.385639882299,0.279,1999,6,16,1999.06,1998,9,259,37,0.10233091928583066,19.30500081668356,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2169901350927726,927.3856398822992,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1015.3856398822992,4,231.8464099705748,231.8464099705748,231.8464099705748,231.8464099705748,968.5226009917577,990.0,0.5838593512865689,0.2919085119058393,989.1242321368076,0.38043104095597663,0.38043104095597663,0.38043104095597663,0.38043104095597663,20.221200104093988,20.221200104093988,20.221200104093988,20.221200104093988,0.94,0.94,0.94,0.94,0.927385639882299,0.927385639882299,0.927385639882299,0.927385639882299,0.98,0.98,0.98,0.98,42.367246442952,42.367246442952,42.367246442952,42.367246442952,169.46898577180798,4067.2556585233915,0.14308598488972674,0.28
1999-06-17,1999-06-28,1265.4271,0.9043056459799385,1144.3328711060205,0.28600000000000003,1999,6,17,1999.06,1998,9,260,38,0.09887036006356018,40.052768776278526,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2245850018724048,887.3328711060205,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,975.3328711060203,4,221.83321777650517,221.83321777650517,221.83321777650517,221.83321777650517,968.3748870187377,990.0,0.5471576109736443,0.25986629688481644,989.1929760921415,0.348317822521435,0.348317822521435,0.348317822521435,0.348317822521435,20.46977125088239,20.46977125088239,20.46977125088239,20.46977125088239,0.94,0.94,0.94,0.94,0.8873328711060205,0.8873328711060205,0.8873328711060205,0.8873328711060205,0.98,0.98,0.98,0.98,41.03576225236196,41.03576225236196,41.03576225236196,41.03576225236196,164.14304900944785,3939.4331762267493,0.1434399492962221,0.285
1999-06-18,1999-06-29,1214.6856,0.922658798487674,1120.7403562362797,0.295,1999,6,18,1999.06,1998,9,261,38,0.09683196677881456,23.592514869740853,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2293127025987258,863.7403562362798,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,951.7403562362796,4,215.9350890590699,215.9350890590699,215.9350890590699,215.9350890590699,968.2868561437747,990.0,0.5255389718499774,0.2409922849890237,989.233468743161,0.33006079314483305,0.33006079314483305,0.33006079314483305,0.33006079314483305,20.616551806241464,20.616551806241464,20.616551806241464,20.616551806241464,0.94,0.94,0.94,0.94,0.8637403562362796,0.8637403562362796,0.8637403562362796,0.8637403562362796,0.98,0.98,0.98,0.98,40.23112586907426,40.23112586907426,40.23112586907426,40.23112586907426,160.92450347629705,3862.188083431129,0.1435876762899133,0.295
1999-06-19,1999-06-30,1175.0486,0.9250503042586872,1086.9790649487443,0.304,1999,6,19,1999.06,1998,9,262,38,0.09391499121157153,33.76129128753541,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2364350963945369,829.9790649487442,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,917.9790649487444,4,207.4947662371861,207.4947662371861,207.4947662371861,207.4947662371861,968.1595414723877,990.0,0.4946023304311202,0.21398325195899545,989.29141441761,0.3047842411675277,0.3047842411675277,0.3047842411675277,0.3047842411675277,20.827088704054784,20.827088704054784,20.827088704054784,20.827088704054784,0.93,0.93,0.93,0.93,0.8299790649487443,0.8299790649487443,0.8299790649487443,0.8299790649487443,0.97,0.97,0.97,0.97,38.24365604988461,38.24365604988461,38.24365604988461,38.24365604988461,152.97462419953845,3671.390980788922,0.14073373548068455,0.305
1999-06-20,1999-07-01,1136.253,0.9348958480065476,1062.2782119849837,0.314,1999,6,20,1999.06,1998,9,263,38,0.0917808375155026,24.700852963760553,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2419328544071023,805.2782119849838,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,893.2782119849838,3,268.42607066166124,268.42607066166124,268.42607066166124,,968.0653801692328,990.0,0.4719680826954034,0.19422256958798695,989.3338093477166,0.5097098833171598,0.5097098833171598,0.5097098833171598,,20.758719295166603,20.758719295166603,20.758719295166603,,0.94,0.94,0.94,,1.073704282646645,1.073704282646645,1.073704282646645,,0.98,0.98,0.98,,50.355647763986845,50.355647763986845,50.355647763986845,,151.0669432919605,3625.606639007052,0.14221033773221736,0.315
1999-06-21,1999-07-02,1098.2906,0.9334653512202716,1025.216220670923,0.324,1999,6,21,1999.06,1998,9,264,38,0.08857868146596773,37.061991314060826,0.43,3,Normal,53,12,12,13,120,210.0,0.20483483948641745,815.2162206709229,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,892.2162206709229,3,271.7387402236409,271.7387402236409,271.7387402236409,,967.9224669479753,990.0,0.470994943244272,0.20217297653673832,989.326832080219,0.5223451237844647,0.5223451237844647,0.5223451237844647,,20.882020008459236,20.882020008459236,20.882020008459236,,0.94,0.94,0.94,,1.0869549608945641,1.0869549608945641,1.0869549608945641,,0.98,0.98,0.98,,51.27988020009117,51.27988020009117,51.27988020009117,,153.83964060027353,3692.151374406565,0.15005580042383415,0.325
1999-06-22,1999-07-03,1062.9909,0.9202131020126134,978.1781535001796,0.334,1999,6,22,1999.06,1998,9,265,38,0.08451459246241552,47.03806717074325,0.43,3,Normal,53,12,12,13,120,210.0,0.21468481916976428,768.1781535001796,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,845.1781535001796,3,256.0593845000599,256.0593845000599,256.0593845000599,,967.7382273763537,990.0,0.4278923318925949,0.17408907675008986,989.3980185913573,0.4639018488006289,0.4639018488006289,0.4639018488006289,,21.195889366202824,21.195889366202824,21.195889366202824,,0.94,0.94,0.94,,1.0242375380002395,1.0242375380002395,1.0242375380002395,,0.98,0.98,0.98,,49.04731953423907,49.04731953423907,49.04731953423907,,147.14195860271718,3531.407006465213,0.15042449892813947,0.335
1999-06-23,1999-07-04,1028.429,0.9210811262601332,947.2665415985823,0.34400000000000003,1999,6,23,1999.06,1998,9,266,38,0.08184382919411752,30.91161190159732,0.43,3,Normal,53,12,12,13,120,210.0,0.22169050713604802,737.2665415985823,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,814.2665415985823,3,245.75551386619406,245.75551386619406,245.75551386619406,,967.6153903773205,990.0,0.3995669504688205,0.15863327079929115,989.4417997787317,0.427374621360034,0.427374621360034,0.427374621360034,,21.39903478005115,21.39903478005115,21.39903478005115,,0.94,0.94,0.94,,0.9830220554647764,0.9830220554647764,0.9830220554647764,,0.98,0.98,0.98,,47.524810286624835,47.524810286624835,47.524810286624835,,142.5744308598745,3421.786340636988,0.15051141848551902,0.345
1999-06-24,1999-07-05,994.598,0.9166643109381613,911.7124903304732,0.355,1999,6,24,1999.06,1998,9,267,39,0.07877195916455289,35.5540512681091,0.43,3,Normal,53,12,12,13,120,210.0,0.2303357716684129,701.7124903304732,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,778.7124903304732,3,233.90416344349103,233.90416344349103,233.90416344349103,,967.4723638757248,990.0,0.368094197293028,0.14085624516523662,989.4910495575418,0.3872048135651717,0.3872048135651717,0.3872048135651717,,21.631480868251856,21.631480868251856,21.631480868251856,,0.94,0.94,0.94,,0.9356166537739642,0.9356166537739642,0.9356166537739642,,0.98,0.98,0.98,,45.72430791452647,45.72430791452647,45.72430791452647,,137.17292374357942,3292.1501698459056,0.15045633924995108,0.355
1999-06-25,1999-07-06,963.2156,0.9134477104552292,879.84708449476,0.368,1999,6,25,1999.06,1998,9,268,39,0.07601878810034726,31.865405835713204,0.43,3,Normal,53,12,12,13,120,210.0,0.23867783811614215,669.84708449476,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,746.84708449476,3,223.2823614982533,223.2823614982533,223.2823614982533,,967.3425893735613,990.0,0.34962149825783184,0.130954125348428,989.5194243763935,0.3528782363197326,0.3528782363197326,0.3528782363197326,,21.82395676651276,21.82395676651276,21.82395676651276,,0.94,0.94,0.94,,0.8931294459930132,0.8931294459930132,0.8931294459930132,,0.98,0.98,0.98,,44.0363024655862,44.0363024655862,44.0363024655862,,132.10890739675858,3170.613777522206,0.1501498495873522,0.37
