Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1999-06-26,1999-07-07,920.6956,0.9105214280240044,838.3130724874176,0.382,1999,6,26,1999.06,1998,9,269,39,0.07243024946291289,41.53401200734242,0.43,3,Normal,53,12,12,13,120,210.0,0.2505030720526572,628.3130724874176,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,705.3130724874176,3,209.43769082913917,209.43769082913917,209.43769082913917,,967.1711955982497,990.0,0.3255438101376333,0.11849392174622528,989.555962268116,0.3105141703035481,0.3105141703035481,0.3105141703035481,,22.07425249956285,22.07425249956285,22.07425249956285,,0.93,0.93,0.93,,0.8377507633165568,0.8377507633165568,0.8377507633165568,,0.97,0.97,0.97,,40.91330251303936,40.91330251303936,40.91330251303936,,122.73990753911806,2945.757780938833,0.1464129709619437,0.38
1999-06-27,1999-07-08,887.5632,0.8993466698857421,798.2270082331329,0.397,1999,6,27,1999.06,1998,9,270,39,0.06896681351134269,40.08606425428468,0.43,3,Normal,53,12,12,13,120,210.0,0.26308305511339786,588.2270082331329,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,665.2270082331329,3,196.07566941104432,196.07566941104432,196.07566941104432,,967.003401114492,990.0,0.3023055120192075,0.10529080329325316,989.5924036846876,0.27217901470871353,0.27217901470871353,0.27217901470871353,,22.316823555486764,22.316823555486764,22.316823555486764,,0.93,0.93,0.93,,0.7843026776441772,0.7843026776441772,0.7843026776441772,,0.97,0.97,0.97,,38.72396120360554,38.72396120360554,38.72396120360554,,116.17188361081664,2788.125206659599,0.1455374002791034,0.395
1999-06-28,1999-07-09,855.2074,0.8887203144289006,760.0401894299226,0.41200000000000003,1999,6,28,1999.06,1998,9,271,39,0.0656674723667453,38.18681880321026,0.43,3,Normal,53,12,12,13,120,210.0,0.2763011784383574,550.0401894299226,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,627.0401894299226,3,183.34672980997425,183.34672980997425,183.34672980997425,,966.8414455266684,990.0,0.2801682257564769,0.09001607577196906,989.6298156984717,0.2379915619962921,0.2379915619962921,0.2379915619962921,,22.550378609806792,22.550378609806792,22.550378609806792,,0.93,0.93,0.93,,0.7333869192398969,0.7333869192398969,0.7333869192398969,,0.97,0.97,0.97,,36.58901315991962,36.58901315991962,36.58901315991962,,109.76703947975884,2634.4089475142127,0.14442267791403365,0.41
1999-06-29,1999-07-10,828.3093,0.8937943571986156,740.3381783551351,0.419,1999,6,29,1999.06,1998,9,272,39,0.06396521860988368,19.70201107478749,0.43,3,Normal,53,12,12,13,120,210.0,0.2836541544656967,530.3381783551351,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,607.3381783551351,2,265.16908917756757,265.16908917756757,,,966.7571103233972,990.0,0.2687467700609479,0.08213527134205406,989.649117958597,0.4974372578290233,0.4974372578290233,,,22.394570377370638,22.394570377370638,,,0.94,0.94,,,1.0606763567102704,1.0606763567102704,,,0.98,0.98,,,53.66468306136469,53.66468306136469,,,107.32936612272938,2575.9047869455053,0.14497343141372376,0.42
1999-06-30,1999-07-11,801.9612,0.8911326595966059,714.6538170492856,0.431,1999,6,30,1999.06,1998,9,273,39,0.061746089793058276,25.684361305849514,0.43,3,Normal,53,12,12,13,120,210.0,0.2938485669426117,504.65381704928564,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,581.6538170492856,2,252.32690852464282,252.32690852464282,,,966.6464102949402,990.0,0.2538572852459627,0.07186152681971426,989.6742811879344,0.4504980357182949,0.4504980357182949,,,22.577372857275797,22.577372857275797,,,0.94,0.94,,,1.0093076340985712,1.0093076340985712,,,0.98,0.98,,,51.482533260298084,51.482533260298084,,,102.96506652059617,2471.161596494308,0.1440768440106089,0.43
1999-07-01,1999-07-12,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,1999,7,1,1999.07,1998,10,274,40,0.05957988528826948,25.07181139801844,0.55,3,Normal,50,10,9,9,108,186.0,0.26972861599590986,503.58200565126714,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,572.5820056512672,2,251.79100282563357,251.79100282563357,,,966.537568091724,990.0,0.2485982641456621,0.07143280226050687,989.6799689335937,0.4485895856325449,0.4485895856325449,,,22.693811256237318,22.693811256237318,,,0.94,0.94,,,1.0071640113025344,1.0071640113025344,,,0.98,0.98,,,51.638139059846274,51.638139059846274,,,103.27627811969255,2478.630674872621,0.14976649227114702,0.445
1999-07-02,1999-07-13,740.6484,0.8879787471956632,657.6800383444725,0.457,1999,7,2,1999.07,1998,10,275,40,0.056823555312962425,31.90196730679475,0.55,3,Normal,50,10,9,9,108,186.0,0.2828122934492638,471.6800383444725,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,540.6800383444725,2,235.84001917223625,235.84001917223625,,,966.3980530650348,990.0,0.23010437005476664,0.0643360076688945,989.7055596222763,0.3936315916217624,0.3936315916217624,,,22.91387496561995,22.91387496561995,,,0.94,0.94,,,0.943360076688945,0.943360076688945,,,0.98,0.98,,,48.83587541088885,48.83587541088885,,,97.6717508217777,2344.1220197226653,0.1485095261027525,0.455
1999-07-03,1999-07-14,711.8686,0.8798532147824701,626.3398762126964,0.469,1999,7,3,1999.07,1998,10,276,40,0.054115765304776964,31.34016213177609,0.55,3,Normal,50,10,9,9,108,186.0,0.2969633693525797,440.33987621269637,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,509.33987621269637,2,220.16993810634816,220.16993810634816,,,966.260027161176,990.0,0.21193616012330224,0.058067975242539274,989.7299958646339,0.3431198703754347,0.3431198703754347,,,23.12684883308256,23.12684883308256,,,0.94,0.94,,,0.8806797524253928,0.8806797524253928,,,0.98,0.98,,,46.01478727855786,46.01478727855786,,,92.02957455711572,2208.709789370777,0.14693232548691146,0.47
1999-07-04,1999-07-15,711.8686,0.8798532147824701,626.3398762126964,0.469,1999,7,4,1999.07,1998,10,277,40,0.054115765304776964,0.0,0.55,3,Normal,50,10,9,9,108,186.0,0.2969633693525797,440.33987621269637,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,509.33987621269637,2,220.16993810634816,220.16993810634816,,,966.260027161176,990.0,0.21193616012330224,0.058067975242539274,989.7299958646339,0.3431198703754347,0.3431198703754347,,,23.12684883308256,23.12684883308256,,,0.94,0.94,,,0.8806797524253928,0.8806797524253928,,,0.98,0.98,,,46.01478727855786,46.01478727855786,,,92.02957455711572,2208.709789370777,0.14693232548691146,0.47
1999-07-05,1999-07-16,711.8686,0.8798532147824701,626.3398762126964,0.469,1999,7,5,1999.07,1998,10,278,40,0.054115765304776964,0.0,0.55,3,Normal,50,10,9,9,108,186.0,0.2969633693525797,440.33987621269637,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,509.33987621269637,2,220.16993810634816,220.16993810634816,,,966.260027161176,990.0,0.21193616012330224,0.058067975242539274,989.7299958646339,0.3431198703754347,0.3431198703754347,,,23.12684883308256,23.12684883308256,,,0.94,0.94,,,0.8806797524253928,0.8806797524253928,,,0.98,0.98,,,46.01478727855786,46.01478727855786,,,92.02957455711572,2208.709789370777,0.14693232548691146,0.47
1999-07-06,1999-07-17,690.7627,0.8748600479883966,604.3206888705944,0.481,1999,7,6,1999.07,1998,10,279,40,0.05221330751841936,22.019187342101983,0.55,3,Normal,50,10,9,9,108,186.0,0.3077836046745521,418.3206888705944,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,487.3206888705944,2,209.1603444352972,209.1603444352972,,,966.1625861213756,990.0,0.20379653873931175,0.05366413777411888,989.7425393234863,0.30969299805086065,0.30969299805086065,,,23.270260204060172,23.270260204060172,,,0.94,0.94,,,0.8366413777411887,0.8366413777411887,,,0.97,0.97,,,43.53606602807128,43.53606602807128,,,87.07213205614256,2089.7311693474217,0.144082659521173,0.48
1999-07-07,1999-07-18,670.0633,0.8753352736866753,586.5300420928967,0.491,1999,7,7,1999.07,1998,10,280,40,0.05067619563682628,17.790646777697702,0.55,3,Normal,50,10,9,9,108,186.0,0.3171193061762055,400.5300420928967,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.5300420928967,2,200.26502104644837,200.26502104644837,,,966.0836450685948,990.0,0.1978882058611096,0.05010600841857934,989.7520057857204,0.2839283515247294,0.2839283515247294,,,23.384432365600823,23.384432365600823,,,0.94,0.94,,,0.8010600841857933,0.8010600841857933,,,0.97,0.97,,,41.88905164122533,41.88905164122533,,,83.77810328245066,2010.674478778816,0.14283684938542598,0.49
1999-07-08,1999-07-19,649.7671,0.8761589921709714,569.2992874818548,0.5,1999,7,8,1999.07,1998,10,281,41,0.04918745843843225,17.230754611041903,0.55,3,Normal,50,10,9,9,108,186.0,0.3267174298122205,383.2992874818548,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,452.2992874818548,2,191.6496437409274,191.6496437409274,,,966.0070641492263,990.0,0.19216581503087427,0.046659857496370964,989.7611743274726,0.26003359441076423,0.26003359441076423,,,23.49407658383584,23.49407658383584,,,0.93,0.93,,,0.7665985749637095,0.7665985749637095,,,0.97,0.97,,,39.84649140479918,39.84649140479918,,,79.69298280959836,1912.6315874303607,0.13998433611624433,0.5
1999-07-09,1999-07-20,629.8704,0.8842087083672124,556.9368928227394,0.511,1999,7,9,1999.07,1998,10,282,41,0.048119347539884685,12.362394659115353,0.55,3,Normal,50,10,9,9,108,186.0,0.33396961558299865,370.9368928227394,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,439.9368928227394,2,185.4684464113697,185.4684464113697,,,965.9520784041882,990.0,0.18806022270865885,0.04418737856454789,989.7677523987268,0.2435320908091319,0.2435320908091319,,,23.57214190372941,23.57214190372941,,,0.93,0.93,,,0.7418737856454789,0.7418737856454789,,,0.97,0.97,,,38.68946917310997,38.68946917310997,,,77.37893834621994,1857.0945203092786,0.13893663598767542,0.51
1999-07-10,1999-07-21,629.8704,0.8842087083672124,556.9368928227394,0.511,1999,7,10,1999.07,1998,10,283,41,0.048119347539884685,0.0,0.55,3,Normal,50,10,9,9,108,186.0,0.33396961558299865,370.9368928227394,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,439.9368928227394,2,185.4684464113697,185.4684464113697,,,965.9520784041882,990.0,0.18806022270865885,0.04418737856454789,989.7677523987268,0.2435320908091319,0.2435320908091319,,,23.57214190372941,23.57214190372941,,,0.93,0.93,,,0.7418737856454789,0.7418737856454789,,,0.97,0.97,,,38.68946917310997,38.68946917310997,,,77.37893834621994,1857.0945203092786,0.13893663598767542,0.51
1999-07-11,1999-07-22,603.9569,0.8886339443648977,536.6966022733961,0.528,1999,7,11,1999.07,1998,10,284,41,0.04637058643642143,20.240290549343285,0.54,3,Normal,50,10,9,9,108,186.0,0.3465645193431849,350.69660227339614,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,419.69660227339625,2,175.34830113669813,175.34830113669813,,,965.8620513157621,990.0,0.18133835499854484,0.04013932045467923,989.7785223245468,0.21767316069821646,0.21767316069821646,,,23.6987978480866,23.6987978480866,,,0.93,0.93,,,0.7013932045467923,0.7013932045467923,,,0.97,0.97,,,36.77490582151687,36.77490582151687,,,73.54981164303373,1765.1954794328094,0.1370416941927407,0.53
1999-07-12,1999-07-23,591.2615,0.8901106602929673,526.2881641708102,0.535,1999,7,12,1999.07,1998,10,285,41,0.045471297384358005,10.408438102585931,0.54,3,Normal,50,10,9,9,108,186.0,0.3534185502595352,340.2881641708102,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,409.28816417081015,2,170.1440820854051,170.1440820854051,,,965.81578981748,990.0,0.17788167813790745,0.03805763283416204,989.784060689028,0.2049352281213903,0.2049352281213903,,,23.763335643426647,23.763335643426647,,,0.92,0.92,,,0.6805763283416204,0.6805763283416204,,,0.97,0.97,,,35.39588858095382,35.39588858095382,,,70.79177716190766,1699.0026518857833,0.13451143685407246,0.535
1999-07-13,1999-07-24,581.2297,0.8862841167709412,515.1346513055391,0.542,1999,7,13,1999.07,1998,10,286,41,0.044507633872798574,11.153512865271068,0.54,3,Normal,50,10,9,9,108,186.0,0.3610706434300394,329.1346513055392,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,398.1346513055392,2,164.56732565276957,164.56732565276957,,,965.7662718352108,990.0,0.17417755947416427,0.03582693026110783,989.7899955102647,0.1917075294700137,0.1917075294700137,,,23.8320161455838,23.8320161455838,,,0.92,0.92,,,0.6582693026110783,0.6582693026110783,,,0.97,0.97,,,34.334676907276965,34.334676907276965,,,68.66935381455393,1648.0644915492944,0.13330369766530115,0.54
1999-07-14,1999-07-25,570.0755,0.8793554915679047,501.2990215333191,0.5489999999999999,1999,7,14,1999.07,1998,10,287,41,0.04331223546047877,13.835629772220043,0.54,3,Normal,50,10,9,9,108,186.0,0.3710360324085281,315.29902153331915,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.2990215333191,2,157.64951076665957,157.64951076665957,,,965.7049656573016,990.0,0.16958270087822405,0.03305980430666382,989.7973574948152,0.1759057031893349,0.1759057031893349,,,23.916486134324106,23.916486134324106,,,0.92,0.92,,,0.6305980430666381,0.6305980430666381,,,0.97,0.97,,,33.00795121729224,33.00795121729224,,,66.01590243458448,1584.3816584300275,0.13168966943654148,0.55
1999-07-15,1999-07-26,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.042488599637267435,9.532822027908935,0.54,3,Normal,50,10,9,9,108,186.0,0.3782285162889763,305.7661995054102,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.76619950541016,2,152.8830997527051,152.8830997527051,,,965.6628305113223,990.0,0.16641681902393696,0.03115323990108203,989.8024299410747,0.1654091179742641,0.1654091179742641,,,23.974190311778216,23.974190311778216,,,0.92,0.92,,,0.6115323990108203,0.6115323990108203,,,0.97,0.97,,,32.087212992564396,32.087212992564396,,,64.17442598512879,1540.1862236430911,0.13049783830135478,0.555
1999-07-16,1999-07-27,542.198,0.8709934212343617,472.2508910064285,0.5720000000000001,1999,7,16,1999.07,1998,10,289,42,0.040802476982955416,19.515308498981653,0.54,3,Normal,50,10,9,9,108,186.0,0.3938584416508133,286.2508910064285,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.2508910064285,2,143.12544550321425,143.12544550321425,,,965.576941101774,990.0,0.1599357202604375,0.027250178201285696,989.8128141015384,0.14491570233336631,0.14491570233336631,,,24.090957297430812,24.090957297430812,,,0.91,0.91,,,0.5725017820128571,0.5725017820128571,,,0.97,0.97,,,29.857472658899407,29.857472658899407,,,59.714945317798815,1433.1586876271713,0.1264475016458697,0.57
1999-07-17,1999-07-28,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,1999,7,17,1999.07,1998,10,290,42,0.0410405071835654,2.7549791737266105,0.54,3,Normal,50,10,9,9,108,186.0,0.3915741081882965,289.00587018015517,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.0058701801551,2,144.50293509007759,144.50293509007759,,,965.589030585466,990.0,0.16085065799340945,0.027801174036031023,989.8113481679706,0.14772772504762824,0.14772772504762824,,,24.07458985745699,24.07458985745699,,,0.91,0.91,,,0.5780117403603102,0.5780117403603102,,,0.97,0.97,,,30.124351015701237,30.124351015701237,,,60.24870203140247,1445.9688487536594,0.12683780520133786,0.57
1999-07-18,1999-07-29,530.3563,0.8881694527338079,471.0462647249272,0.5730000000000001,1999,7,18,1999.07,1998,10,291,42,0.04069839727223371,3.959605455227916,0.54,3,Normal,50,10,9,9,108,186.0,0.3948656722893595,285.0462647249272,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,354.0462647249272,2,142.5231323624636,142.5231323624636,,,965.5716590783427,990.0,0.15953565987174706,0.02700925294498544,989.8134550871832,0.14369450460041486,0.14369450460041486,,,24.098101504240127,24.098101504240127,,,0.91,0.91,,,0.5700925294498544,0.5700925294498544,,,0.97,0.97,,,29.740640819012214,29.740640819012214,,,59.481281638024406,1427.5507593125858,0.12627481861629702,0.575
1999-07-19,1999-07-30,524.4984,0.8885427859104034,466.03926954154906,0.58,1999,7,19,1999.07,1998,10,292,42,0.040265792888389836,5.0069951833781365,0.54,3,Normal,50,10,9,9,108,186.0,0.3991079983087508,280.03926954154906,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.03926954154906,2,140.01963477077453,140.01963477077453,,,965.5497330345627,990.0,0.15787282014294987,0.026007853908309814,989.8161193259488,0.1386732138818119,0.1386732138818119,,,24.127713077504158,24.127713077504158,,,0.91,0.91,,,0.5600785390830981,0.5600785390830981,,,0.97,0.97,,,29.254133175789534,29.254133175789534,,,58.50826635157907,1404.1983924378976,0.12554364015104275,0.58
1999-07-20,1999-07-31,516.3674,0.8913623235036077,460.2704454455168,0.588,1999,7,20,1999.07,1998,10,293,42,0.039767366486492664,5.768824096032232,0.54,3,Normal,50,10,9,9,108,186.0,0.4041102396221901,274.2704454455168,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,343.2704454455168,1,274.2704454455168,,,,965.5245319287576,990.0,0.15595697450220114,0.02485408908910337,989.8191889364086,0.5321054663746904,,,,23.762551541276466,,,,0.95,,,,1.0970817817820673,,,,0.98,,,,59.523816899834785,,,,59.523816899834785,1428.571605596035,0.12932356941193338,0.59
1999-07-21,1999-08-01,508.3179,0.897830776149602,456.3834546877358,0.59,1999,7,21,1999.07,1998,10,294,42,0.03943153048502037,3.886990757781007,0.58,3,Normal,50,10,9,9,108,186.0,0.40755202251419015,270.3834546877358,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,339.3834546877358,1,270.3834546877358,,,,965.5075915493492,990.0,0.1546660919627167,0.024076690937547163,989.8212572170996,0.5171571479348508,,,,23.796508519815717,,,,0.95,,,,1.0815338187509431,,,,0.98,,,,58.764093638236844,,,,58.764093638236844,1410.3382473176846,0.1287603506100897,0.59
1999-07-22,1999-08-02,501.4829,0.8917787321988244,447.21178478138984,0.597,1999,7,22,1999.07,1998,10,295,43,0.038639098205112084,9.171669906346038,0.58,3,Normal,50,10,9,9,108,186.0,0.4159103277900475,261.2117847813898,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.2117847813898,1,261.2117847813898,,,,965.4677601664223,990.0,0.1516201499273988,0.02224235695627796,989.8261374931163,0.4827261618201609,,,,23.875651164873876,,,,0.95,,,,1.0448471391255592,,,,0.98,,,,56.95956710183914,,,,56.95956710183914,1367.0296104441395,0.1273659796994899,0.595
1999-07-23,1999-08-03,490.2231,0.8985767308412901,440.5030705808828,0.609,1999,7,23,1999.07,1998,10,296,43,0.03805946529818826,6.708714200506963,0.58,3,Normal,50,10,9,9,108,186.0,0.4222445027561906,254.5030705808828,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.5030705808828,1,254.5030705808828,,,,965.4387636305164,990.0,0.14939216366154778,0.020900614116176563,989.8297072222224,0.4582891451555171,,,,23.932654446550245,,,,0.95,,,,1.0180122823235314,,,,0.98,,,,55.62917062475429,,,,55.62917062475429,1335.1000949941028,0.12628554564079925,0.61
1999-07-24,1999-08-04,484.6547,0.9000891520783358,436.2324379737803,0.61,1999,7,24,1999.07,1998,10,297,43,0.03769048264093462,4.270632607102527,0.58,3,Normal,50,10,9,9,108,186.0,0.4263781961376735,250.23243797378032,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.23243797378035,1,250.23243797378032,,,,965.420372320683,990.0,0.14797387238981632,0.02004648759475606,989.8319796400154,0.4430621906296949,,,,23.968545128702765,,,,0.95,,,,1.0009297518951212,,,,0.98,,,,54.77772218311976,,,,54.77772218311976,1314.6653323948747,0.12557003426327545,0.61
1999-07-25,1999-08-05,484.6547,0.9000891520783358,436.2324379737803,0.61,1999,7,25,1999.07,1998,10,298,43,0.03769048264093462,0.0,0.58,3,Normal,50,10,9,9,108,186.0,0.4263781961376735,250.23243797378032,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.23243797378035,1,250.23243797378032,,,,965.420372320683,990.0,0.14797387238981632,0.02004648759475606,989.8319796400154,0.4430621906296949,,,,23.968545128702765,,,,0.95,,,,1.0009297518951212,,,,0.98,,,,54.77772218311976,,,,54.77772218311976,1314.6653323948747,0.12557003426327545,0.61
1999-07-26,1999-08-06,484.6547,0.9000891520783358,436.2324379737803,0.61,1999,7,26,1999.07,1998,10,299,43,0.03769048264093462,0.0,0.58,3,Normal,50,10,9,9,108,186.0,0.4263781961376735,250.23243797378032,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.23243797378035,1,250.23243797378032,,,,965.420372320683,990.0,0.14797387238981632,0.02004648759475606,989.8319796400154,0.4430621906296949,,,,23.968545128702765,,,,0.95,,,,1.0009297518951212,,,,0.98,,,,54.77772218311976,,,,54.77772218311976,1314.6653323948747,0.12557003426327545,0.61
1999-07-27,1999-08-07,484.6547,0.9000891520783358,436.2324379737803,0.61,1999,7,27,1999.07,1998,10,300,43,0.03769048264093462,0.0,0.58,3,Normal,50,10,9,9,108,186.0,0.4263781961376735,250.23243797378032,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.23243797378035,1,250.23243797378032,,,,965.420372320683,990.0,0.14797387238981632,0.02004648759475606,989.8319796400154,0.4430621906296949,,,,23.968545128702765,,,,0.95,,,,1.0009297518951212,,,,0.98,,,,54.77772218311976,,,,54.77772218311976,1314.6653323948747,0.12557003426327545,0.61
1999-07-28,1999-08-08,466.0267,0.9051697978701698,421.8332938411023,0.626,1999,7,28,1999.07,1998,10,301,43,0.03644639658787124,14.399144132677975,0.58,3,Normal,50,10,9,9,108,186.0,0.4409324790519336,235.8332938411023,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.8332938411023,1,235.8332938411023,,,,965.3587986184668,990.0,0.1431918688033181,0.01716665876822046,989.8396414724284,0.3936091733581877,,,,24.08723368060339,,,,0.94,,,,0.9433331753644092,,,,0.98,,,,51.33516702110832,,,,51.33516702110832,1232.0440085065998,0.12169538955463632,0.625
1999-07-29,1999-08-09,457.4224,0.9068704073731252,414.8228382295926,0.636,1999,7,29,1999.07,1998,10,302,44,0.0358406932230368,7.0104556115097125,0.58,3,Normal,50,10,9,9,108,186.0,0.4483841844239403,228.82283822959258,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.8228382295926,1,228.82283822959258,,,,965.3290942019006,990.0,0.14086367321277982,0.01576456764591852,989.8433717591413,0.37058581327302376,,,,24.14369174396766,,,,0.94,,,,0.9152913529183704,,,,0.98,,,,49.92590918076682,,,,49.92590918076682,1198.2218203384034,0.1203547745679669,0.635
1999-07-30,1999-08-10,457.4224,0.9068704073731252,414.8228382295926,0.636,1999,7,30,1999.07,1998,10,303,44,0.0358406932230368,0.0,0.58,3,Normal,50,10,9,9,108,186.0,0.4483841844239403,228.82283822959258,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.8228382295926,1,228.82283822959258,,,,965.3290942019006,990.0,0.14086367321277982,0.01576456764591852,989.8433717591413,0.37058581327302376,,,,24.14369174396766,,,,0.94,,,,0.9152913529183704,,,,0.98,,,,49.92590918076682,,,,49.92590918076682,1198.2218203384034,0.1203547745679669,0.635
1999-07-31,1999-08-11,446.8115,0.9026970817947076,403.335437162316,0.6459999999999999,1999,7,31,1999.07,1998,10,304,44,0.034848181770824105,11.487401067276606,0.58,3,Normal,50,10,9,9,108,186.0,0.4611546193625114,217.33543716231603,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,286.335437162316,1,217.33543716231603,,,,965.2808686285432,990.0,0.13704866916829686,0.0134670874324632,989.8494842433992,0.33435120640190885,,,,24.234264408454166,,,,0.94,,,,0.869341748649264,,,,0.98,,,,47.597410255294456,,,,47.597410255294456,1142.3378461270672,0.11800949252108398,0.645
1999-08-01,1999-08-12,436.3602,0.9001166961616385,392.77510156043184,0.6579999999999999,1999,8,1,1999.08,1998,11,305,44,0.03393576877482131,10.560335601884162,0.59,3,Normal,47,8,6,5,89,155.0,0.3946278656264364,237.77510156043186,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.77510156043184,1,237.77510156043186,,,,965.2370921295276,990.0,0.1411799230274497,0.017555020312086368,989.8412650566603,0.4001083861936924,,,,24.204064540939246,,,,0.94,,,,0.9511004062417272,,,,0.98,,,,52.00889358056703,,,,52.00889358056703,1248.213445933609,0.13241392688575251,0.66
1999-08-02,1999-08-13,426.0674,0.9061047318156532,386.0616872123927,0.67,1999,8,2,1999.08,1998,11,306,44,0.03335572977515072,6.71341434803918,0.59,3,Normal,47,8,6,5,89,155.0,0.4014902414150369,231.06168721239263,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.0616872123926,1,231.06168721239263,,,,965.2095756782487,990.0,0.13895037582699388,0.01621233744247853,989.8448372867307,0.3778635263053597,,,,24.257398082176284,,,,0.94,,,,0.9242467488495706,,,,0.98,,,,50.65182436264886,,,,50.65182436264886,1215.6437847035727,0.1312013754288512,0.67
1999-08-03,1999-08-14,423.0103,0.9067213782142306,383.5524822148152,0.6709999999999999,1999,8,3,1999.08,1998,11,307,44,0.03313893446336003,2.509204997577456,0.59,3,Normal,47,8,6,5,89,155.0,0.4041167954511883,228.55248221481517,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.5524822148152,1,228.55248221481517,,,,965.19935893168,990.0,0.13811706051414527,0.015710496442963042,989.8461724430431,0.3697117428825067,,,,24.277101768480613,,,,0.94,,,,0.9142099288592608,,,,0.98,,,,50.142469370135174,,,,50.142469370135174,1203.419264883244,0.13073170347011862,0.67
1999-08-04,1999-08-15,418.9561,0.910128841992739,381.3040301387942,0.675,1999,8,4,1999.08,1998,11,308,44,0.03294466820399181,2.2484520760210103,0.59,3,Normal,47,8,6,5,89,155.0,0.4064997685536662,226.30403013879416,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.3040301387942,1,226.30403013879416,,,,965.1902367450267,990.0,0.13737034211251467,0.01526080602775884,989.8473688518598,0.3624821763914526,,,,24.29464993044148,,,,0.94,,,,0.9052161205551768,,,,0.98,,,,49.68506592330201,,,,49.68506592330201,1192.4415821592486,0.1303030180541672,0.675
1999-08-05,1999-08-16,415.932,0.910128841992739,378.551709507724,0.6779999999999999,1999,8,5,1999.08,1998,11,309,45,0.032706867701467364,2.7523206310701767,0.59,3,Normal,47,8,6,5,89,155.0,0.40945529000929626,223.551709507724,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.551709507724,1,223.551709507724,,,,965.1791139034807,990.0,0.13645628729038806,0.014710341901544802,989.8488333708083,0.3537291161568992,,,,24.31599035117057,,,,0.94,,,,0.8942068380308961,,,,0.98,,,,49.123906302544576,,,,49.123906302544576,1178.9737512610698,0.12976802129998635,0.68
1999-08-06,1999-08-17,410.923,0.9090128563565548,373.53428997260454,0.6829999999999999,1999,8,6,1999.08,1998,11,310,45,0.03227336265363303,5.017419535119473,0.59,3,Normal,47,8,6,5,89,155.0,0.4149552107019891,218.5342899726045,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.53428997260454,1,218.5342899726045,,,,965.1589658344133,990.0,0.13478998559975794,0.013706857994520908,989.8515031564057,0.3380461492694796,,,,24.354491172722927,,,,0.94,,,,0.8741371598904182,,,,0.98,,,,48.09739868365018,,,,48.09739868365018,1154.3375684076045,0.12876300777413954,0.685
1999-08-07,1999-08-18,401.0216,0.9036758132506664,362.39352051108335,0.6960000000000001,1999,8,7,1999.08,1998,11,311,45,0.031310800172157614,11.140769461521185,0.59,3,Normal,47,8,6,5,89,155.0,0.4277118414849239,207.3935205110833,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.3935205110833,1,207.3935205110833,,,,965.1148703839713,990.0,0.1310900990627214,0.01147870410221667,989.8574311968351,0.30448710766344433,,,,24.43807370520043,,,,0.94,,,,0.8295740820443334,,,,0.97,,,,45.334700336215036,,,,45.334700336215036,1088.0328080691609,0.12509798815464346,0.695
1999-08-08,1999-08-19,401.0216,0.9036758132506664,362.39352051108335,0.6960000000000001,1999,8,8,1999.08,1998,11,312,45,0.031310800172157614,0.0,0.59,3,Normal,47,8,6,5,89,155.0,0.4277118414849239,207.3935205110833,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.3935205110833,1,207.3935205110833,,,,965.1148703839713,990.0,0.1310900990627214,0.01147870410221667,989.8574311968351,0.30448710766344433,,,,24.43807370520043,,,,0.94,,,,0.8295740820443334,,,,0.97,,,,45.334700336215036,,,,45.334700336215036,1088.0328080691609,0.12509798815464346,0.695
1999-08-09,1999-08-20,401.0216,0.9036758132506664,362.39352051108335,0.6960000000000001,1999,8,9,1999.08,1998,11,313,45,0.031310800172157614,0.0,0.59,3,Normal,47,8,6,5,89,155.0,0.4277118414849239,207.3935205110833,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.3935205110833,1,207.3935205110833,,,,965.1148703839713,990.0,0.1310900990627214,0.01147870410221667,989.8574311968351,0.30448710766344433,,,,24.43807370520043,,,,0.94,,,,0.8295740820443334,,,,0.97,,,,45.334700336215036,,,,45.334700336215036,1088.0328080691609,0.12509798815464346,0.695
1999-08-10,1999-08-21,396.129,0.8971401589416396,355.38323402139275,0.7020000000000001,1999,8,10,1999.08,1998,11,314,45,0.03070511141944833,7.0102864896906,0.59,3,Normal,47,8,6,5,89,155.0,0.4361488814372981,200.38323402139275,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.38323402139275,1,200.38323402139275,,,,965.0876215181528,990.0,0.12876195963810091,0.01007664680427855,989.8611613935576,0.28426346293695937,,,,24.489276412467753,,,,0.94,,,,0.8015329360855709,,,,0.97,,,,43.89407788283797,,,,43.89407788283797,1053.4578691881113,0.123511954647235,0.7
1999-08-11,1999-08-22,391.275,0.8968269965349236,350.9059830692022,0.706,1999,8,11,1999.08,1998,11,315,45,0.03031827693717906,4.477250952190558,0.65,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,1,195.9059830692022,,,,965.0704387844397,990.0,0.1272750497277793,0.00959059830692022,989.8631343519652,0.2717083096833404,,,,24.52098725784213,,,,0.93,,,,0.7836239322768088,,,,0.97,,,,42.51178509455053,,,,42.51178509455053,1020.2828422692128,0.12114864706130354,0.705
1999-08-12,1999-08-23,386.4594,0.9011465145423716,348.25654132213623,0.71,1999,8,12,1999.08,1998,11,316,46,0.030089365170232567,2.6494417470659637,0.65,3,Normal,47,8,6,5,89,155.0,0.44507419562472905,193.25654132213626,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213626,1,193.25654132213626,,,,965.0603563254712,990.0,0.1263951613246947,0.009325654132213623,989.8642791845433,0.2644112677716685,,,,24.539511591300133,,,,0.93,,,,0.7730261652885451,,,,0.97,,,,41.968534826408636,,,,41.968534826408636,1007.2448358338074,0.12051039922201455,0.71
1999-08-13,1999-08-24,386.4594,0.9011465145423716,348.25654132213623,0.71,1999,8,13,1999.08,1998,11,317,46,0.030089365170232567,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.44507419562472905,193.25654132213626,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213626,1,193.25654132213626,,,,965.0603563254712,990.0,0.1263951613246947,0.009325654132213623,989.8642791845433,0.2644112677716685,,,,24.539511591300133,,,,0.93,,,,0.7730261652885451,,,,0.97,,,,41.968534826408636,,,,41.968534826408636,1007.2448358338074,0.12051039922201455,0.71
1999-08-14,1999-08-25,381.682,0.9041733044557544,345.1066751912812,0.7170000000000001,1999,8,14,1999.08,1998,11,318,46,0.029817216736526694,3.1498661308550027,0.65,3,Normal,47,8,6,5,89,155.0,0.44913648776596005,190.10667519128125,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.10667519128125,1,190.10667519128125,,,,965.0484556991936,990.0,0.1253490803218277,0.009010667519128122,989.8656402521593,0.25586420121478665,,,,24.561320351750712,,,,0.93,,,,0.7604267007651249,,,,0.97,,,,41.321184871747406,,,,41.321184871747406,991.7084369219377,0.1197345280233842,0.715
1999-08-15,1999-08-26,376.9428,0.9047288410004722,341.0310225674728,0.7240000000000001,1999,8,15,1999.08,1998,11,319,46,0.02946508034982965,4.075652623808423,0.65,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,1,186.0310225674728,,,,965.0332018611493,990.0,0.12399554255008323,0.008603102256747281,989.8674013551931,0.24501177089199894,,,,24.589187723151788,,,,0.93,,,,0.7441240902698912,,,,0.97,,,,40.48118769939431,,,,40.48118769939431,971.5485047854634,0.11870236142926005,0.725
1999-08-16,1999-08-27,376.9428,0.9047288410004722,341.0310225674728,0.7240000000000001,1999,8,16,1999.08,1998,11,320,46,0.02946508034982965,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,1,186.0310225674728,,,,965.0332018611493,990.0,0.12399554255008323,0.008603102256747281,989.8674013551931,0.24501177089199894,,,,24.589187723151788,,,,0.93,,,,0.7441240902698912,,,,0.97,,,,40.48118769939431,,,,40.48118769939431,971.5485047854634,0.11870236142926005,0.725
1999-08-17,1999-08-28,358.3644,0.9229421907485136,330.7496244222765,0.738,1999,8,17,1999.08,1998,11,321,46,0.028576767550084693,10.281398145196306,0.65,3,Normal,47,8,6,5,89,155.0,0.4686324293511746,175.7496244222765,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.7496244222765,1,175.7496244222765,,,,964.9954989841956,990.0,0.12058105608119885,0.00757496244222765,989.8718439814766,0.21867123864133006,,,,24.657673758639522,,,,0.93,,,,0.7029984976891059,,,,0.97,,,,38.3504264873561,,,,38.3504264873561,920.4102356965464,0.11595002278337628,0.74
1999-08-18,1999-08-29,353.8138,0.9249684228717469,327.2665925762596,0.747,1999,8,18,1999.08,1998,11,322,46,0.02827583359858883,3.4830318460169,0.65,3,Normal,47,8,6,5,89,155.0,0.4736199890732261,172.26659257625957,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,233.26659257625957,1,172.26659257625957,,,,964.9829972566014,990.0,0.11940906565099757,0.0072266592576259595,989.8733642750914,0.21008440235394935,,,,24.68028261613605,,,,0.93,,,,0.6890663703050384,,,,0.97,,,,37.62485909870468,,,,37.62485909870468,902.9966183689123,0.1149670022916786,0.745
1999-08-19,1999-08-30,349.3005,0.9327922085647992,325.82478484778864,0.748,1999,8,19,1999.08,1998,11,323,47,0.02815126141084894,1.4418077284709625,0.65,3,Normal,47,8,6,5,89,155.0,0.47571580557448795,170.8247848477886,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8247848477886,1,170.8247848477886,,,,964.9778647384354,990.0,0.11891754028901885,0.007082478484778864,989.8739999812262,0.2065797116811306,,,,24.68955553110969,,,,0.93,,,,0.6832991393911545,,,,0.97,,,,37.323971084949065,,,,37.323971084949065,895.7753060387773,0.11455227723816412,0.75
1999-08-20,1999-08-31,349.3005,0.9327922085647992,325.82478484778864,0.748,1999,8,20,1999.08,1998,11,324,47,0.02815126141084894,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.47571580557448795,170.8247848477886,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8247848477886,1,170.8247848477886,,,,964.9778647384354,990.0,0.11891754028901885,0.007082478484778864,989.8739999812262,0.2065797116811306,,,,24.68955553110969,,,,0.93,,,,0.6832991393911545,,,,0.97,,,,37.323971084949065,,,,37.323971084949065,895.7753060387773,0.11455227723816412,0.75
1999-08-21,1999-09-01,349.3005,0.9327922085647992,325.82478484778864,0.748,1999,8,21,1999.08,1998,11,325,47,0.02815126141084894,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.47571580557448795,170.8247848477886,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8247848477886,1,170.8247848477886,,,,964.9778647384354,990.0,0.11891754028901885,0.007082478484778864,989.8739999812262,0.2065797116811306,,,,24.68955553110969,,,,0.93,,,,0.6832991393911545,,,,0.97,,,,37.323971084949065,,,,37.323971084949065,895.7753060387773,0.11455227723816412,0.75
1999-08-22,1999-09-02,340.3854,0.9241750049603354,314.57567873342583,0.762,1999,8,22,1999.08,1998,11,326,47,0.027179338642567996,11.249106114362805,0.68,3,Normal,47,8,6,5,89,155.0,0.4927272210746729,159.57567873342583,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.57567873342583,1,159.57567873342583,,,,964.9387341595957,990.0,0.11508261775003155,0.005957567873342584,989.8789598143767,0.18023800325610545,,,,24.759987651524888,,,,0.92,,,,0.6383027149337033,,,,0.97,,,,34.589612207693506,,,,34.589612207693506,830.1506929846441,0.10995640968482197,0.76
1999-08-23,1999-09-03,331.6178,0.9242514409457796,306.4982294932694,0.773,1999,8,23,1999.08,1998,11,327,47,0.026481447028218467,8.077449240156454,0.68,3,Normal,47,8,6,5,89,155.0,0.5057125460602497,151.49822949326938,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.49822949326938,1,151.49822949326938,,,,964.9117223790394,990.0,0.11232894187270548,0.005149822949326938,989.882521235178,0.1624191596364793,,,,24.808379696502318,,,,0.92,,,,0.6059929179730775,,,,0.97,,,,32.902926448766785,,,,32.902926448766785,789.6702347704029,0.10735111424025152,0.775
1999-08-24,1999-09-04,325.5678,0.9346567975819684,304.2941573438068,0.778,1999,8,24,1999.08,1998,11,328,47,0.026291015194504903,2.204072149462604,0.68,3,Normal,47,8,6,5,89,155.0,0.509375537647518,149.29415734380675,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,210.2941573438068,1,149.29415734380675,,,,964.9045234362652,990.0,0.11157755363993413,0.004929415734380677,989.8834930306256,0.15771606076979444,,,,24.821253533590568,,,,0.92,,,,0.5971766293752271,,,,0.97,,,,32.44106413117292,,,,32.44106413117292,778.5855391481501,0.10661086763660528,0.78
1999-08-25,1999-09-05,319.5892,0.9318791886861484,297.81852440885524,0.7879999999999999,1999,8,25,1999.08,1998,11,329,47,0.025731520508925087,6.475632934951534,0.68,3,Normal,47,8,6,5,89,155.0,0.5204511717585801,142.81852440885524,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,203.81852440885524,1,142.81852440885524,,,,964.8838281599678,990.0,0.10936995150301884,0.004281852440885524,989.886348196056,0.14429277937188706,,,,24.858227256716408,,,,0.91,,,,0.5712740976354209,,,,0.97,,,,30.742333508167054,,,,30.742333508167054,737.8160041960092,0.1032250548188297,0.79
1999-08-26,1999-09-06,314.5212,0.9302752795173412,292.59129724412963,0.7929999999999999,1999,8,26,1999.08,1998,11,330,48,0.0252798880818928,5.227227164725607,0.68,3,Normal,47,8,6,5,89,155.0,0.5297491807169935,137.59129724412963,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,198.59129724412963,1,137.59129724412963,,,,964.867647011738,990.0,0.10758794224231692,0.003759129724412964,989.8886529280335,0.13388674511945786,,,,24.887119171175932,,,,0.91,,,,0.5503651889765185,,,,0.97,,,,29.651572268024307,,,,29.651572268024307,711.6377344325833,0.10134126526423612,0.795
1999-08-27,1999-09-07,306.19,0.9295974343619201,284.6334384272763,0.8059999999999999,1999,8,27,1999.08,1998,11,331,48,0.024592329080116673,7.9578588168533315,0.68,3,Normal,47,8,6,5,89,155.0,0.5445600518914521,129.6334384272763,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,190.6334384272763,1,129.6334384272763,,,,964.8439872614543,990.0,0.10487503582748056,0.0029633438427276305,989.8921616203297,0.1187813154159098,,,,24.929393043459573,,,,0.91,,,,0.5185337537091053,,,,0.97,,,,27.984070054259547,,,,27.984070054259547,671.617681302229,0.09831617187665552,0.805
1999-08-28,1999-09-08,306.19,0.9295974343619201,284.6334384272763,0.8059999999999999,1999,8,28,1999.08,1998,11,332,48,0.024592329080116673,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.5445600518914521,129.6334384272763,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,190.6334384272763,1,129.6334384272763,,,,964.8439872614543,990.0,0.10487503582748056,0.0029633438427276305,989.8921616203297,0.1187813154159098,,,,24.929393043459573,,,,0.91,,,,0.5185337537091053,,,,0.97,,,,27.984070054259547,,,,27.984070054259547,671.617681302229,0.09831617187665552,0.805
1999-08-29,1999-09-09,306.19,0.9295974343619201,284.6334384272763,0.8059999999999999,1999,8,29,1999.08,1998,11,333,48,0.024592329080116673,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.5445600518914521,129.6334384272763,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,190.6334384272763,1,129.6334384272763,,,,964.8439872614543,990.0,0.10487503582748056,0.0029633438427276305,989.8921616203297,0.1187813154159098,,,,24.929393043459573,,,,0.91,,,,0.5185337537091053,,,,0.97,,,,27.984070054259547,,,,27.984070054259547,671.617681302229,0.09831617187665552,0.805
1999-08-30,1999-09-10,302.0781,0.9371425993709422,283.09025584703545,0.8130000000000001,1999,8,30,1999.08,1998,11,334,48,0.02445899810518386,1.5431825802408523,0.68,3,Normal,47,8,6,5,89,155.0,0.5475285595267979,128.09025584703545,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,189.09025584703545,1,128.09025584703545,,,,964.8395437064968,990.0,0.1043489508569439,0.002809025584703545,989.8928420235584,0.1159550068687272,,,,24.93734331019288,,,,0.91,,,,0.5123610233881418,,,,0.97,,,,27.65976024343914,,,,27.65976024343914,663.8342458425394,0.09770650763191499,0.815
1999-08-31,1999-09-11,295.5733,0.9336938545407444,275.9749737763279,0.8200000000000001,1999,8,31,1999.08,1998,11,335,48,0.023844237734274732,7.115282070707568,0.68,3,Normal,47,8,6,5,89,155.0,0.5616451299153826,120.97497377632787,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,181.9749737763279,1,120.97497377632787,,,,964.8197055605274,990.0,0.10192328651465724,0.0020974973776327886,989.8959792161078,0.10335599176314726,,,,24.97291766381725,,,,0.9,,,,0.4838998951053116,,,,0.97,,,,25.873076524294486,,,,25.873076524294486,620.9538365830678,0.09375153177934203,0.82
1999-09-01,1999-09-12,288.3638,0.9447248357886971,272.4244436024046,0.8280000000000001,1999,9,1,1999.09,1998,12,336,48,0.02353747192724776,3.5505301739232213,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3340375731217857,181.4244436024046,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,225.4244436024046,1,181.4244436024046,,,,964.8102266631172,990.0,0.11673560577354702,0.008142444360240461,989.8751219498662,0.233026385844413,,,,24.831868900904578,,,,0.93,,,,0.7256977744096185,,,,0.97,,,,39.86840825265546,,,,39.86840825265546,956.8417980637312,0.14634666304335825,0.83
1999-09-02,1999-09-13,282.0511,0.9362353611713602,264.06621347727946,0.85,1999,9,2,1999.09,1998,12,337,49,0.022815320844436944,8.358230125125202,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.34461053840130795,173.06621347727946,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,217.06621347727943,1,173.06621347727946,,,,964.7891086461881,990.0,0.11388620913998165,0.0073066213477279455,989.8788071695121,0.2120406719284944,,,,24.877657851395888,,,,0.93,,,,0.6922648539091178,,,,0.97,,,,38.10179820670517,,,,38.10179820670517,914.4431569609241,0.1442888043304468,0.85
1999-09-03,1999-09-14,274.2861,0.9456106056562148,259.36784514408106,0.86,1999,9,3,1999.09,1998,12,338,49,0.022409381820448604,4.6983683331984025,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3508530517707341,168.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.36784514408103,1,168.36784514408106,,,,964.7780281759254,990.0,0.11228449266275488,0.006836784514408107,989.8808787228227,0.20067472180770526,,,,24.90217582508964,,,,0.92,,,,0.6734713805763243,,,,0.97,,,,36.70498219979256,,,,36.70498219979256,880.9195727950214,0.14151708813173286,0.86
1999-09-04,1999-09-15,274.2861,0.9456106056562148,259.36784514408106,0.86,1999,9,4,1999.09,1998,12,339,49,0.022409381820448604,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3508530517707341,168.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.36784514408103,1,168.36784514408106,,,,964.7780281759254,990.0,0.11228449266275488,0.006836784514408107,989.8808787228227,0.20067472180770526,,,,24.90217582508964,,,,0.92,,,,0.6734713805763243,,,,0.97,,,,36.70498219979256,,,,36.70498219979256,880.9195727950214,0.14151708813173286,0.86
1999-09-05,1999-09-16,274.2861,0.9456106056562148,259.36784514408106,0.86,1999,9,5,1999.09,1998,12,340,49,0.022409381820448604,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3508530517707341,168.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.36784514408103,1,168.36784514408106,,,,964.7780281759254,990.0,0.11228449266275488,0.006836784514408107,989.8808787228227,0.20067472180770526,,,,24.90217582508964,,,,0.92,,,,0.6734713805763243,,,,0.97,,,,36.70498219979256,,,,36.70498219979256,880.9195727950214,0.14151708813173286,0.86
1999-09-06,1999-09-17,270.4558,0.952739123270622,257.67382177545466,0.867,1999,9,6,1999.09,1998,12,341,49,0.02226301820139928,1.6940233686264037,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3531596627588361,166.67382177545466,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.67382177545463,1,166.67382177545466,,,,964.7741815207944,990.0,0.11170698469617772,0.006667382177545466,989.8816256331264,0.1966526825866785,,,,24.91079142974534,,,,0.92,,,,0.6666952871018186,,,,0.97,,,,36.34824848160865,,,,36.34824848160865,872.3579635586076,0.14106302390812406,0.865
1999-09-07,1999-09-18,266.66,0.9443962548571836,251.8327053202166,0.8690000000000001,1999,9,7,1999.09,1998,12,342,49,0.021758345739666715,5.84111645523805,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3613510003964315,160.8327053202166,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.8327053202166,1,160.8327053202166,,,,964.7615538662579,990.0,0.10971569499552837,0.006083270532021661,989.8842010344723,0.18309337290677785,,,,24.939553795307702,,,,0.92,,,,0.6433308212808664,,,,0.97,,,,35.11491449101907,,,,35.11491449101907,842.7579477844577,0.1394374668149988,0.87
1999-09-08,1999-09-19,266.66,0.9443962548571836,251.8327053202166,0.8690000000000001,1999,9,8,1999.09,1998,12,343,49,0.021758345739666715,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3613510003964315,160.8327053202166,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.8327053202166,1,160.8327053202166,,,,964.7615538662579,990.0,0.10971569499552837,0.006083270532021661,989.8842010344723,0.18309337290677785,,,,24.939553795307702,,,,0.92,,,,0.6433308212808664,,,,0.97,,,,35.11491449101907,,,,35.11491449101907,842.7579477844577,0.1394374668149988,0.87
1999-09-09,1999-09-20,266.66,0.9443962548571836,251.8327053202166,0.8690000000000001,1999,9,9,1999.09,1998,12,344,50,0.021758345739666715,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3613510003964315,160.8327053202166,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.8327053202166,1,160.8327053202166,,,,964.7615538662579,990.0,0.10971569499552837,0.006083270532021661,989.8842010344723,0.18309337290677785,,,,24.939553795307702,,,,0.92,,,,0.6433308212808664,,,,0.97,,,,35.11491449101907,,,,35.11491449101907,842.7579477844577,0.1394374668149988,0.87
1999-09-10,1999-09-21,259.1714,0.9435679967645012,244.5458387166512,0.879,1999,9,10,1999.09,1998,12,345,50,0.021128760465118662,7.286866603565414,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3721183745246195,153.5458387166512,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.5458387166512,1,153.5458387166512,,,,964.7472746479581,990.0,0.10723153592613108,0.005354583871665119,989.8874138802023,0.16684950897197567,,,,24.97328972327248,,,,0.92,,,,0.6141833548666048,,,,0.97,,,,33.56930698236397,,,,33.56930698236397,805.6633675767353,0.13727204338676088,0.88
1999-09-11,1999-09-22,259.1714,0.9435679967645012,244.5458387166512,0.879,1999,9,11,1999.09,1998,12,346,50,0.021128760465118662,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3721183745246195,153.5458387166512,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.5458387166512,1,153.5458387166512,,,,964.7472746479581,990.0,0.10723153592613108,0.005354583871665119,989.8874138802023,0.16684950897197567,,,,24.97328972327248,,,,0.92,,,,0.6141833548666048,,,,0.97,,,,33.56930698236397,,,,33.56930698236397,805.6633675767353,0.13727204338676088,0.88
1999-09-12,1999-09-23,259.1714,0.9435679967645012,244.5458387166512,0.879,1999,9,12,1999.09,1998,12,347,50,0.021128760465118662,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3721183745246195,153.5458387166512,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.5458387166512,1,153.5458387166512,,,,964.7472746479581,990.0,0.10723153592613108,0.005354583871665119,989.8874138802023,0.16684950897197567,,,,24.97328972327248,,,,0.92,,,,0.6141833548666048,,,,0.97,,,,33.56930698236397,,,,33.56930698236397,805.6633675767353,0.13727204338676088,0.88
1999-09-13,1999-09-24,259.1714,0.9435679967645012,244.5458387166512,0.879,1999,9,13,1999.09,1998,12,348,50,0.021128760465118662,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3721183745246195,153.5458387166512,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.5458387166512,1,153.5458387166512,,,,964.7472746479581,990.0,0.10723153592613108,0.005354583871665119,989.8874138802023,0.16684950897197567,,,,24.97328972327248,,,,0.92,,,,0.6141833548666048,,,,0.97,,,,33.56930698236397,,,,33.56930698236397,805.6633675767353,0.13727204338676088,0.88
1999-09-14,1999-09-25,259.1714,0.9435679967645012,244.5458387166512,0.879,1999,9,14,1999.09,1998,12,349,50,0.021128760465118662,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3721183745246195,153.5458387166512,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.5458387166512,1,153.5458387166512,,,,964.7472746479581,990.0,0.10723153592613108,0.005354583871665119,989.8874138802023,0.16684950897197567,,,,24.97328972327248,,,,0.92,,,,0.6141833548666048,,,,0.97,,,,33.56930698236397,,,,33.56930698236397,805.6633675767353,0.13727204338676088,0.88
1999-09-15,1999-09-26,251.8195,0.9428852799776384,237.43689976132887,0.889,1999,9,15,1999.09,1998,12,350,50,0.02051454813937881,7.108938955322317,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3832597211784395,146.43689976132887,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.43689976132887,1,146.43689976132887,,,,964.7350667232972,990.0,0.10480803400954393,0.004643689976132888,989.8905482760144,0.15172069998288773,,,,25.003760852734214,,,,0.91,,,,0.5857475990453155,,,,0.97,,,,31.705747469065336,,,,31.705747469065336,760.937939257568,0.13353336192030765,0.89
1999-09-16,1999-09-27,251.8195,0.9428852799776384,237.43689976132887,0.889,1999,9,16,1999.09,1998,12,351,51,0.02051454813937881,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3832597211784395,146.43689976132887,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.43689976132887,1,146.43689976132887,,,,964.7350667232972,990.0,0.10480803400954393,0.004643689976132888,989.8905482760144,0.15172069998288773,,,,25.003760852734214,,,,0.91,,,,0.5857475990453155,,,,0.97,,,,31.705747469065336,,,,31.705747469065336,760.937939257568,0.13353336192030765,0.89
1999-09-17,1999-09-28,251.8195,0.9428852799776384,237.43689976132887,0.889,1999,9,17,1999.09,1998,12,352,51,0.02051454813937881,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3832597211784395,146.43689976132887,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.43689976132887,1,146.43689976132887,,,,964.7350667232972,990.0,0.10480803400954393,0.004643689976132888,989.8905482760144,0.15172069998288773,,,,25.003760852734214,,,,0.91,,,,0.5857475990453155,,,,0.97,,,,31.705747469065336,,,,31.705747469065336,760.937939257568,0.13353336192030765,0.89
1999-09-18,1999-09-29,241.0452,0.9572962225963214,230.7516594349748,0.904,1999,9,18,1999.09,1998,12,353,51,0.019936943375181825,6.685240326354062,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3943633611252254,139.7516594349748,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.7516594349748,1,139.7516594349748,,,,964.7252904817972,990.0,0.10252897480737776,0.003975165943497482,989.8934958592492,0.13814094666912344,,,,25.030064430782947,,,,0.91,,,,0.5590066377398992,,,,0.97,,,,30.29012565707027,,,,30.29012565707027,726.9630157696864,0.13126720618711712,0.905
1999-09-19,1999-09-30,234.0298,0.9642463936134804,225.6623906480841,0.913,1999,9,19,1999.09,1998,12,354,51,0.019497230551994458,5.089268786890699,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4032572717972869,134.66239064808408,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.6623906480841,1,134.66239064808408,,,,964.719053383702,990.0,0.10079399681184684,0.0034662390648084115,989.8957397641234,0.12822376019032794,,,,25.0484626202312,,,,0.91,,,,0.5386495625923364,,,,0.97,,,,29.208518524388623,,,,29.208518524388623,701.0044445853267,0.1294345878394008,0.915
1999-09-20,1999-10-01,227.147,0.9728544740437628,220.9809752156186,0.923,1999,9,20,1999.09,1998,12,355,51,0.01909275625862945,4.6814154324655135,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4118001556976035,129.9809752156186,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.9809752156186,1,129.9809752156186,,,,964.7143077123852,990.0,0.09919805973259724,0.00299809752156186,989.8978038427459,0.11942243501268253,,,,25.064073695348025,,,,0.91,,,,0.5199239008624744,,,,0.97,,,,28.21068189496119,,,,28.21068189496119,677.0563654790685,0.12766113402945695,0.925
1999-09-21,1999-10-02,221.7355,0.969471677754902,214.9662872028221,0.93,1999,9,21,1999.09,1998,12,356,51,0.018573087214323825,6.014688012796513,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4233221924428592,123.96628720282207,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.9662872028221,1,123.96628720282207,,,,964.7097110679331,990.0,0.09714759791005298,0.002396628720282209,989.9004557733696,0.10856610490035988,,,,25.08217860053636,,,,0.91,,,,0.4958651488112884,,,,0.97,,,,26.924706892868013,,,,26.924706892868013,646.1929654288323,0.12525083464582693,0.93
1999-09-22,1999-10-03,215.7475,0.9720099401276424,209.7087145576885,0.935,1999,9,22,1999.09,1998,12,357,51,0.01811883293778429,5.2575726451335925,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4339352334114228,118.70871455768851,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.7087145576885,1,118.70871455768851,,,,964.7071831687474,990.0,0.095355243599212,0.0018708714557688496,989.9027738849451,0.09949238354786427,,,,25.096098332649692,,,,0.9,,,,0.474834858230754,,,,0.97,,,,25.51361869762607,,,,25.51361869762607,612.3268487430256,0.12166217675521328,0.935
1999-09-23,1999-10-04,210.5129,0.9644233220649272,203.02355035552185,0.9420000000000001,1999,9,23,1999.09,1998,12,358,52,0.017541234750717085,6.685164202166676,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4482238628998785,112.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.02355035552185,1,112.02355035552185,,,,964.7061564652561,990.0,0.09307621034847337,0.001202355035552185,989.9057214346159,0.08851534058739201,,,,25.11104962877253,,,,0.9,,,,0.4480942014220874,,,,0.96,,,,23.842783147824004,,,,23.842783147824004,572.2267955477761,0.11743850950331647,0.94
1999-09-24,1999-10-05,210.5129,0.9644233220649272,203.02355035552185,0.9420000000000001,1999,9,24,1999.09,1998,12,359,52,0.017541234750717085,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4482238628998785,112.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.02355035552185,1,112.02355035552185,,,,964.7061564652561,990.0,0.09307621034847337,0.001202355035552185,989.9057214346159,0.08851534058739201,,,,25.11104962877253,,,,0.9,,,,0.4480942014220874,,,,0.96,,,,23.842783147824004,,,,23.842783147824004,572.2267955477761,0.11743850950331647,0.94
1999-09-25,1999-10-06,210.5129,0.9644233220649272,203.02355035552185,0.9420000000000001,1999,9,25,1999.09,1998,12,360,52,0.017541234750717085,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4482238628998785,112.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.02355035552185,1,112.02355035552185,,,,964.7061564652561,990.0,0.09307621034847337,0.001202355035552185,989.9057214346159,0.08851534058739201,,,,25.11104962877253,,,,0.9,,,,0.4480942014220874,,,,0.96,,,,23.842783147824004,,,,23.842783147824004,572.2267955477761,0.11743850950331647,0.94
1999-09-26,1999-10-07,210.5129,0.9644233220649272,203.02355035552185,0.9420000000000001,1999,9,26,1999.09,1998,12,361,52,0.017541234750717085,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4482238628998785,112.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.02355035552185,1,112.02355035552185,,,,964.7061564652561,990.0,0.09307621034847337,0.001202355035552185,989.9057214346159,0.08851534058739201,,,,25.11104962877253,,,,0.9,,,,0.4480942014220874,,,,0.96,,,,23.842783147824004,,,,23.842783147824004,572.2267955477761,0.11743850950331647,0.94
1999-09-27,1999-10-08,207.2832,0.9713676659135028,201.34819816708185,0.946,1999,9,27,1999.09,1998,12,362,52,0.017396484321635867,1.6753521884399731,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4519533863644848,110.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.34819816708185,1,110.34819816708185,,,,964.7063090641768,990.0,0.09250506755695972,0.0010348198167081848,989.9064601126263,0.08586273925902463,,,,25.11428830919056,,,,0.9,,,,0.44139279266832737,,,,0.96,,,,23.489234931176057,,,,23.489234931176057,563.7416383482254,0.11665977220061499,0.945
1999-09-28,1999-10-09,207.2832,0.9713676659135028,201.34819816708185,0.946,1999,9,28,1999.09,1998,12,363,52,0.017396484321635867,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4519533863644848,110.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.34819816708185,1,110.34819816708185,,,,964.7063090641768,990.0,0.09250506755695972,0.0010348198167081848,989.9064601126263,0.08586273925902463,,,,25.11428830919056,,,,0.9,,,,0.44139279266832737,,,,0.96,,,,23.489234931176057,,,,23.489234931176057,563.7416383482254,0.11665977220061499,0.945
1999-09-29,1999-10-10,204.0855,0.982689153992868,200.55260733721147,0.953,1999,9,29,1999.09,1998,12,364,52,0.017327745273935068,0.7955908298703775,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.453746282375634,109.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.55260733721147,1,109.55260733721147,,,,964.7064416858252,990.0,0.092233843410413,0.0009552607337211471,989.906810895856,0.08461687293548263,,,,25.11575233709529,,,,0.89,,,,0.43821042934884585,,,,0.96,,,,23.062116258145966,,,,23.062116258145966,553.4907901955031,0.11499285182250987,0.955
1999-09-30,1999-10-11,204.0855,0.982689153992868,200.55260733721147,0.953,1999,9,30,1999.09,1998,12,365,53,0.017327745273935068,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.453746282375634,109.55260733721147,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.55260733721147,1,109.55260733721147,,,,964.7064416858252,990.0,0.092233843410413,0.0009552607337211471,989.906810895856,0.08461687293548263,,,,25.11575233709529,,,,0.89,,,,0.43821042934884585,,,,0.96,,,,23.062116258145966,,,,23.062116258145966,553.4907901955031,0.11499285182250987,0.955
