WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,45,1929-08-05,276,34,7,5,3,44,93,0.34,183,0,0,0,0,0,0,34,7,5,3,44,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6751
1928,46,1929-08-12,266,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6429
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6055
1928,48,1929-08-26,242,33,6,4,2,42,90,0.37,152,0,0,0,0,0,0,33,6,4,2,42,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5569
1928,49,1929-09-02,235,30,6,4,2,30,72,0.31,163,0,0,0,0,0,0,30,6,4,2,30,203,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6008
1928,50,1929-09-09,224,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
1928,51,1929-09-16,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5004
1928,52,1929-09-23,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4805
1928,53,1929-09-30,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,670
1929,1,1929-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4602
1929,2,1929-10-08,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4161
1929,3,1929-10-15,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4245
1929,4,1929-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1929,5,1929-10-29,204,29,4,2,2,31,69,0.34,134,0,0,0,0,0,0,29,4,2,2,31,171,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4921
1929,6,1929-11-05,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5177
1929,7,1929-11-12,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6162
1929,8,1929-11-19,250,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,206,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6063
1929,9,1929-11-26,263,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,217,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6467
1929,10,1929-12-03,415,31,5,3,2,36,77,0.19,338,0,0,0,0,0,0,31,5,3,2,36,377,169,169,0,0,990.0,965.3,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12088
1929,11,1929-12-10,501,40,6,4,2,57,112,0.22,389,0,0,0,0,0,0,40,6,4,2,57,441,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13849
1929,12,1929-12-17,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12635
1929,13,1929-12-24,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12726
1929,14,1929-12-31,504,41,6,4,3,65,119,0.24,384,0,0,0,0,0,0,41,6,4,3,65,436,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.1,13626
1929,15,1930-01-07,568,41,6,4,3,66,120,0.21,448,0,0,0,0,0,0,41,6,4,3,66,499,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.7,15905
1929,16,1930-01-14,629,41,6,4,3,66,120,0.19,509,0,0,0,0,0,0,41,6,4,3,66,560,241,241,186,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,50.1,50.1,37.8,0.0,105.7,17754
1929,17,1930-01-21,647,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,109.8,18452
1929,18,1930-01-28,667,38,6,4,3,60,113,0.17,554,0,0,0,0,0,0,38,6,4,3,60,603,236,236,187,0,990.0,966.4,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,48.7,48.7,38.1,0.0,113.8,19116
1929,19,1930-02-04,683,36,6,5,4,54,105,0.15,578,0,0,0,0,0,0,36,6,5,4,54,625,192,192,192,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,117.0,19656
1929,20,1930-02-11,734,36,6,5,4,54,105,0.14,629,0,0,0,0,0,0,36,6,5,4,54,676,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.5,21258
1929,21,1930-02-18,771,36,6,5,4,54,105,0.14,666,0,0,0,0,0,0,36,6,5,4,54,713,222,222,222,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22495
1929,22,1930-02-25,846,38,6,5,4,59,115,0.14,731,0,0,0,0,0,0,38,6,5,4,59,782,243,243,243,0,990.0,967.2,0.37,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.4,24259
1929,23,1930-03-04,898,41,8,7,6,67,129,0.14,769,0,0,0,0,0,0,41,8,7,6,67,825,256,256,256,0,990.0,967.4,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.7,25143
1929,24,1930-03-11,916,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,262,262,262,0,990.0,967.5,0.43,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,152.4,25599
1929,25,1930-03-18,928,38,8,6,4,59,116,0.13,812,0,0,0,0,0,0,38,8,6,4,59,864,250,250,250,212,990.0,967.5,0.45,0.2,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,48.3,48.3,48.3,40.5,156.3,26261
1929,26,1930-03-25,972,36,8,6,4,53,107,0.11,865,0,0,0,0,0,0,36,8,6,4,53,915,216,216,216,216,990.0,967.7,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.7,27843
1929,27,1930-04-01,1024,40,10,8,5,62,125,0.12,899,0,0,0,0,0,0,40,10,8,5,62,957,224,224,224,224,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28550
1929,28,1930-04-08,1044,40,10,8,5,62,125,0.12,919,0,0,0,0,0,0,40,10,8,5,62,977,229,229,229,229,990.0,968.0,0.55,0.29,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29021
1929,29,1930-04-15,1100,40,10,8,5,62,125,0.11,975,0,0,0,0,0,0,40,10,8,5,62,1033,243,243,243,243,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.1,30261
1929,30,1930-04-22,1161,40,10,8,5,62,125,0.11,1036,0,0,0,0,0,0,40,10,8,5,62,1094,259,259,259,259,990.0,968.4,0.69,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.3,31471
1929,31,1930-04-29,1237,41,9,8,5,76,140,0.11,1087,8,2,0,0,0,4,43,9,8,6,81,1149,271,271,271,271,990.0,968.7,0.77,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.4,32161
1929,32,1930-05-06,1525,43,9,8,7,91,159,0.1,1100,265,49,8,12,12,183,93,17,20,19,274,1231,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.2,30446
1929,33,1930-05-13,2047,47,10,10,10,115,192,0.09,1100,755,53,8,15,39,640,100,18,25,49,755,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27632
1929,34,1930-05-20,2120,53,12,12,16,169,264,0.12,1100,756,46,5,12,45,647,100,18,25,61,816,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.3,27261
1929,35,1930-05-27,1900,54,12,12,15,161,257,0.14,1100,542,45,5,12,33,446,100,18,25,49,607,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,169.0,28390
1929,36,1930-06-03,1680,53,12,12,13,120,210,0.13,1100,370,47,6,13,22,281,100,18,25,35,401,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29550
1929,37,1930-06-10,1433,60,12,13,15,148,250,0.18,1088,94,20,3,5,5,59,81,15,18,21,207,1204,272,272,272,272,990.0,969.4,0.85,0.47,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.4,30813
1929,38,1930-06-17,1153,62,12,14,16,153,257,0.22,896,0,0,0,0,0,0,62,12,14,16,153,984,252,252,252,245,990.0,968.4,0.57,0.27,989.2,20.3,20.3,20.3,19.9,0.94,0.94,0.94,0.94,46.3,46.3,46.3,44.0,163.9,27540
1929,39,1930-06-24,995,62,12,14,16,153,257,0.26,738,0,0,0,0,0,0,62,12,14,16,153,826,246,246,246,0,990.0,967.8,0.41,0.16,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.4,23758
1929,40,1930-07-01,916,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,242,242,238,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.5,0.0,0.94,0.94,0.94,0.0,47.3,47.3,46.3,0.0,134.3,22555
1929,41,1930-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,221,221,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15312
1929,42,1930-07-15,532,56,10,10,10,132,221,0.42,310,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10842
1929,43,1930-07-22,491,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10767
1929,44,1930-07-29,465,48,8,7,6,97,168,0.36,297,0,0,0,0,0,0,48,8,7,6,97,361,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10510
1929,45,1930-08-05,434,47,8,6,5,89,155,0.36,279,0,0,0,0,0,0,47,8,6,5,89,340,217,145,0,0,990.0,965.4,0.16,0.03,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,47.0,30.5,0.0,0.0,60.0,10083
1929,46,1930-08-12,402,47,8,6,5,89,155,0.39,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9089
1929,47,1930-08-19,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8235
1929,48,1930-08-26,349,46,7,5,4,85,149,0.43,200,0,0,0,0,0,0,46,7,5,4,85,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7340
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7554
1929,50,1930-09-09,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6246
1929,51,1930-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5717
1929,52,1930-09-23,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5421
1929,53,1930-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,731
1930,1,1930-10-01,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5386
1930,2,1930-10-08,244,41,6,4,3,56,110,0.45,134,0,0,0,0,0,0,41,6,4,3,56,185,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4904
1930,3,1930-10-15,239,40,5,3,2,55,108,0.45,130,0,0,0,0,0,0,40,5,3,2,55,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4768
1930,4,1930-10-22,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1930,5,1930-10-29,221,36,5,3,2,48,94,0.43,126,0,0,0,0,0,0,36,5,3,2,48,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4610
1930,6,1930-11-05,207,35,4,2,2,44,89,0.43,118,0,0,0,0,0,0,35,4,2,2,44,160,118,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4270
1930,7,1930-11-12,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5449
1930,8,1930-11-19,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5959
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,182,0,0,0,0,0,0,29,4,2,2,31,218,182,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
1930,10,1930-12-03,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7847
1930,11,1930-12-10,370,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,165,148,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.8,31.8,0.0,0.0,63.0,10589
1930,12,1930-12-17,380,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10928
1930,13,1930-12-24,398,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11512
1930,14,1930-12-31,455,33,5,3,2,43,89,0.2,366,0,0,0,0,0,0,33,5,3,2,43,409,183,183,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13104
1930,15,1931-01-07,485,34,5,4,3,45,91,0.19,394,0,0,0,0,0,0,34,5,4,3,45,437,197,197,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.3,13988
1930,16,1931-01-14,509,34,5,4,3,45,91,0.18,418,0,0,0,0,0,0,34,5,4,3,45,461,209,209,0,0,990.0,965.7,0.2,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14951
1930,17,1931-01-21,576,34,5,4,3,45,91,0.16,485,0,0,0,0,0,0,34,5,4,3,45,528,242,242,0,0,990.0,966.0,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,102.1,17145
1930,18,1931-01-28,588,34,5,4,3,48,97,0.17,491,0,0,0,0,0,0,34,5,4,3,48,535,245,245,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.9,17286
1930,19,1931-02-04,602,36,6,5,4,54,105,0.17,497,0,0,0,0,0,0,36,6,5,4,54,544,248,248,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,104.0,17473
1930,20,1931-02-11,685,31,6,4,3,41,85,0.12,600,0,0,0,0,0,0,31,6,4,3,41,641,200,200,200,0,990.0,966.5,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.1,20347
1930,21,1931-02-18,745,33,6,4,3,48,96,0.13,649,0,0,0,0,0,0,33,6,4,3,48,693,216,216,216,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22091
1930,22,1931-02-25,803,38,6,5,4,59,115,0.14,688,0,0,0,0,0,0,38,6,5,4,59,739,229,229,229,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23123
1930,23,1931-03-04,869,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,246,246,246,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.4,24423
1930,24,1931-03-11,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,226,226,226,211,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,43.2,43.2,43.2,40.2,158.3,26590
1930,25,1931-03-18,1109,41,8,7,6,67,129,0.12,980,0,0,0,0,0,0,41,8,7,6,67,1036,245,245,245,245,990.0,968.2,0.62,0.34,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.2,30266
1930,26,1931-03-25,1577,41,8,7,6,67,129,0.08,1100,348,45,7,12,16,267,86,15,19,22,334,1221,275,275,275,275,990.0,969.8,0.88,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.8,30201
1930,27,1931-04-01,2496,45,11,10,10,72,148,0.06,1100,1248,55,7,15,69,1101,100,18,25,79,1173,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.5,25450
1930,28,1931-04-08,2788,50,12,12,15,97,187,0.07,1100,1500,49,5,12,64,1367,100,18,25,80,1465,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.5,24108
1930,29,1931-04-15,2979,54,13,14,19,117,217,0.07,1100,1662,46,5,11,61,1539,100,18,25,80,1656,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.5,23269
1930,30,1931-04-22,3180,54,13,14,19,117,217,0.07,1100,1863,46,5,11,61,1740,100,18,25,80,1857,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.5,22421
1930,31,1931-04-29,3312,61,13,16,21,177,291,0.09,1100,1921,38,4,8,58,1812,100,18,25,80,1989,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.2,21876
1930,32,1931-05-06,3080,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22843
1930,33,1931-05-13,2698,65,14,17,23,202,321,0.12,1100,1277,35,4,7,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24515
1930,34,1931-05-20,2264,65,14,17,23,202,321,0.14,1100,843,34,4,7,54,742,100,18,25,77,944,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26554
1930,35,1931-05-27,1972,64,13,16,21,188,302,0.15,1100,569,35,4,8,39,480,100,18,25,60,668,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28017
1930,36,1931-06-03,1658,62,12,14,16,153,257,0.16,1100,301,38,5,10,18,227,100,18,24,34,380,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.6,29675
1930,37,1931-06-10,1430,62,12,14,16,153,257,0.18,1097,75,18,3,4,4,45,80,15,18,20,198,1210,274,274,274,274,990.0,969.4,0.86,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.6,31005
1930,38,1931-06-17,1214,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.6,0.63,0.32,989.1,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29048
1930,39,1931-06-24,1033,62,12,14,16,153,257,0.25,776,0,0,0,0,0,0,62,12,14,16,153,864,238,238,238,209,990.0,968.0,0.45,0.18,989.4,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,45.2,45.2,45.2,38.7,146.6,24620
1930,40,1931-07-01,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,227,227,210,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,22.0,0.0,0.94,0.94,0.94,0.0,45.0,45.0,41.5,0.0,119.7,20109
1930,41,1931-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,221,221,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.0,15294
1930,42,1931-07-15,567,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.7,11872
1930,43,1931-07-22,514,58,11,11,11,136,227,0.44,287,0,0,0,0,0,0,58,11,11,11,136,367,182,147,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.6,0.0,0.0,60.3,10133
1930,44,1931-07-29,470,51,9,8,7,109,185,0.39,284,0,0,0,0,0,0,51,9,8,7,109,353,196,153,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.93,0.92,0.0,0.0,42.1,32.3,0.0,0.0,60.6,10174
1930,45,1931-08-05,436,47,8,6,5,89,155,0.36,281,0,0,0,0,0,0,47,8,6,5,89,342,198,143,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,42.7,30.2,0.0,0.0,60.0,10071
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9459
1930,47,1931-08-19,371,52,8,7,5,101,175,0.48,195,0,0,0,0,0,0,52,8,7,5,101,263,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7134
1930,48,1931-08-26,333,52,8,7,5,101,174,0.52,158,0,0,0,0,0,0,52,8,7,5,101,226,158,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5756
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7188
1930,50,1931-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6651
1930,51,1931-09-16,289,41,6,4,3,67,123,0.43,165,0,0,0,0,0,0,41,6,4,3,67,218,165,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6089
1930,52,1931-09-23,266,46,7,6,4,75,138,0.52,128,0,0,0,0,0,0,46,7,6,4,75,187,128,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4645
1930,53,1931-09-30,250,46,7,6,4,75,138,0.55,112,0,0,0,0,0,0,46,7,6,4,75,171,112,0,0,0,990.0,964.8,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,581
1931,1,1931-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5368
1931,2,1931-10-08,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5173
1931,3,1931-10-15,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5173
1931,4,1931-10-22,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5514
1931,5,1931-10-29,264,38,5,3,2,51,102,0.39,162,0,0,0,0,0,0,38,5,3,2,51,210,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5964
1931,6,1931-11-05,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6877
1931,7,1931-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6576
1931,8,1931-11-19,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7957
1931,9,1931-11-26,379,40,6,4,3,55,109,0.29,270,0,0,0,0,0,0,40,6,4,3,55,321,190,139,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.3,29.5,0.0,0.0,58.2,9777
1931,10,1931-12-03,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14247
1931,11,1931-12-10,599,43,7,5,3,63,124,0.21,474,0,0,0,0,0,0,43,7,5,3,63,532,237,237,0,0,990.0,966.1,0.23,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,99.4,16705
1931,12,1931-12-17,612,44,8,6,4,64,126,0.21,486,0,0,0,0,0,0,44,8,6,4,64,544,243,243,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.4,17043
1931,13,1931-12-24,639,44,8,6,4,64,126,0.2,513,0,0,0,0,0,0,44,8,6,4,64,571,256,256,0,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,106.2,17844
1931,14,1931-12-31,653,45,7,6,4,74,137,0.21,516,0,0,0,0,0,0,45,7,6,4,74,575,258,258,0,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,107.0,17981
1931,15,1932-01-07,764,46,7,6,4,76,139,0.18,625,0,0,0,0,0,0,46,7,6,4,76,684,234,234,220,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.94,0.0,47.2,47.2,43.8,0.0,125.6,21103
1931,16,1932-01-14,882,46,7,6,4,76,139,0.16,743,0,0,0,0,0,0,46,7,6,4,76,802,247,247,247,0,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.5,24450
1931,17,1932-01-21,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.6,0.45,0.2,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.7,25992
1931,18,1932-01-28,959,47,7,6,4,83,148,0.15,811,0,0,0,0,0,0,47,7,6,4,83,872,270,270,270,0,990.0,967.7,0.45,0.2,989.3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,155.1,26061
1931,19,1932-02-04,1003,49,8,7,5,93,162,0.16,841,0,0,0,0,0,0,49,8,7,5,93,905,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26452
1931,20,1932-02-11,1054,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.8,28196
1931,21,1932-02-18,1128,45,7,5,4,84,147,0.13,981,0,0,0,0,0,0,45,7,5,4,84,1039,245,245,245,245,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.9,30226
1931,22,1932-02-25,1291,44,7,6,5,86,150,0.12,1092,48,13,2,2,2,28,58,9,8,7,114,1169,273,273,273,273,990.0,968.9,0.8,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.4,31811
1931,23,1932-03-03,1835,49,9,9,9,107,183,0.1,1100,552,51,9,14,27,450,100,18,23,36,557,1241,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.3,28770
1931,24,1932-03-10,2855,49,9,9,9,107,183,0.07,1100,1572,51,9,16,66,1430,100,18,25,75,1537,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.0,23860
1931,25,1932-03-17,3699,53,9,10,10,122,207,0.06,1100,2392,46,8,14,69,2253,100,18,25,80,2376,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,121.2,20355
1931,26,1932-03-24,3748,59,11,12,13,144,239,0.06,1100,2409,41,7,13,67,2281,100,18,25,80,2425,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,120.1,20169
1931,27,1932-03-31,3558,68,13,17,23,164,287,0.08,1100,2171,31,4,7,56,2070,100,18,25,80,2235,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.4,20899
1931,28,1932-04-07,3287,70,14,18,25,168,295,0.09,1100,1892,29,4,7,55,1796,100,18,25,80,1964,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.8,21982
1931,29,1932-04-14,2972,70,14,18,25,168,295,0.1,1100,1577,30,3,7,55,1481,100,18,25,80,1649,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23310
1931,30,1932-04-21,2518,54,13,14,19,117,217,0.09,1100,1201,46,5,11,61,1078,100,18,25,80,1195,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.8,25342
1931,31,1932-04-28,2200,54,13,13,17,151,250,0.11,1100,849,45,5,11,52,735,100,18,25,70,887,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26867
1931,32,1932-05-05,1947,53,12,12,16,169,264,0.14,1100,583,46,5,12,35,484,100,18,25,51,653,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28142
1931,33,1932-05-12,1726,47,10,10,10,115,192,0.11,1100,434,53,8,15,22,336,100,18,25,32,451,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29306
1931,34,1932-05-19,1493,47,10,10,10,115,192,0.13,1100,201,46,7,10,10,125,93,17,20,20,240,1232,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30619
1931,35,1932-05-26,1333,46,10,9,9,111,187,0.14,1096,49,12,2,2,2,29,58,12,12,12,140,1180,274,274,274,274,990.0,969.1,0.81,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.4,31643
1931,36,1932-06-02,1195,45,10,9,9,88,161,0.13,1034,0,0,0,0,0,0,45,10,9,9,88,1098,258,258,258,258,990.0,968.6,0.69,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.8,31206
1931,37,1932-06-09,1084,45,10,9,9,88,161,0.15,923,0,0,0,0,0,0,45,10,9,9,88,987,230,230,230,230,990.0,968.1,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28864
1931,38,1932-06-16,906,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.4,0.4,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24360
1931,39,1932-06-23,746,45,10,9,9,88,161,0.22,585,0,0,0,0,0,0,45,10,9,9,88,649,207,207,198,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,39.6,0.0,117.5,19734
1931,40,1932-06-30,635,49,10,9,9,105,182,0.29,453,0,0,0,0,0,0,49,10,9,9,105,521,226,226,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.1,15810
1931,41,1932-07-07,560,50,10,9,9,108,186,0.33,374,0,0,0,0,0,0,50,10,9,9,108,443,187,187,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13113
1931,42,1932-07-14,501,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11086
1931,43,1932-07-21,453,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,227,140,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,49.3,29.3,0.0,0.0,57.7,9686
1931,44,1932-07-28,426,48,9,7,7,99,172,0.4,254,0,0,0,0,0,0,48,9,7,7,99,319,254,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9311
1931,45,1932-08-04,399,47,8,6,5,89,155,0.39,244,0,0,0,0,0,0,47,8,6,5,89,305,244,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8978
1931,46,1932-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8253
1931,47,1932-08-18,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7337
1931,48,1932-08-25,330,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6439
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7057
1931,50,1932-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6357
1931,51,1932-09-15,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5699
1931,52,1932-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5364
1931,53,1932-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,1439
1932,1,1932-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5465
1932,2,1932-10-08,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4806
1932,3,1932-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4311
1932,4,1932-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3842
1932,5,1932-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,150,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3749
1932,6,1932-11-05,200,35,4,2,2,44,89,0.44,111,0,0,0,0,0,0,35,4,2,2,44,154,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3962
1932,7,1932-11-12,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5027
1932,8,1932-11-19,245,29,4,2,2,30,67,0.27,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6605
1932,9,1932-11-26,269,31,4,2,2,36,77,0.29,192,0,0,0,0,0,0,31,4,2,2,36,230,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7133
1932,10,1932-12-03,271,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6147
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8472
1932,12,1932-12-17,372,31,5,3,2,36,77,0.21,295,0,0,0,0,0,0,31,5,3,2,36,334,167,150,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.0,32.1,0.0,0.0,63.5,10665
1932,13,1932-12-24,424,31,5,3,2,36,77,0.18,347,0,0,0,0,0,0,31,5,3,2,36,386,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12457
1932,14,1932-12-31,489,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13325
1932,15,1933-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.2,16162
1932,16,1933-01-14,664,41,6,4,3,66,120,0.18,544,0,0,0,0,0,0,41,6,4,3,66,595,229,229,199,0,990.0,966.4,0.26,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,47.1,47.1,40.0,0.0,111.4,18708
1932,17,1933-01-21,719,41,6,4,3,66,120,0.17,599,0,0,0,0,0,0,41,6,4,3,66,650,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.2,20191
1932,18,1933-01-28,716,41,6,4,3,71,127,0.18,588,0,0,0,0,0,0,41,6,4,3,71,641,196,196,196,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,118.2,19852
1932,19,1933-02-04,753,43,7,5,4,78,137,0.18,616,0,0,0,0,0,0,43,7,5,4,78,671,205,205,205,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.6,20589
1932,20,1933-02-11,796,36,6,5,4,54,105,0.13,691,0,0,0,0,0,0,36,6,5,4,54,738,230,230,230,0,990.0,967.0,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.3,23234
1932,21,1933-02-18,880,36,6,5,4,54,105,0.12,775,0,0,0,0,0,0,36,6,5,4,54,822,258,258,258,0,990.0,967.3,0.41,0.18,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,151.3,25416
1932,22,1933-02-25,946,38,6,5,4,59,115,0.12,831,0,0,0,0,0,0,38,6,5,4,59,881,227,227,227,209,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.93,43.4,43.4,43.4,39.8,158.6,26648
1932,23,1933-03-04,1014,41,8,7,6,67,129,0.13,885,0,0,0,0,0,0,41,8,7,6,67,941,221,221,221,221,990.0,967.9,0.52,0.26,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.0,28223
1932,24,1933-03-11,1114,41,8,7,6,67,129,0.12,985,0,0,0,0,0,0,41,8,7,6,67,1041,246,246,246,246,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.2,30447
1932,25,1933-03-18,1218,41,8,7,6,67,129,0.11,1078,10,3,0,0,0,5,44,8,7,6,72,1139,269,269,269,269,990.0,968.6,0.75,0.45,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.9,32065
1932,26,1933-03-25,1376,41,8,7,6,67,129,0.09,1100,147,45,8,8,6,78,86,16,15,12,145,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31314
1932,27,1933-04-01,1516,45,11,10,10,72,148,0.1,1100,268,55,7,15,18,172,100,18,25,28,244,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.3,30450
1932,28,1933-04-08,1550,45,11,10,10,72,148,0.1,1100,302,55,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,180.1,30259
1932,29,1933-04-15,1467,45,11,10,10,72,148,0.1,1100,219,54,7,14,14,128,99,18,24,24,200,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.9,30729
1932,30,1933-04-22,1365,45,11,10,10,72,148,0.11,1100,117,35,6,7,7,59,80,17,17,17,131,1215,275,275,275,275,990.0,969.2,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.8,31388
1932,31,1933-04-29,1210,46,10,10,10,102,179,0.15,1028,1,0,0,0,0,0,46,10,10,10,103,1096,257,257,257,257,990.0,968.6,0.69,0.39,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.8,30877
1932,32,1933-05-06,1105,45,9,9,8,105,179,0.16,926,0,0,0,0,0,0,45,9,9,8,105,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28885
1932,33,1933-05-13,983,42,9,8,6,82,147,0.15,836,0,0,0,0,0,0,42,9,8,6,82,895,237,237,237,214,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,40.6,159.3,26760
1932,34,1933-05-20,852,42,9,8,6,82,147,0.17,705,0,0,0,0,0,0,42,9,8,6,82,764,235,235,235,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23324
1932,35,1933-05-27,687,41,9,7,5,75,139,0.2,548,0,0,0,0,0,0,41,9,7,5,75,606,232,232,193,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,47.7,47.7,38.7,0.0,112.0,18820
1932,36,1933-06-03,545,39,9,7,5,59,119,0.22,426,0,0,0,0,0,0,39,9,7,5,59,481,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,89.9,15103
1932,37,1933-06-10,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12199
1932,38,1933-06-17,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11006
1932,39,1933-06-24,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,180,143,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.7,30.3,0.0,0.0,60.4,10144
1932,40,1933-07-01,375,37,8,6,4,53,108,0.29,267,0,0,0,0,0,0,37,8,6,4,53,318,227,139,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.9,29.5,0.0,0.0,58.4,9804
1932,41,1933-07-08,341,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,233,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8665
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8010
1932,43,1933-07-22,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7234
1932,44,1933-07-29,288,35,7,5,3,47,99,0.35,188,0,0,0,0,0,0,35,7,5,3,47,236,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6946
1932,45,1933-08-05,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6489
1932,46,1933-08-12,245,34,7,5,3,44,93,0.38,152,0,0,0,0,0,0,34,7,5,3,44,198,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5577
1932,47,1933-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4982
1932,48,1933-08-26,222,33,6,4,2,42,90,0.41,132,0,0,0,0,0,0,33,6,4,2,42,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4823
1932,49,1933-09-02,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5003
1932,50,1933-09-09,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
1932,51,1933-09-16,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4694
1932,52,1933-09-23,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4514
1932,53,1933-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,598
1933,1,1933-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4896
1933,2,1933-10-08,173,28,4,2,2,27,64,0.37,109,0,0,0,0,0,0,28,4,2,2,27,143,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3946
1933,3,1933-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3385
1933,4,1933-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4026
1933,5,1933-10-29,177,26,4,2,2,25,60,0.34,116,0,0,0,0,0,0,26,4,2,2,25,149,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4252
1933,6,1933-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4621
1933,7,1933-11-12,212,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5328
1933,8,1933-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6047
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,191,0,0,0,0,0,0,29,4,2,2,31,227,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7063
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9118
1933,11,1933-12-10,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,324,196,143,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.8,30.5,0.0,0.0,60.2,10121
1933,12,1933-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11928
1933,13,1933-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13811
1933,14,1933-12-31,562,40,5,4,3,64,117,0.21,444,0,0,0,0,0,0,40,5,4,3,64,494,222,222,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.0,15792
1933,15,1934-01-07,621,41,6,4,3,66,120,0.19,501,0,0,0,0,0,0,41,6,4,3,66,552,250,250,0,0,990.0,966.2,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.8,17608
1933,16,1934-01-14,673,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,236,236,189,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,48.6,48.6,38.3,0.0,113.6,19082
1933,17,1934-01-21,730,41,6,4,3,66,120,0.16,610,0,0,0,0,0,0,41,6,4,3,66,661,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20562
1933,18,1934-01-28,774,41,6,4,3,71,127,0.16,647,0,0,0,0,0,0,41,6,4,3,71,700,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21943
1933,19,1934-02-04,809,43,7,5,4,78,137,0.17,672,0,0,0,0,0,0,43,7,5,4,78,727,224,224,224,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.4,22574
1933,20,1934-02-11,849,43,7,5,4,78,137,0.16,712,0,0,0,0,0,0,43,7,5,4,78,767,237,237,237,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23664
1933,21,1934-02-18,995,39,6,5,4,64,118,0.12,876,0,0,0,0,0,0,39,6,5,4,64,926,246,246,246,240,990.0,967.8,0.51,0.26,989.2,21.0,21.0,21.0,20.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,44.7,165.8,27854
1933,22,1934-02-25,1426,41,7,6,6,76,138,0.1,1098,189,38,6,8,8,126,80,14,15,14,203,1207,274,274,274,274,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.9,31067
1933,23,1934-03-04,2187,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26954
1933,24,1934-03-11,3141,59,11,12,13,144,239,0.08,1100,1802,40,7,13,67,1674,100,18,25,80,1818,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.6,22609
1933,25,1934-03-18,4740,59,11,12,13,144,239,0.05,1100,3401,40,7,12,67,3273,100,18,25,80,3417,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,25.1,25.1,25.1,25.1,100.3,16853
1933,26,1934-03-25,5527,59,11,12,13,144,239,0.04,471,4817,669,7,13,67,4060,728,18,25,80,4204,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.35,0.35,0.35,0.35,9.4,9.4,9.4,9.4,37.6,6315
1933,27,1934-04-01,4981,84,14,20,27,219,364,0.07,1100,3517,16,4,5,53,3439,100,18,25,80,3658,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,23.8,23.8,23.8,23.8,95.2,15990
1933,28,1934-04-08,4310,76,14,18,25,189,324,0.08,1100,2886,24,4,6,54,2798,100,18,25,80,2987,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.1,18155
1933,29,1934-04-15,3766,70,14,18,25,168,295,0.08,1100,2371,30,4,7,55,2275,100,18,25,80,2443,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.7,20108
1933,30,1934-04-22,3289,70,14,18,25,168,295,0.09,1100,1894,29,4,7,55,1798,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.8,21976
1933,31,1934-04-29,2918,66,14,17,23,192,313,0.11,1100,1504,33,4,7,56,1403,100,18,25,80,1595,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.1,23536
1933,32,1934-05-06,2634,62,13,15,21,195,308,0.12,1100,1226,37,4,9,58,1116,100,18,25,80,1311,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.6,24802
1933,33,1934-05-13,2280,55,13,13,17,178,276,0.12,1100,904,45,5,12,55,787,100,18,25,72,965,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.6,26476
1933,34,1934-05-20,2015,55,13,13,17,178,276,0.14,1100,639,45,5,12,39,538,100,18,25,56,716,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.4,27794
1933,35,1934-05-27,1794,54,12,12,15,161,257,0.14,1100,437,45,5,12,26,347,100,18,25,42,508,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28944
1933,36,1934-06-03,1472,53,12,12,13,120,210,0.14,1100,162,36,5,8,10,101,89,17,20,23,221,1228,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.0,30747
