WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,37,1934-06-10,1206,53,12,12,13,120,210,0.17,994,1,0,0,0,0,1,53,12,12,13,121,1072,248,248,248,248,990.0,968.6,0.66,0.36,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.7,30023
1933,38,1934-06-17,1023,53,12,12,13,120,210,0.21,813,0,0,0,0,0,0,53,12,12,13,120,890,240,240,240,214,990.0,967.9,0.47,0.2,989.3,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,40.1,153.9,25850
1933,39,1934-06-24,876,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.3,0.35,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21963
1933,40,1934-07-01,668,50,10,9,9,108,186,0.28,482,0,0,0,0,0,0,50,10,9,9,108,551,227,227,189,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.5,0.0,0.94,0.94,0.93,0.0,46.9,46.9,37.9,0.0,99.2,16669
1933,41,1934-07-08,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12875
1933,42,1934-07-15,489,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10689
1933,43,1934-07-22,444,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,237,140,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,51.7,29.4,0.0,0.0,55.9,9384
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,251,0,0,0,0,0,0,48,8,7,6,97,316,251,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9239
1933,45,1934-08-05,395,47,8,6,5,89,155,0.39,240,0,0,0,0,0,0,47,8,6,5,89,301,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8847
1933,46,1934-08-12,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7460
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6345
1933,48,1934-08-26,310,46,7,5,4,85,149,0.48,160,0,0,0,0,0,0,46,7,5,4,85,220,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5868
1933,49,1934-09-02,286,40,6,4,3,65,118,0.41,168,0,0,0,0,0,0,40,6,4,3,65,218,168,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6184
1933,50,1934-09-09,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5449
1933,51,1934-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5056
1933,52,1934-09-23,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4732
1933,53,1934-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,624
1934,1,1934-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4806
1934,2,1934-10-08,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3978
1934,3,1934-10-15,191,36,4,3,2,47,93,0.49,98,0,0,0,0,0,0,36,4,3,2,47,142,98,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3485
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4211
1934,5,1934-10-29,212,29,4,2,2,31,69,0.33,142,0,0,0,0,0,0,29,4,2,2,31,178,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5217
1934,6,1934-11-05,231,30,4,2,2,32,70,0.3,161,0,0,0,0,0,0,30,4,2,2,32,197,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5919
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6035
1934,8,1934-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7059
1934,9,1934-11-26,386,37,5,3,2,51,100,0.26,286,0,0,0,0,0,0,37,5,3,2,51,333,194,161,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.2,0.0,0.0,0.93,0.92,0.0,0.0,42.1,34.1,0.0,0.0,61.6,10348
1934,10,1934-12-03,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11179
1934,11,1934-12-10,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12008
1934,12,1934-12-17,484,42,7,5,3,61,118,0.24,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13035
1934,13,1934-12-24,534,42,7,5,3,61,118,0.22,416,0,0,0,0,0,0,42,7,5,3,61,470,208,208,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14808
1934,14,1934-12-31,573,45,7,5,3,73,136,0.24,437,0,0,0,0,0,0,45,7,5,3,73,495,218,218,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15518
1934,15,1935-01-07,615,43,6,5,3,71,130,0.21,484,0,0,0,0,0,0,43,6,5,3,71,540,242,242,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.3,17023
1934,16,1935-01-14,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,219,219,197,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,44.5,44.5,39.6,0.0,117.2,19695
1934,17,1935-01-21,767,41,6,4,3,66,120,0.16,647,0,0,0,0,0,0,41,6,4,3,66,698,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21839
1934,18,1935-01-28,855,41,6,4,3,71,127,0.15,728,0,0,0,0,0,0,41,6,4,3,71,781,242,242,242,0,990.0,967.2,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.6,24123
1934,19,1935-02-04,935,43,7,5,4,78,137,0.15,798,0,0,0,0,0,0,43,7,5,4,78,853,256,256,256,210,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.93,49.3,49.3,49.3,39.5,153.4,25777
1934,20,1935-02-11,1054,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.8,28030
1934,21,1935-02-18,1256,49,8,7,5,93,162,0.13,1052,42,12,2,1,1,24,61,10,8,6,117,1132,263,263,263,263,990.0,968.8,0.74,0.42,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.1,31101
1934,22,1935-02-25,1634,53,9,9,8,114,195,0.12,1100,339,46,8,12,14,256,100,18,21,23,371,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29821
1934,23,1935-03-04,2169,59,11,12,13,144,239,0.11,1100,830,41,6,13,45,724,100,18,25,58,868,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.9,27031
1934,24,1935-03-11,2861,59,11,12,13,144,239,0.08,1100,1522,41,6,13,66,1394,100,18,25,79,1538,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.7,23807
1934,25,1935-03-18,3069,59,11,12,13,144,239,0.08,1100,1730,40,7,13,67,1602,100,18,25,80,1746,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.3,22890
1934,26,1935-03-25,2903,59,11,12,13,144,239,0.08,1100,1564,41,7,13,67,1436,100,18,25,80,1580,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.5,23599
1934,27,1935-04-01,2736,54,13,14,19,117,217,0.08,1100,1419,46,5,11,61,1296,100,18,25,80,1413,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.9,24338
1934,28,1935-04-08,2497,54,13,14,19,117,217,0.09,1100,1180,46,5,11,61,1057,100,18,25,80,1174,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.4,25439
1934,29,1935-04-15,2162,52,12,13,17,110,207,0.1,1100,855,47,5,11,60,731,100,18,25,77,841,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.0,27055
1934,30,1935-04-22,2007,45,11,10,10,72,148,0.07,1100,759,55,7,15,51,631,100,18,25,61,703,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27832
1934,31,1935-04-29,1916,46,10,10,10,102,179,0.09,1100,637,53,7,15,36,524,100,18,25,46,627,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28302
1934,32,1935-05-06,1768,47,10,10,10,115,192,0.11,1100,476,53,7,14,24,376,100,18,25,34,491,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29077
1934,33,1935-05-13,1658,47,10,10,10,115,192,0.12,1100,366,53,8,15,19,271,100,18,25,29,386,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.6,29669
1934,34,1935-05-20,1561,47,10,10,10,115,192,0.12,1100,269,53,8,13,14,180,100,18,23,24,295,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.8,30207
1934,35,1935-05-27,1425,48,10,10,10,116,197,0.14,1095,132,32,5,6,6,80,81,16,17,17,196,1210,273,273,273,273,990.0,969.4,0.86,0.47,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.5,30989
1934,36,1935-06-03,1130,53,12,12,13,120,210,0.19,920,0,0,0,0,0,0,53,12,12,13,120,997,230,230,230,230,990.0,968.3,0.57,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28544
1934,37,1935-06-10,991,46,10,9,9,92,168,0.17,823,0,0,0,0,0,0,46,10,9,9,92,889,244,244,244,211,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,39.9,156.3,26260
1934,38,1935-06-17,863,45,10,9,9,88,161,0.19,702,0,0,0,0,0,0,45,10,9,9,88,766,234,234,234,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.4,23254
1934,39,1935-06-24,692,45,10,9,9,88,161,0.23,531,0,0,0,0,0,0,45,10,9,9,88,595,224,224,194,0,990.0,966.6,0.26,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.9,45.9,38.8,0.0,108.3,18202
1934,40,1935-07-01,590,42,9,8,6,70,135,0.23,455,0,0,0,0,0,0,42,9,8,6,70,514,227,227,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.7,16071
1934,41,1935-07-08,533,46,9,8,7,91,164,0.31,368,0,0,0,0,0,0,46,9,8,7,91,433,184,184,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12991
1934,42,1935-07-15,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,178,144,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.0,30.3,0.0,0.0,59.7,10030
1934,43,1935-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8673
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8503
1934,45,1935-08-05,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8271
1934,46,1935-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7244
1934,47,1935-08-19,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6504
1934,48,1935-08-26,312,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
1934,49,1935-09-02,294,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6494
1934,50,1935-09-09,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
1934,51,1935-09-16,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5119
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,719
1935,1,1935-10-01,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5494
1935,2,1935-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1935,3,1935-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4657
1935,4,1935-10-22,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4078
1935,5,1935-10-29,202,36,5,3,2,48,94,0.47,107,0,0,0,0,0,0,36,5,3,2,48,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1935,6,1935-11-05,194,35,4,2,2,44,89,0.46,104,0,0,0,0,0,0,35,4,2,2,44,147,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3756
1935,7,1935-11-12,221,29,4,2,2,30,67,0.3,154,0,0,0,0,0,0,29,4,2,2,30,189,154,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5671
1935,8,1935-11-19,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5891
1935,9,1935-11-26,240,29,4,2,2,31,69,0.29,170,0,0,0,0,0,0,29,4,2,2,31,206,170,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6283
1935,10,1935-12-03,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8041
1935,11,1935-12-10,337,37,5,3,2,51,100,0.3,237,0,0,0,0,0,0,37,5,3,2,51,283,237,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8830
1935,12,1935-12-17,378,35,5,3,2,46,92,0.25,286,0,0,0,0,0,0,35,5,3,2,46,329,199,151,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,43.5,32.2,0.0,0.0,61.9,10399
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11896
1935,14,1935-12-31,449,33,5,3,2,43,89,0.2,360,0,0,0,0,0,0,33,5,3,2,43,402,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12882
1935,15,1936-01-07,500,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,86.9,14601
1935,16,1936-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.9,16278
1935,17,1936-01-21,591,34,5,4,3,45,91,0.15,500,0,0,0,0,0,0,34,5,4,3,45,543,250,250,0,0,990.0,966.1,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,104.8,17604
1935,18,1936-01-28,692,34,5,4,3,48,97,0.14,595,0,0,0,0,0,0,34,5,4,3,48,640,198,198,198,0,990.0,966.5,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.0,20155
1935,19,1936-02-04,752,36,6,5,4,54,105,0.14,647,0,0,0,0,0,0,36,6,5,4,54,694,215,215,215,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21874
1935,20,1936-02-11,799,36,6,5,4,54,105,0.13,694,0,0,0,0,0,0,36,6,5,4,54,741,231,231,231,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.9,23339
1935,21,1936-02-18,874,36,6,5,4,54,105,0.12,769,0,0,0,0,0,0,36,6,5,4,54,816,256,256,256,0,990.0,967.3,0.4,0.18,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.4,25273
1935,22,1936-02-25,987,37,6,5,4,57,111,0.11,875,0,0,0,0,0,0,37,6,5,4,57,925,228,228,228,221,990.0,967.8,0.5,0.25,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.6,43.6,43.6,42.1,166.9,28042
1935,23,1936-03-03,1110,41,8,7,6,67,129,0.12,981,0,0,0,0,0,0,41,8,7,6,67,1037,245,245,245,245,990.0,968.2,0.61,0.34,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.6,30344
1935,24,1936-03-10,1235,41,8,7,6,67,129,0.1,1083,22,7,1,1,1,11,48,9,8,7,78,1149,270,270,270,270,990.0,968.7,0.77,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.7,32033
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,1100,209,56,9,11,9,121,97,17,18,15,188,1233,275,275,275,275,990.0,969.4,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30924
1935,26,1936-03-24,1753,41,8,7,6,67,129,0.07,1100,524,59,10,17,24,413,100,18,24,30,480,1242,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29173
1935,27,1936-03-31,2194,44,10,9,9,71,145,0.07,1100,949,55,7,15,61,809,100,18,25,70,880,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.1,26897
1935,28,1936-04-07,2383,48,11,11,13,91,177,0.07,1100,1105,51,6,13,66,969,100,18,25,80,1060,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.6,25975
1935,29,1936-04-14,2377,54,13,14,19,117,217,0.09,1100,1060,46,5,11,61,937,100,18,25,80,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.8,26002
1935,30,1936-04-21,2433,45,11,10,10,72,148,0.06,1100,1185,55,7,15,70,1038,100,18,25,80,1110,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25736
1935,31,1936-04-28,2473,50,12,11,14,132,221,0.09,1100,1152,49,5,13,65,1017,100,18,25,79,1150,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,152.1,25548
1935,32,1936-05-05,2296,55,13,13,17,178,276,0.12,1100,920,45,5,12,56,801,100,18,25,73,979,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.1,26396
1935,33,1936-05-12,2035,55,13,13,17,178,276,0.14,1100,659,45,5,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27695
1935,34,1936-05-19,1850,55,13,13,17,178,276,0.15,1100,474,45,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28649
1935,35,1936-05-26,1513,54,12,12,16,169,266,0.18,1100,146,28,4,6,9,97,83,17,19,25,267,1220,275,275,275,275,990.0,969.7,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.8,30547
1935,36,1936-06-02,1201,53,12,12,13,120,210,0.18,989,1,0,0,0,0,1,53,12,12,13,121,1067,247,247,247,247,990.0,968.6,0.66,0.35,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.1,29913
1935,37,1936-06-09,917,47,10,9,10,97,175,0.19,742,0,0,0,0,0,0,47,10,9,10,97,810,247,247,247,0,990.0,967.5,0.4,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.2,24226
1935,38,1936-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,215,215,197,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.5,0.0,0.93,0.93,0.93,0.0,43.4,43.4,39.3,0.0,115.0,19315
1935,39,1936-06-23,589,45,10,9,9,88,161,0.27,428,0,0,0,0,0,0,45,10,9,9,88,492,214,214,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.6,15046
1935,40,1936-06-30,521,42,9,8,6,72,138,0.27,383,0,0,0,0,0,0,42,9,8,6,72,442,191,191,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13544
1935,41,1936-07-07,460,42,9,8,6,70,135,0.29,325,0,0,0,0,0,0,42,9,8,6,70,384,162,162,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11540
1935,42,1936-07-14,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,197,145,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,42.7,30.6,0.0,0.0,60.2,10105
1935,43,1936-07-21,385,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9257
1935,44,1936-07-28,361,40,8,6,5,65,126,0.35,234,0,0,0,0,0,0,40,8,6,5,65,290,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8676
1935,45,1936-08-04,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8283
1935,46,1936-08-11,315,39,7,5,4,60,115,0.37,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7363
1935,47,1936-08-18,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1935,48,1936-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5493
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6105
1935,50,1936-09-08,242,34,6,4,3,44,91,0.38,151,0,0,0,0,0,0,34,6,4,3,44,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5558
1935,51,1936-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5166
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4800
1935,53,1936-09-29,219,34,6,4,3,44,91,0.42,128,0,0,0,0,0,0,34,6,4,3,44,172,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,1335
1936,1,1936-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4973
1936,2,1936-10-08,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4934
1936,3,1936-10-15,207,31,4,3,2,35,76,0.37,130,0,0,0,0,0,0,31,4,3,2,35,169,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
1936,4,1936-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3936
1936,5,1936-10-29,208,36,5,3,2,48,94,0.45,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4084
1936,6,1936-11-05,212,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4337
1936,7,1936-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5211
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5854
1936,9,1936-11-26,268,34,5,3,2,43,88,0.33,179,0,0,0,0,0,0,34,5,3,2,43,222,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6646
1936,10,1936-12-03,303,31,5,3,2,36,77,0.25,226,0,0,0,0,0,0,31,5,3,2,36,265,226,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8461
1936,11,1936-12-10,331,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,254,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9478
1936,12,1936-12-17,365,31,5,3,2,36,77,0.21,288,0,0,0,0,0,0,31,5,3,2,36,327,163,145,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.2,31.1,0.0,0.0,61.9,10400
1936,13,1936-12-24,395,31,5,3,2,36,77,0.19,318,0,0,0,0,0,0,31,5,3,2,36,357,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11450
1936,14,1936-12-31,477,33,5,3,2,43,89,0.19,388,0,0,0,0,0,0,33,5,3,2,43,431,194,194,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13850
1936,15,1937-01-07,551,37,5,4,3,54,103,0.19,447,0,0,0,0,0,0,37,5,4,3,54,494,223,223,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.9,15938
1936,16,1937-01-14,620,41,6,4,3,66,120,0.19,500,0,0,0,0,0,0,41,6,4,3,66,551,236,236,189,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,22.8,0.0,0.94,0.94,0.93,0.0,49.3,49.3,38.3,0.0,104.0,17476
1936,17,1937-01-21,717,41,6,4,3,66,120,0.17,597,0,0,0,0,0,0,41,6,4,3,66,648,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,119.9,20136
1936,18,1937-01-28,861,41,6,4,3,71,127,0.15,734,0,0,0,0,0,0,41,6,4,3,71,787,224,224,224,214,990.0,967.3,0.39,0.17,989.4,21.8,21.8,21.8,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,40.6,143.6,24122
1936,19,1937-02-04,1139,43,7,5,4,78,137,0.12,1002,0,0,0,0,0,0,43,7,5,4,78,1057,250,250,250,250,990.0,968.4,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.9,30731
1936,20,1937-02-11,1566,49,8,7,5,93,162,0.11,1100,304,42,8,11,9,232,91,16,18,14,325,1225,275,275,275,275,990.0,969.8,0.89,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,180.0,30245
1936,21,1937-02-18,2513,49,8,7,5,93,162,0.06,1100,1251,51,10,18,38,1133,100,18,25,43,1226,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25382
1936,22,1937-02-25,3115,53,9,9,8,114,195,0.06,1100,1820,46,8,15,60,1689,100,18,25,68,1803,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.1,22696
1936,23,1937-03-04,2997,59,11,12,13,144,239,0.08,1100,1658,41,7,13,67,1530,100,18,25,80,1674,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.1,23193
1936,24,1937-03-11,2852,59,11,12,13,144,239,0.08,1100,1513,41,7,13,67,1385,100,18,25,80,1529,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,141.8,23825
1936,25,1937-03-18,3138,59,11,12,13,144,239,0.08,1100,1799,41,7,13,67,1671,100,18,25,80,1815,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.5,22598
1936,26,1937-03-25,3535,59,11,12,13,144,239,0.07,1100,2196,41,7,13,67,2068,100,18,25,80,2212,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.9,20990
1936,27,1937-04-01,3527,70,14,18,25,168,295,0.08,1100,2132,30,4,7,55,2036,100,18,25,80,2204,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.1,21020
1936,28,1937-04-08,3192,70,14,18,25,168,295,0.09,1100,1797,30,4,7,55,1701,100,18,25,80,1869,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,133.2,22375
1936,29,1937-04-15,2757,67,13,17,24,160,283,0.1,1100,1373,32,4,7,55,1274,100,18,25,80,1434,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.3,24246
1936,30,1937-04-22,2528,54,13,14,19,117,217,0.09,1100,1211,46,5,11,61,1088,100,18,25,80,1205,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.5,25288
1936,31,1937-04-29,2478,54,13,13,17,160,259,0.1,1100,1118,45,5,11,62,994,100,18,25,80,1155,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25526
1936,32,1937-05-06,2427,55,13,13,17,178,276,0.11,1100,1051,45,5,12,63,926,100,18,25,80,1104,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.4,25765
1936,33,1937-05-13,2377,55,13,13,17,178,276,0.12,1100,1001,45,5,12,61,878,100,18,25,78,1056,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.8,26002
1936,34,1937-05-20,2356,63,13,16,22,198,314,0.13,1100,941,36,4,8,57,834,100,18,25,79,1033,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.4,26105
1936,35,1937-05-27,2149,64,13,16,21,188,302,0.14,1100,746,35,4,8,50,646,100,18,25,71,834,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.4,27121
1936,36,1937-06-03,1787,62,12,14,16,153,257,0.14,1100,430,38,6,11,26,348,100,18,25,42,501,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28984
1936,37,1937-06-10,1440,62,12,14,16,153,257,0.18,1097,86,20,3,4,5,51,82,15,18,21,204,1214,274,274,274,274,990.0,969.4,0.87,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30936
1936,38,1937-06-17,1223,62,12,14,16,153,257,0.21,966,0,0,0,0,0,0,62,12,14,16,153,1054,241,241,241,241,990.0,968.7,0.64,0.33,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.1,29248
1936,39,1937-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,243,243,243,211,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.94,46.3,46.3,46.3,39.2,144.5,24276
1936,40,1937-07-01,849,58,11,11,11,136,227,0.27,622,0,0,0,0,0,0,58,11,11,11,136,702,233,233,218,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,21.8,0.0,0.94,0.94,0.94,0.0,46.0,46.0,42.8,0.0,122.6,20594
1936,41,1937-07-08,670,53,10,9,9,120,203,0.3,466,0,0,0,0,0,0,53,10,9,9,120,540,233,233,0,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16205
1936,42,1937-07-15,592,51,10,9,9,112,191,0.32,400,0,0,0,0,0,0,51,10,9,9,112,470,200,200,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13985
1936,43,1937-07-22,528,58,11,11,11,136,227,0.43,301,0,0,0,0,0,0,58,11,11,11,136,381,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10499
1936,44,1937-07-29,482,55,9,9,8,119,202,0.42,279,0,0,0,0,0,0,55,9,9,8,119,354,196,145,0,0,990.0,965.6,0.16,0.03,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,41.9,30.4,0.0,0.0,59.2,9953
1936,45,1937-08-05,445,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,241,141,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.3,29.6,0.0,0.0,56.5,9498
1936,46,1937-08-12,414,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8433
1936,47,1937-08-19,386,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7380
1936,48,1937-08-26,351,52,8,7,5,101,174,0.5,176,0,0,0,0,0,0,52,8,7,5,101,244,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6433
1936,49,1937-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7688
1936,50,1937-09-09,303,44,6,5,3,72,132,0.44,171,0,0,0,0,0,0,44,6,5,3,72,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6282
1936,51,1937-09-16,284,44,6,5,3,72,132,0.46,152,0,0,0,0,0,0,44,6,5,3,72,208,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
1936,52,1937-09-23,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5530
1936,53,1937-09-30,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,782
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5501
1937,2,1937-10-08,251,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
1937,3,1937-10-15,239,40,5,3,2,55,108,0.45,131,0,0,0,0,0,0,40,5,3,2,55,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
1937,4,1937-10-22,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5153
1937,5,1937-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1937,6,1937-11-05,261,36,5,3,2,47,94,0.36,166,0,0,0,0,0,0,36,5,3,2,47,211,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6137
1937,7,1937-11-12,264,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5815
1937,8,1937-11-19,268,37,5,3,2,48,96,0.36,171,0,0,0,0,0,0,37,5,3,2,48,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8211
1937,10,1937-12-03,379,38,5,4,3,54,104,0.27,275,0,0,0,0,0,0,38,5,4,3,54,322,173,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,37.5,30.2,0.0,0.0,59.1,9929
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11164
1937,12,1937-12-17,451,38,5,4,3,54,104,0.23,347,0,0,0,0,0,0,38,5,4,3,54,394,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12381
1937,13,1937-12-24,494,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13879
1937,14,1937-12-31,547,40,5,4,3,64,117,0.22,429,0,0,0,0,0,0,40,5,4,3,64,479,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.8,15260
1937,15,1938-01-07,590,41,6,4,3,66,120,0.2,470,0,0,0,0,0,0,41,6,4,3,66,521,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.7,16576
1937,16,1938-01-14,646,41,6,4,3,66,120,0.19,526,0,0,0,0,0,0,41,6,4,3,66,577,249,249,183,0,990.0,966.3,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,51.8,51.8,37.3,0.0,108.9,18296
1937,17,1938-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,118.0,19831
1937,18,1938-01-28,762,41,6,4,3,71,127,0.17,635,0,0,0,0,0,0,41,6,4,3,71,688,211,211,211,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21417
1937,19,1938-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.1,22866
1937,20,1938-02-11,888,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,250,250,250,0,990.0,967.4,0.39,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.8,24660
1937,21,1938-02-18,949,43,7,5,4,78,137,0.14,812,0,0,0,0,0,0,43,7,5,4,78,867,240,240,240,209,990.0,967.6,0.45,0.2,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.93,46.0,46.0,46.0,39.4,155.0,26042
1937,22,1938-02-25,1013,42,7,5,4,73,133,0.13,879,0,0,0,0,0,0,42,7,5,4,73,935,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.6,27990
1937,23,1938-03-04,1100,41,8,7,6,67,129,0.12,971,0,0,0,0,0,0,41,8,7,6,67,1027,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.4,30147
1937,24,1938-03-11,1156,41,8,7,6,67,129,0.11,1027,0,0,0,0,0,0,41,8,7,6,67,1083,256,256,256,256,990.0,968.4,0.67,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.2,31275
1937,25,1938-03-18,1242,41,8,7,6,67,129,0.1,1089,23,7,1,1,1,12,48,9,8,7,79,1155,272,272,272,272,990.0,968.7,0.78,0.47,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.3,32136
1937,26,1938-03-25,1615,41,8,7,6,67,129,0.08,1100,386,54,9,14,17,289,95,17,21,23,356,1234,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29951
1937,27,1938-04-01,2762,45,11,10,10,72,148,0.05,1100,1514,55,7,15,67,1369,100,18,25,77,1441,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.5,24272
1937,28,1938-04-08,3157,50,12,12,15,97,187,0.06,1100,1869,49,5,12,64,1736,100,18,25,80,1834,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.0,22518
1937,29,1938-04-15,2892,54,13,14,19,117,217,0.08,1100,1575,46,5,11,61,1452,100,18,25,80,1569,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.8,23651
1937,30,1938-04-22,2379,54,13,14,19,117,217,0.09,1100,1062,46,5,11,61,939,100,18,25,80,1056,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.8,26003
1937,31,1938-04-29,2145,49,10,11,12,115,199,0.09,1100,846,51,7,13,47,726,100,18,25,60,841,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.5,27139
1937,32,1938-05-06,1845,47,10,10,10,115,192,0.1,1100,553,53,8,15,28,448,100,18,25,38,563,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28676
1937,33,1938-05-13,1641,47,10,10,10,115,192,0.12,1100,349,53,8,14,18,255,100,18,24,28,370,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29768
1937,34,1938-05-20,1425,47,10,10,10,115,192,0.13,1100,133,32,6,6,6,80,79,16,16,16,195,1212,275,275,275,275,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.9,31057
1937,35,1938-05-27,1245,46,10,9,9,107,183,0.15,1062,0,0,0,0,0,0,46,10,9,9,107,1128,265,265,265,265,990.0,968.7,0.74,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.1,31598
1937,36,1938-06-03,1097,45,10,9,9,88,161,0.15,936,0,0,0,0,0,0,45,10,9,9,88,1000,234,234,234,234,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.5,29149
1937,37,1938-06-10,908,45,10,9,9,88,161,0.18,747,0,0,0,0,0,0,45,10,9,9,88,811,238,238,238,211,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,39.9,145.2,24387
1937,38,1938-06-17,741,45,10,9,9,88,161,0.22,580,0,0,0,0,0,0,45,10,9,9,88,644,231,231,206,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,46.9,46.9,41.1,0.0,117.2,19687
1937,39,1938-06-24,577,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,208,208,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,86.9,14602
1937,40,1938-07-01,509,42,9,8,6,70,135,0.27,374,0,0,0,0,0,0,42,9,8,6,70,433,187,187,0,0,990.0,965.7,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1937,41,1938-07-08,454,42,9,8,6,70,135,0.3,319,0,0,0,0,0,0,42,9,8,6,70,378,159,159,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11341
1937,42,1938-07-15,427,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10408
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,262,0,0,0,0,0,0,42,9,8,6,70,321,241,141,0,0,990.0,965.3,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,53.1,29.9,0.0,0.0,57.3,9632
1937,44,1938-07-29,365,40,7,6,4,64,123,0.34,242,0,0,0,0,0,0,40,7,6,4,64,296,242,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9008
1937,45,1938-08-05,351,39,7,5,4,60,115,0.33,236,0,0,0,0,0,0,39,7,5,4,60,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8758
1937,46,1938-08-12,331,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8023
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
1937,48,1938-08-26,288,45,7,5,4,82,145,0.5,142,0,0,0,0,0,0,45,7,5,4,82,201,142,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5200
1937,49,1938-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6655
1937,50,1938-09-09,263,38,6,4,3,59,110,0.42,152,0,0,0,0,0,0,38,6,4,3,59,201,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5581
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5039
1937,52,1938-09-23,248,40,6,4,3,65,118,0.47,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4766
1937,53,1938-09-30,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1938,1,1938-10-01,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4936
1938,2,1938-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4635
1938,3,1938-10-15,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4809
1938,4,1938-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1938,5,1938-10-29,234,36,5,3,2,48,94,0.41,139,0,0,0,0,0,0,36,5,3,2,48,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5071
1938,6,1938-11-05,242,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5490
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6079
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8037
1938,9,1938-11-26,318,37,5,3,2,51,100,0.31,218,0,0,0,0,0,0,37,5,3,2,51,265,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8105
1938,10,1938-12-03,348,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8569
1938,11,1938-12-10,434,38,5,4,3,55,106,0.25,328,0,0,0,0,0,0,38,5,4,3,55,376,184,169,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.92,0.0,0.0,39.4,35.9,0.0,0.0,70.2,11792
1938,12,1938-12-17,499,39,5,4,3,57,110,0.22,389,0,0,0,0,0,0,39,5,4,3,57,439,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13859
1938,13,1938-12-24,555,42,7,5,3,61,118,0.21,437,0,0,0,0,0,0,42,7,5,3,61,491,218,218,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15585
1938,14,1938-12-31,590,45,7,5,3,73,136,0.23,454,0,0,0,0,0,0,45,7,5,3,73,512,227,227,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.4,16033
1938,15,1939-01-07,685,46,7,6,4,76,139,0.2,546,0,0,0,0,0,0,46,7,6,4,76,605,219,219,187,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,44.9,44.9,37.8,0.0,111.4,18723
1938,16,1939-01-14,724,46,7,6,4,76,139,0.19,585,0,0,0,0,0,0,46,7,6,4,76,644,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,117.4,19718
1938,17,1939-01-21,818,46,7,6,4,76,139,0.17,679,0,0,0,0,0,0,46,7,6,4,76,738,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.4,22753
1938,18,1939-01-28,893,47,7,6,4,83,148,0.17,745,0,0,0,0,0,0,47,7,6,4,83,806,248,248,248,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.5,24443
1938,19,1939-02-04,994,49,8,7,5,93,162,0.16,832,0,0,0,0,0,0,49,8,7,5,93,896,217,217,217,208,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,39.1,156.4,26282
1938,20,1939-02-11,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.4,28451
1938,21,1939-02-18,1280,49,8,7,5,93,162,0.13,1046,71,21,3,3,2,41,70,11,10,7,134,1138,261,261,261,261,990.0,968.9,0.75,0.42,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.0,30749
1938,22,1939-02-25,1866,53,9,9,8,114,195,0.1,1100,571,46,8,15,24,476,100,18,25,32,591,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28567
1938,23,1939-03-04,2735,59,11,12,13,144,239,0.09,1100,1396,41,7,12,66,1269,100,18,25,79,1413,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,145.0,24353
1938,24,1939-03-11,2766,59,11,12,13,144,239,0.09,1100,1427,41,7,13,67,1299,100,18,25,80,1443,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24204
1938,25,1939-03-18,2769,59,11,12,13,144,239,0.09,1100,1430,41,7,13,67,1302,100,18,25,80,1446,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.0,24191
1938,26,1939-03-25,2569,59,11,12,13,144,239,0.09,1100,1230,41,6,13,66,1103,100,18,25,79,1247,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.4,25097
1938,27,1939-04-01,2462,54,13,14,19,117,217,0.09,1100,1145,46,5,11,61,1022,100,18,25,80,1139,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.4,25602
