WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,21,1944-02-18,1515,49,8,7,5,93,162,0.11,1100,253,48,8,10,7,177,97,16,17,12,270,1232,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.5,30499
1943,22,1944-02-25,1849,51,8,8,7,107,184,0.1,1100,565,48,9,16,21,470,100,18,25,28,577,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28653
1943,23,1944-03-03,2073,59,11,12,13,144,239,0.12,1100,734,41,7,13,39,633,100,18,25,52,777,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27499
1943,24,1944-03-10,2062,50,9,9,9,112,191,0.09,1100,771,49,8,15,38,659,100,18,25,48,771,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27551
1943,25,1944-03-17,2083,49,9,9,9,107,183,0.09,1100,800,51,9,16,39,685,100,18,25,48,792,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.4,27446
1943,26,1944-03-24,2174,49,9,9,9,107,183,0.08,1100,891,51,9,16,43,771,100,18,25,52,878,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.7,26994
1943,27,1944-03-31,2304,53,12,13,17,115,212,0.09,1100,991,46,5,11,59,868,100,18,25,76,984,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.9,26357
1943,28,1944-04-07,2386,54,13,14,19,117,217,0.09,1100,1069,46,5,11,61,946,100,18,25,80,1063,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.5,25959
1943,29,1944-04-14,2502,54,13,14,19,117,217,0.09,1100,1185,46,5,11,61,1062,100,18,25,80,1179,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.3,25412
1943,30,1944-04-21,2538,54,13,14,19,117,217,0.09,1100,1221,46,5,11,61,1098,100,18,25,80,1215,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.3,25244
1943,31,1944-04-28,2417,54,13,13,17,151,250,0.1,1100,1066,45,5,11,61,943,100,18,25,78,1095,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.7,25813
1943,32,1944-05-05,2185,55,13,13,17,178,276,0.13,1100,809,45,5,12,49,697,100,18,25,66,875,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26942
1943,33,1944-05-12,1971,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,496,100,18,25,53,674,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28020
1943,34,1944-05-19,1769,55,13,13,17,178,276,0.16,1100,393,45,5,12,24,307,100,18,25,41,485,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29074
1943,35,1944-05-26,1510,54,12,12,16,169,266,0.18,1100,143,28,4,6,8,94,83,17,19,25,264,1220,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30562
1943,36,1944-06-02,1245,53,12,12,13,120,210,0.17,1024,11,2,0,0,0,6,55,12,12,13,126,1105,256,256,256,256,990.0,968.7,0.71,0.39,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.6,30509
1943,37,1944-06-09,997,47,10,9,10,97,175,0.18,822,0,0,0,0,0,0,47,10,9,10,97,890,232,232,232,217,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,44.3,44.3,44.3,40.9,156.4,26267
1943,38,1944-06-16,744,45,10,9,9,88,161,0.22,583,0,0,0,0,0,0,45,10,9,9,88,647,218,218,203,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,44.2,44.2,40.7,0.0,117.5,19740
1943,39,1944-06-23,595,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15266
1943,40,1944-06-30,523,42,9,8,6,72,138,0.26,385,0,0,0,0,0,0,42,9,8,6,72,444,192,192,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,80.9,13589
1943,41,1944-07-07,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11766
1943,42,1944-07-14,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,180,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.92,0.0,0.0,38.7,31.0,0.0,0.0,60.9,10224
1943,43,1944-07-21,375,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8873
1943,44,1944-07-28,347,40,8,6,5,65,126,0.36,220,0,0,0,0,0,0,40,8,6,5,65,276,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8177
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7912
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6749
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5989
1943,48,1944-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
1943,49,1944-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5659
1943,50,1944-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1943,51,1944-09-15,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1943,52,1944-09-22,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4123
1943,53,1944-09-29,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,1137
1944,1,1944-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4693
1944,2,1944-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4649
1944,3,1944-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4454
1944,4,1944-10-22,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4557
1944,5,1944-10-29,200,29,4,2,2,31,69,0.35,131,0,0,0,0,0,0,29,4,2,2,31,167,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4798
1944,6,1944-11-05,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5102
1944,7,1944-11-12,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5996
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6318
1944,9,1944-11-26,287,36,5,3,2,49,96,0.33,191,0,0,0,0,0,0,36,5,3,2,49,235,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7056
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,221,139,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,48.9,29.5,0.0,0.0,53.1,8916
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10846
1944,12,1944-12-17,421,38,5,4,3,54,104,0.25,317,0,0,0,0,0,0,38,5,4,3,54,364,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11319
1944,13,1944-12-24,462,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.1,12784
1944,14,1944-12-31,482,40,5,4,3,64,117,0.24,364,0,0,0,0,0,0,40,5,4,3,64,414,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.1,12960
1944,15,1945-01-07,515,38,5,4,3,57,107,0.21,407,0,0,0,0,0,0,38,5,4,3,57,455,203,203,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14489
1944,16,1945-01-14,562,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.0,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,99.5,16714
1944,17,1945-01-21,630,34,5,4,3,45,91,0.14,539,0,0,0,0,0,0,34,5,4,3,45,582,229,229,187,0,990.0,966.3,0.25,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,47.7,47.7,38.1,0.0,111.7,18757
1944,18,1945-01-28,709,34,5,4,3,48,97,0.14,612,0,0,0,0,0,0,34,5,4,3,48,657,204,204,204,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,123.1,20679
1944,19,1945-02-04,795,36,6,5,4,54,105,0.13,690,0,0,0,0,0,0,36,6,5,4,54,737,230,230,230,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,137.9,23164
1944,20,1945-02-11,884,43,7,5,4,78,137,0.15,747,0,0,0,0,0,0,43,7,5,4,78,802,249,249,249,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,146.3,24572
1944,21,1945-02-18,1029,43,7,5,4,78,137,0.13,892,0,0,0,0,0,0,43,7,5,4,78,947,242,242,242,232,990.0,967.9,0.52,0.26,989.2,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,45.7,45.7,45.7,43.4,168.0,28232
1944,22,1945-02-25,1104,45,7,6,6,90,156,0.14,947,0,0,0,0,0,0,45,7,6,6,90,1007,255,255,255,251,990.0,968.2,0.6,0.32,989.1,20.4,20.4,20.4,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,45.6,173.7,29189
1944,23,1945-03-04,1538,49,9,9,9,107,183,0.13,1037,318,25,4,7,15,265,74,13,16,24,372,1141,259,259,259,259,990.0,969.7,0.77,0.41,988.8,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29050
1944,24,1945-03-11,2438,49,9,9,9,107,183,0.08,1100,1155,51,9,16,56,1022,100,18,25,65,1129,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25734
1944,25,1945-03-18,3190,54,10,10,11,128,215,0.07,1100,1875,45,7,14,68,1739,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,133.3,22388
1944,26,1945-03-25,3755,59,11,12,13,144,239,0.06,1100,2416,41,6,13,67,2288,100,18,25,80,2432,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.9,20149
1944,27,1945-04-01,3797,70,14,18,25,168,295,0.08,1100,2402,30,4,7,55,2306,100,18,25,80,2474,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,119.0,19987
1944,28,1945-04-08,3449,70,14,18,25,168,295,0.09,1100,2054,29,4,7,55,1958,100,18,25,80,2126,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,127.0,21329
1944,29,1945-04-15,3041,67,13,17,24,160,283,0.09,1100,1657,32,4,7,55,1557,100,18,25,80,1718,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,137.0,23008
1944,30,1945-04-22,2700,54,13,14,19,117,217,0.08,1100,1383,46,5,11,61,1260,100,18,25,80,1377,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24504
1944,31,1945-04-29,2424,54,13,13,17,160,259,0.11,1100,1065,45,5,11,61,942,100,18,25,78,1102,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.5,25781
1944,32,1945-05-06,2177,55,13,13,17,178,276,0.13,1100,801,45,5,12,49,690,100,18,25,66,868,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.6,26980
1944,33,1945-05-13,1955,55,13,13,17,178,276,0.14,1100,579,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28101
1944,34,1945-05-20,1713,55,13,13,17,178,276,0.16,1100,337,44,5,11,20,255,99,18,24,37,433,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29377
1944,35,1945-05-27,1472,54,12,12,15,161,257,0.17,1100,115,24,4,5,7,74,78,17,18,22,235,1213,275,275,275,275,990.0,969.5,0.86,0.48,988.7,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30794
1944,36,1945-06-03,1207,53,12,12,13,120,210,0.17,997,0,0,0,0,0,0,53,12,12,13,120,1074,249,249,249,249,990.0,968.6,0.67,0.36,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.0,30078
1944,37,1945-06-10,967,46,10,9,9,92,168,0.17,799,0,0,0,0,0,0,46,10,9,9,92,865,235,235,235,214,990.0,967.7,0.45,0.2,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.4,153.0,25707
1944,38,1945-06-17,784,45,10,9,9,88,161,0.21,623,0,0,0,0,0,0,45,10,9,9,88,687,207,207,207,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,123.8,20797
1944,39,1945-06-24,659,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,236,236,184,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,48.8,48.8,37.2,0.0,102.9,17279
1944,40,1945-07-01,556,42,9,8,6,70,135,0.24,421,0,0,0,0,0,0,42,9,8,6,70,480,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.9,14929
1944,41,1945-07-08,495,42,9,8,6,70,135,0.27,360,0,0,0,0,0,0,42,9,8,6,70,419,180,180,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.1,12782
1944,42,1945-07-15,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11358
1944,43,1945-07-22,423,42,9,8,6,70,135,0.32,288,0,0,0,0,0,0,42,9,8,6,70,347,163,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.9,30.8,0.0,0.0,61.3,10300
1944,44,1945-07-29,392,44,8,6,5,80,146,0.37,246,0,0,0,0,0,0,44,8,6,5,80,306,246,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9081
1944,45,1945-08-05,358,45,7,5,4,84,149,0.42,209,0,0,0,0,0,0,45,7,5,4,84,269,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7695
1944,46,1945-08-12,339,39,7,5,4,60,115,0.34,224,0,0,0,0,0,0,39,7,5,4,60,275,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8321
1944,47,1945-08-19,316,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,231,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6334
1944,48,1945-08-26,290,46,7,5,4,85,149,0.51,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1944,49,1945-09-02,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5581
1944,50,1945-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5017
1944,51,1945-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4640
1944,52,1945-09-23,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5123
1944,53,1945-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,712
1945,1,1945-10-01,220,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
1945,2,1945-10-08,208,34,4,3,2,42,86,0.42,122,0,0,0,0,0,0,34,4,3,2,42,164,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4409
1945,3,1945-10-15,202,36,4,3,2,47,93,0.46,108,0,0,0,0,0,0,36,4,3,2,47,152,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3866
1945,4,1945-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
1945,5,1945-10-29,208,33,4,3,2,41,84,0.4,124,0,0,0,0,0,0,33,4,3,2,41,165,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4512
1945,6,1945-11-05,220,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4643
1945,7,1945-11-12,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5168
1945,8,1945-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5843
1945,9,1945-11-26,290,36,5,3,2,49,96,0.33,194,0,0,0,0,0,0,36,5,3,2,49,239,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7209
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8258
1945,11,1945-12-10,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,217,143,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,47.7,30.6,0.0,0.0,56.4,9480
1945,12,1945-12-17,424,38,5,4,3,54,104,0.24,320,0,0,0,0,0,0,38,5,4,3,54,367,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11440
1945,13,1945-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13471
1945,14,1945-12-31,528,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,461,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.9,14594
1945,15,1946-01-07,610,41,6,4,3,66,120,0.2,490,0,0,0,0,0,0,41,6,4,3,66,541,231,231,186,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,48.4,48.4,37.8,0.0,102.2,17172
1945,16,1946-01-14,765,41,6,4,3,66,120,0.16,645,0,0,0,0,0,0,41,6,4,3,66,696,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,128.8,21635
1945,17,1946-01-21,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,257,257,257,0,990.0,967.5,0.41,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.6,25137
1945,18,1946-01-28,971,47,7,6,4,83,148,0.15,822,0,0,0,0,0,0,47,7,6,4,83,884,254,254,254,209,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,21.3,0.94,0.94,0.94,0.93,48.4,48.4,48.4,39.4,156.4,26268
1945,19,1946-02-04,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,271,271,271,0,990.0,967.7,0.46,0.2,989.3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,155.3,26093
1945,20,1946-02-11,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,271,271,271,0,990.0,967.7,0.46,0.2,989.3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,155.3,26093
1945,21,1946-02-18,977,45,7,5,4,84,147,0.15,829,0,0,0,0,0,0,45,7,5,4,84,888,236,236,236,210,990.0,967.7,0.47,0.21,989.3,21.2,21.2,21.2,21.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,39.5,156.9,26357
1945,22,1946-02-25,983,42,7,5,4,73,133,0.14,849,0,0,0,0,0,0,42,7,5,4,73,905,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,27002
1945,23,1946-03-04,1041,41,8,7,6,67,129,0.12,912,0,0,0,0,0,0,41,8,7,6,67,968,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28843
1945,24,1946-03-11,1122,41,8,7,6,67,129,0.11,993,0,0,0,0,0,0,41,8,7,6,67,1049,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.2,30612
1945,25,1946-03-18,1179,41,8,7,6,67,129,0.11,1050,0,0,0,0,0,0,41,8,7,6,67,1106,262,262,262,262,990.0,968.5,0.71,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.8,31720
1945,26,1946-03-25,1204,41,8,7,6,67,129,0.11,1075,0,0,0,0,0,0,41,8,7,6,67,1131,268,268,268,268,990.0,968.6,0.74,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.5,32167
1945,27,1946-04-01,1244,45,11,10,10,72,148,0.12,1091,5,1,0,0,0,2,46,11,10,10,74,1159,272,272,272,272,990.0,968.7,0.78,0.47,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.3,32146
1945,28,1946-04-08,1304,45,11,10,10,72,148,0.11,1100,56,17,4,3,3,27,62,15,13,13,99,1191,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.2,31793
1945,29,1946-04-15,1417,45,11,10,10,72,148,0.1,1100,169,48,7,11,11,91,93,18,21,21,163,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.8,31039
1945,30,1946-04-22,1492,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.0,30581
1945,31,1946-04-29,1556,46,10,10,10,102,179,0.12,1100,277,53,7,14,15,186,100,18,24,25,288,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30227
1945,32,1946-05-06,1510,47,10,10,10,115,192,0.13,1100,218,50,7,11,11,136,97,18,21,21,251,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.6,30511
1945,33,1946-05-13,1413,47,10,10,10,115,192,0.14,1100,121,29,6,6,6,72,76,16,16,16,187,1209,275,275,275,275,990.0,969.3,0.85,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.3,31135
1945,34,1946-05-20,1381,47,10,10,10,115,192,0.14,1100,89,21,4,4,4,53,68,14,14,14,168,1198,275,275,275,275,990.0,969.2,0.84,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.6,31340
1945,35,1946-05-27,1261,46,10,9,9,107,183,0.15,1067,9,2,0,0,0,5,48,10,10,10,113,1137,266,266,266,266,990.0,968.8,0.75,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,187.7,31540
1945,36,1946-06-03,1080,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.1,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28718
1945,37,1946-06-10,878,45,10,9,9,88,161,0.18,717,0,0,0,0,0,0,45,10,9,9,88,781,239,239,239,0,990.0,967.3,0.38,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.4,23588
1945,38,1946-06-17,695,45,10,9,9,88,161,0.23,534,0,0,0,0,0,0,45,10,9,9,88,598,226,226,190,0,990.0,966.6,0.26,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,46.2,46.2,38.1,0.0,108.8,18281
1945,39,1946-06-24,581,45,10,9,9,88,161,0.28,420,0,0,0,0,0,0,45,10,9,9,88,484,210,210,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,87.9,14774
1945,40,1946-07-01,472,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11968
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,143,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.3,0.0,0.0,60.1,10103
1945,42,1946-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1945,43,1946-07-22,357,42,9,8,6,70,135,0.38,222,0,0,0,0,0,0,42,9,8,6,70,281,222,0,0,0,990.0,965.1,0.14,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8209
1945,44,1946-07-29,333,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7791
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7062
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6350
1945,47,1946-08-19,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5762
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5367
1945,49,1946-09-02,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
1945,50,1946-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4941
1945,51,1946-09-16,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4380
1945,52,1946-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4129
1945,53,1946-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,571
1946,1,1946-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4710
1946,2,1946-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4656
1946,3,1946-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1946,4,1946-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1946,5,1946-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1946,6,1946-11-05,198,29,4,2,2,30,67,0.34,131,0,0,0,0,0,0,29,4,2,2,30,166,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4838
1946,7,1946-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1946,8,1946-11-19,221,24,4,2,2,22,54,0.25,166,0,0,0,0,0,0,24,4,2,2,22,197,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6127
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7379
1946,10,1946-12-03,308,31,5,3,2,36,77,0.25,231,0,0,0,0,0,0,31,5,3,2,36,270,231,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8657
1946,11,1946-12-10,361,37,5,3,2,51,100,0.28,261,0,0,0,0,0,0,37,5,3,2,51,307,241,137,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.3,29.3,0.0,0.0,57.4,9650
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10477
1946,13,1946-12-24,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12368
1946,14,1946-12-31,496,40,5,4,3,64,117,0.24,379,0,0,0,0,0,0,40,5,4,3,64,429,189,189,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13433
1946,15,1947-01-07,543,41,6,4,3,66,120,0.22,423,0,0,0,0,0,0,41,6,4,3,66,474,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.7,15072
1946,16,1947-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.0,16459
1946,17,1947-01-21,696,34,5,4,3,45,91,0.13,605,0,0,0,0,0,0,34,5,4,3,45,648,201,201,201,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20570
1946,18,1947-01-28,707,34,5,4,3,48,97,0.14,610,0,0,0,0,0,0,34,5,4,3,48,654,203,203,203,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.5,20577
1946,19,1947-02-04,730,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,125.2,21039
1946,20,1947-02-11,792,36,6,5,4,54,105,0.13,687,0,0,0,0,0,0,36,6,5,4,54,734,229,229,229,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23120
1946,21,1947-02-18,912,36,6,5,4,54,105,0.12,807,0,0,0,0,0,0,36,6,5,4,54,854,238,238,238,213,990.0,967.5,0.44,0.2,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,46.2,46.2,46.2,40.8,156.1,26225
1946,22,1947-02-25,1132,41,7,6,6,76,138,0.12,994,0,0,0,0,0,0,41,7,6,6,76,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.8,30546
1946,23,1947-03-04,1423,49,9,9,9,107,183,0.13,1100,140,37,6,6,6,82,86,15,15,15,189,1217,275,275,275,275,990.0,969.4,0.87,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.8,31053
1946,24,1947-03-11,1727,49,9,9,9,107,183,0.11,1100,444,51,9,15,21,347,100,18,24,30,454,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29306
1946,25,1947-03-18,2186,49,9,9,9,107,183,0.08,1100,903,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.5,26955
1946,26,1947-03-25,3372,49,9,9,9,107,183,0.05,1100,2089,50,9,16,71,1942,100,18,25,80,2049,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.1,21682
1946,27,1947-04-01,4576,70,14,18,25,168,295,0.06,1100,3181,30,4,7,55,3085,100,18,25,80,3253,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.8,17267
1946,28,1947-04-08,4672,70,14,18,25,168,295,0.06,1100,3277,30,4,7,55,3181,100,18,25,80,3349,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.2,25.2,25.2,25.2,100.9,16944
1946,29,1947-04-15,4302,70,14,18,25,168,295,0.07,1100,2907,30,4,7,55,2811,100,18,25,80,2979,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.2,18176
1946,30,1947-04-22,4139,70,14,18,25,168,295,0.07,1100,2744,30,4,7,55,2648,100,18,25,80,2816,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.9,27.9,27.9,27.9,111.6,18744
1946,31,1947-04-29,3883,66,14,17,23,192,313,0.08,1100,2470,33,3,7,56,2368,100,18,25,80,2560,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,117.1,19666
1946,32,1947-05-06,3587,65,14,17,23,202,321,0.09,1100,2166,35,4,8,57,2062,100,18,25,80,2264,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.8,20793
1946,33,1947-05-13,3147,65,14,17,23,202,321,0.1,1100,1726,35,4,8,57,1622,100,18,25,80,1824,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.3,22564
1946,34,1947-05-20,2700,65,14,17,23,202,321,0.12,1100,1279,34,3,7,57,1175,100,18,25,80,1377,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24509
1946,35,1947-05-27,2323,64,13,16,21,188,302,0.13,1100,921,35,4,8,55,815,100,18,25,76,1003,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.3,26265
1946,36,1947-06-03,1997,62,12,14,16,153,257,0.13,1100,640,38,6,11,39,545,100,18,25,55,698,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27889
1946,37,1947-06-10,1609,62,12,14,16,153,257,0.16,1100,252,38,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1946,38,1947-06-17,1432,62,12,14,16,153,257,0.18,1093,81,18,3,4,5,50,80,15,18,21,203,1208,273,273,273,273,990.0,969.4,0.86,0.47,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.2,30940
1946,39,1947-06-24,1203,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.6,0.61,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28839
1946,40,1947-07-01,1039,58,11,11,11,136,227,0.22,812,0,0,0,0,0,0,58,11,11,11,136,892,239,239,239,218,990.0,968.0,0.47,0.21,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,45.4,45.4,45.4,40.8,153.6,25801
1946,41,1947-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,123.9,20812
1946,42,1947-07-15,700,58,11,11,11,136,227,0.32,473,0,0,0,0,0,0,58,11,11,11,136,553,236,236,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.1,16306
1946,43,1947-07-22,602,58,11,11,11,136,227,0.38,375,0,0,0,0,0,0,58,11,11,11,136,455,187,187,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13052
1946,44,1947-07-29,540,55,9,9,8,119,202,0.37,337,0,0,0,0,0,0,55,9,9,8,119,412,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11818
1946,45,1947-08-05,490,54,9,8,6,107,184,0.38,306,0,0,0,0,0,0,54,9,8,6,107,377,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10783
1946,46,1947-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,211,141,0,0,990.0,965.5,0.16,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,45.5,29.5,0.0,0.0,58.2,9774
1946,47,1947-08-19,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8792
1946,48,1947-08-26,392,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,284,214,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7881
1946,49,1947-09-02,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8279
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7199
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6474
1946,52,1947-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5872
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,812
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6567
1947,2,1947-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5959
1947,3,1947-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5754
1947,4,1947-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5716
1947,5,1947-10-29,268,40,6,4,3,54,107,0.4,160,0,0,0,0,0,0,40,6,4,3,54,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5877
1947,6,1947-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1947,7,1947-11-12,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5973
1947,8,1947-11-19,291,40,6,4,3,53,106,0.37,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6833
1947,9,1947-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7273
1947,10,1947-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8956
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,179,144,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.7,0.0,0.0,60.8,10206
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11062
1947,13,1947-12-24,480,38,5,4,3,54,104,0.22,376,0,0,0,0,0,0,38,5,4,3,54,423,188,188,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13397
1947,14,1947-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.1,14961
1947,15,1948-01-07,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,239,239,183,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,49.7,49.7,37.3,0.0,104.8,17605
1947,16,1948-01-14,748,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.0,21174
1947,17,1948-01-21,800,46,7,6,4,76,139,0.17,661,0,0,0,0,0,0,46,7,6,4,76,720,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22281
1947,18,1948-01-28,857,44,7,5,4,76,138,0.16,719,0,0,0,0,0,0,44,7,5,4,76,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.9,23831
1947,19,1948-02-04,962,43,7,5,4,78,137,0.14,825,0,0,0,0,0,0,43,7,5,4,78,880,244,244,244,215,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,40.8,157.8,26518
1947,20,1948-02-11,1119,49,8,7,5,93,162,0.15,957,0,0,0,0,0,0,49,8,7,5,93,1021,239,239,239,239,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29622
1947,21,1948-02-18,1558,49,8,7,5,93,162,0.11,1099,296,38,7,10,9,231,87,15,17,14,324,1219,274,274,274,274,990.0,969.8,0.88,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.7,30351
1947,22,1948-02-25,3455,51,8,8,7,107,184,0.06,1100,2171,48,9,16,55,2042,100,18,25,62,2149,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.8,21636
1947,23,1948-03-03,5755,59,11,12,13,144,239,0.04,157,5359,983,7,13,67,4288,1042,18,25,80,4432,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.6,2110
1947,24,1948-03-10,6035,66,13,16,19,187,304,0.05,0,5731,1133,4,8,60,4524,1200,18,25,80,4712,1243,275,275,275,275,990.1,978.8,0.92,0.48,988.7,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,25,1948-03-17,5827,68,14,17,21,195,315,0.05,0,5512,1132,4,8,59,4309,1200,18,25,80,4504,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,26,1948-03-24,5721,68,14,17,21,195,315,0.06,0,5406,1132,4,8,59,4203,1200,18,25,80,4398,1243,275,275,275,275,990.1,978.4,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,27,1948-03-31,5566,81,14,19,26,215,357,0.06,314,4894,804,4,5,53,4027,885,18,25,80,4243,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,6.2,6.2,6.2,6.2,24.9,4180
1947,28,1948-04-07,5420,84,14,20,27,219,364,0.07,1100,3956,16,4,5,53,3878,100,18,25,80,4097,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.82,0.82,0.82,0.82,21.9,21.9,21.9,21.9,87.8,14743
1947,29,1948-04-14,5211,84,14,20,27,219,364,0.07,1100,3747,16,4,5,53,3669,100,18,25,80,3888,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,22.8,22.8,22.8,22.8,91.2,15320
1947,30,1948-04-21,4660,84,14,20,27,219,364,0.08,1100,3196,16,4,5,53,3118,100,18,25,80,3337,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.3,25.3,25.3,25.3,101.1,16990
1947,31,1948-04-28,4110,73,14,18,24,209,339,0.08,1100,2670,26,4,6,55,2577,100,18,25,80,2787,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.2,18852
1947,32,1948-05-05,3658,65,14,17,23,202,321,0.09,1100,2237,35,4,8,57,2133,100,18,25,80,2335,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.1,20520
1947,33,1948-05-12,3217,65,14,17,23,202,321,0.1,1100,1796,35,4,8,57,1692,100,18,25,80,1894,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.6,22270
1947,34,1948-05-19,2839,65,14,17,23,202,321,0.11,1100,1418,34,4,8,57,1314,100,18,25,80,1516,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.2,23881
1947,35,1948-05-26,2452,64,13,16,22,195,311,0.13,1100,1040,35,4,8,57,935,100,18,25,79,1130,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.7,25649
1947,36,1948-06-02,2155,62,12,14,16,153,257,0.12,1100,798,38,6,11,49,694,100,18,25,65,847,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.2,27087
1947,37,1948-06-09,1860,62,12,14,16,153,257,0.14,1100,503,38,6,10,31,417,100,18,25,47,570,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.2,28594
1947,38,1948-06-16,1597,62,12,14,16,153,257,0.16,1100,240,37,5,10,14,171,99,18,24,30,324,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30006
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,1066,43,10,2,2,2,26,72,14,16,18,179,1169,266,266,266,266,990.0,969.2,0.8,0.44,988.8,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,183.0,30738
1947,40,1948-06-30,1145,58,11,11,11,138,231,0.2,913,0,0,0,0,0,0,58,11,11,11,138,995,228,228,228,228,990.0,968.4,0.57,0.28,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28202
1947,41,1948-07-07,980,58,11,11,11,136,227,0.23,753,0,0,0,0,0,0,58,11,11,11,136,833,251,251,251,0,990.0,967.7,0.42,0.17,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.5,24271
1947,42,1948-07-14,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,227,227,210,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,41.4,0.0,119.7,20102
1947,43,1948-07-21,701,58,11,11,11,136,227,0.32,474,0,0,0,0,0,0,58,11,11,11,136,554,237,237,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.1,16316
1947,44,1948-07-28,602,56,10,9,8,123,208,0.35,393,0,0,0,0,0,0,56,10,9,8,123,469,196,196,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13707
1947,45,1948-08-04,546,54,9,8,6,107,184,0.34,362,0,0,0,0,0,0,54,9,8,6,107,433,181,181,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12712
1947,46,1948-08-11,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10709
1947,47,1948-08-18,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,239,139,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.0,29.1,0.0,0.0,56.1,9429
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8309
1947,49,1948-09-01,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9048
1947,50,1948-09-08,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7925
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6796
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6017
1947,53,1948-09-29,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,1521
1948,1,1948-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6368
1948,2,1948-10-08,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6368
1948,3,1948-10-15,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6385
1948,4,1948-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7097
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7977
1948,6,1948-11-05,341,42,7,6,3,56,114,0.33,227,0,0,0,0,0,0,42,7,6,3,56,282,227,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8447
1948,7,1948-11-12,348,42,7,6,3,56,114,0.33,234,0,0,0,0,0,0,42,7,6,3,56,289,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8697
1948,8,1948-11-19,361,40,6,4,3,53,108,0.3,253,0,0,0,0,0,0,40,6,4,3,53,304,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1948,9,1948-11-26,368,40,6,4,3,55,109,0.3,259,0,0,0,0,0,0,40,6,4,3,55,310,259,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9636
1948,10,1948-12-03,399,42,7,5,3,61,118,0.3,281,0,0,0,0,0,0,42,7,5,3,61,335,159,141,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.1,30.0,0.0,0.0,59.8,10044
