WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,773
1953,1,1953-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6141
1953,2,1953-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5874
1953,3,1953-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5620
1953,4,1953-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5717
1953,5,1953-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6081
1953,6,1953-11-05,269,40,6,4,3,53,106,0.39,163,0,0,0,0,0,0,40,6,4,3,53,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5986
1953,7,1953-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6481
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7031
1953,9,1953-11-26,343,40,6,4,3,55,109,0.32,233,0,0,0,0,0,0,40,6,4,3,55,285,233,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8660
1953,10,1953-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,210,188,0,0,990.0,965.5,0.17,0.04,989.8,23.9,23.8,0.0,0.0,0.94,0.93,0.0,0.0,45.1,39.8,0.0,0.0,73.5,12349
1953,11,1953-12-10,514,43,7,5,3,63,124,0.24,389,0,0,0,0,0,0,43,7,5,3,63,447,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13806
1953,12,1953-12-17,544,43,7,5,3,62,122,0.23,421,0,0,0,0,0,0,43,7,5,3,62,478,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14989
1953,13,1953-12-24,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.8,16099
1953,14,1953-12-31,655,45,7,5,3,73,136,0.21,519,0,0,0,0,0,0,45,7,5,3,73,578,219,219,190,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,45.1,45.1,38.2,0.0,106.6,17909
1953,15,1954-01-07,737,46,7,6,4,76,139,0.19,598,0,0,0,0,0,0,46,7,6,4,76,657,199,199,199,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,119.7,20104
1953,16,1954-01-14,856,46,7,6,4,76,139,0.16,717,0,0,0,0,0,0,46,7,6,4,76,776,239,239,239,0,990.0,967.2,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.5,23770
1953,17,1954-01-21,877,46,7,6,4,76,139,0.16,738,0,0,0,0,0,0,46,7,6,4,76,797,246,246,246,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.9,24335
1953,18,1954-01-28,909,47,7,6,4,83,148,0.16,761,0,0,0,0,0,0,47,7,6,4,83,822,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24842
1953,19,1954-02-04,992,49,8,7,5,93,162,0.16,830,0,0,0,0,0,0,49,8,7,5,93,894,227,227,227,208,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,21.2,0.93,0.93,0.93,0.93,42.8,42.8,42.8,39.1,156.3,26257
1953,20,1954-02-11,1025,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27359
1953,21,1954-02-18,1086,45,7,5,4,84,147,0.14,938,0,0,0,0,0,0,45,7,5,4,84,997,234,234,234,234,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.5,29317
1953,22,1954-02-25,1281,45,7,6,6,90,156,0.12,1091,33,9,1,1,1,19,54,9,8,7,109,1164,272,272,272,272,990.0,968.9,0.79,0.47,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.6,31852
1953,23,1954-03-04,1542,49,9,9,9,107,183,0.12,1100,259,47,8,11,12,178,96,17,20,21,285,1234,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.6,30341
1953,24,1954-03-11,1960,49,9,9,9,107,183,0.09,1100,677,51,9,16,33,567,100,18,25,42,674,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28083
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,1100,1025,51,9,16,50,899,100,18,25,59,1006,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.8,26340
1953,26,1954-03-25,2855,49,9,9,9,107,183,0.06,1100,1572,50,9,16,69,1426,100,18,25,78,1533,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,141.8,23825
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.6,21444
1953,28,1954-04-08,3773,63,13,16,22,146,261,0.07,1100,2412,36,4,8,57,2304,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.5,20076
1953,29,1954-04-15,3593,70,14,18,25,168,295,0.08,1100,2198,29,4,7,55,2102,100,18,25,80,2270,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.6,20767
1953,30,1954-04-22,3236,70,14,18,25,168,295,0.09,1100,1841,30,4,7,55,1745,100,18,25,80,1913,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,132.1,22190
1953,31,1954-04-29,2887,66,14,17,23,192,313,0.11,1100,1473,33,4,7,56,1372,100,18,25,80,1564,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.9,23672
1953,32,1954-05-06,2592,62,13,15,21,195,308,0.12,1100,1184,37,4,9,58,1074,100,18,25,80,1269,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.8,24997
1953,33,1954-05-13,2288,55,13,13,17,178,276,0.12,1100,912,45,5,12,56,794,100,18,25,73,972,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.4,26435
1953,34,1954-05-20,2031,55,13,13,17,178,276,0.14,1100,655,45,5,12,40,553,100,18,25,57,731,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27711
1953,35,1954-05-27,1740,54,12,12,15,161,257,0.15,1100,383,45,5,12,23,296,100,18,25,39,458,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.0,29230
1953,36,1954-06-03,1483,53,12,12,13,120,210,0.14,1100,173,38,5,9,10,109,91,17,21,23,229,1230,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.6,30680
1953,37,1954-06-10,1236,53,12,12,13,120,210,0.17,1024,1,0,0,0,0,1,53,12,12,13,121,1102,256,256,256,256,990.0,968.7,0.7,0.39,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.4,30636
1953,38,1954-06-17,1072,53,12,12,13,120,210,0.2,862,0,0,0,0,0,0,53,12,12,13,120,939,234,234,234,221,990.0,968.1,0.51,0.24,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,41.2,161.2,27087
1953,39,1954-06-24,909,53,12,12,13,120,210,0.23,699,0,0,0,0,0,0,53,12,12,13,120,776,233,233,233,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22903
1953,40,1954-07-01,742,50,10,9,9,108,186,0.25,556,0,0,0,0,0,0,50,10,9,9,108,625,235,235,199,0,990.0,966.8,0.28,0.09,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,47.5,47.5,39.4,0.0,111.9,18804
1953,41,1954-07-08,628,50,10,9,9,108,186,0.3,442,0,0,0,0,0,0,50,10,9,9,108,511,221,221,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15486
1953,42,1954-07-15,563,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13195
1953,43,1954-07-22,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11584
1953,44,1954-07-29,470,48,8,7,6,97,168,0.36,301,0,0,0,0,0,0,48,8,7,6,97,366,150,150,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10654
1953,45,1954-08-05,440,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,181,145,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.6,0.0,0.0,60.7,10194
1953,46,1954-08-12,410,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9402
1953,47,1954-08-19,383,52,8,7,5,101,175,0.46,207,0,0,0,0,0,0,52,8,7,5,101,276,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7586
1953,48,1954-08-26,358,52,8,7,5,102,177,0.49,181,0,0,0,0,0,0,52,8,7,5,102,250,181,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6602
1953,49,1954-09-02,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6995
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6447
1953,51,1954-09-16,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5626
1953,52,1954-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4696
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,621
1954,1,1954-10-01,246,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1954,2,1954-10-08,234,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,179,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
1954,3,1954-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4403
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4590
1954,5,1954-10-29,221,36,5,3,2,48,94,0.43,126,0,0,0,0,0,0,36,5,3,2,48,170,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1954,6,1954-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5166
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6038
1954,8,1954-11-19,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,210,0,0,0,0,0,0,36,5,3,2,49,255,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7854
1954,10,1954-12-03,354,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,229,143,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.91,0.0,0.0,50.5,30.4,0.0,0.0,54.9,9219
1954,11,1954-12-10,440,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12025
1954,12,1954-12-17,519,39,5,4,3,57,110,0.21,409,0,0,0,0,0,0,39,5,4,3,57,459,204,204,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14583
1954,13,1954-12-24,626,42,7,5,3,61,118,0.19,508,0,0,0,0,0,0,42,7,5,3,61,562,227,227,187,0,990.0,966.3,0.24,0.08,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,47.3,47.3,37.9,0.0,105.5,17730
1954,14,1954-12-31,718,45,7,5,3,73,136,0.19,582,0,0,0,0,0,0,45,7,5,3,73,640,194,194,194,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,116.9,19636
1954,15,1955-01-07,853,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,238,238,238,0,990.0,967.2,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.4,23593
1954,16,1955-01-14,954,46,7,6,4,76,139,0.15,815,0,0,0,0,0,0,46,7,6,4,76,874,251,251,251,210,990.0,967.6,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,48.1,48.1,48.1,39.5,155.7,26151
1954,17,1955-01-21,1036,46,7,6,4,76,139,0.13,897,0,0,0,0,0,0,46,7,6,4,76,956,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28437
1954,18,1955-01-28,1204,47,7,6,4,83,148,0.12,1042,12,3,0,0,0,7,51,8,6,4,90,1108,260,260,260,260,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.0,31253
1954,19,1955-02-04,1503,49,8,7,5,93,162,0.11,1100,241,41,7,10,7,174,90,15,17,12,267,1223,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30587
1954,20,1955-02-11,1998,49,8,7,5,93,162,0.08,1100,736,51,10,18,22,634,100,18,25,27,727,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27889
1954,21,1955-02-18,2431,49,8,7,5,93,162,0.07,1100,1169,51,10,18,36,1054,100,18,25,41,1147,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.3,25749
1954,22,1955-02-25,2661,53,9,9,8,114,195,0.07,1100,1366,46,8,15,52,1242,100,18,25,61,1357,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.9,24679
1954,23,1955-03-04,2777,59,11,12,13,144,239,0.09,1100,1438,41,7,13,67,1310,100,18,25,80,1454,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.8,24155
1954,24,1955-03-11,2764,59,11,12,13,144,239,0.09,1100,1425,41,7,13,67,1297,100,18,25,80,1441,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24211
1954,25,1955-03-18,2969,59,11,12,13,144,239,0.08,1100,1630,41,7,13,67,1502,100,18,25,80,1646,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23318
1954,26,1955-03-25,3550,59,11,12,13,144,239,0.07,1100,2211,41,7,13,67,2083,100,18,25,80,2227,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.6,20938
1954,27,1955-04-01,3718,70,14,18,25,168,295,0.08,1100,2323,30,4,7,55,2227,100,18,25,80,2395,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.7,20283
1954,28,1955-04-08,3476,70,14,18,25,168,295,0.08,1100,2081,30,4,7,55,1985,100,18,25,80,2153,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.3,21222
1954,29,1955-04-15,3256,70,14,18,25,168,295,0.09,1100,1861,30,4,7,55,1765,100,18,25,80,1933,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.6,22106
1954,30,1955-04-22,2990,70,14,18,25,168,295,0.1,1100,1595,30,4,7,55,1499,100,18,25,80,1667,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.3,23226
1954,31,1955-04-29,2748,59,13,14,19,175,281,0.1,1100,1366,40,4,10,60,1250,100,18,25,80,1425,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.6,24287
1954,32,1955-05-06,2512,55,13,13,17,178,276,0.11,1100,1136,44,5,12,63,1011,100,18,25,80,1189,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,151.0,25364
1954,33,1955-05-13,2320,55,13,13,17,178,276,0.12,1100,944,45,5,12,58,824,100,18,25,75,1002,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.4,26279
1954,34,1955-05-20,2176,55,13,13,17,178,276,0.13,1100,800,45,5,12,49,689,100,18,25,66,867,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.6,26982
1954,35,1955-05-27,2014,57,12,13,16,170,270,0.13,1100,644,43,5,11,39,544,100,18,25,56,715,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27797
1954,36,1955-06-03,1777,62,12,14,16,153,257,0.14,1100,420,38,6,11,26,339,100,18,25,42,492,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29033
1954,37,1955-06-10,1549,62,12,14,16,153,257,0.17,1100,192,34,5,9,12,131,96,17,23,28,284,1237,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30287
1954,38,1955-06-17,1342,62,12,14,16,153,257,0.19,1067,18,4,0,1,1,11,66,12,15,17,164,1161,266,266,266,266,990.0,969.1,0.79,0.44,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.2,30951
1954,39,1955-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,233,233,233,226,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.3,0.94,0.94,0.94,0.94,43.0,43.0,43.0,41.6,164.7,27663
1954,40,1955-07-01,974,58,11,11,11,136,227,0.23,747,0,0,0,0,0,0,58,11,11,11,136,827,239,239,239,206,990.0,967.7,0.41,0.17,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.93,45.9,45.9,45.9,38.3,143.3,24075
1954,41,1955-07-08,817,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,222,222,204,0,990.0,967.1,0.31,0.1,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.93,0.0,44.2,44.2,40.3,0.0,117.1,19679
1954,42,1955-07-15,676,58,11,11,11,136,227,0.34,449,0,0,0,0,0,0,58,11,11,11,136,529,224,224,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15543
1954,43,1955-07-22,583,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12392
1954,44,1955-07-29,532,55,9,9,8,119,202,0.38,330,0,0,0,0,0,0,55,9,9,8,119,405,165,165,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11564
1954,45,1955-08-05,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10713
1954,46,1955-08-12,463,54,9,8,6,107,184,0.4,279,0,0,0,0,0,0,54,9,8,6,107,350,177,141,0,0,990.0,965.5,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,37.8,29.6,0.0,0.0,59.0,9905
1954,47,1955-08-19,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8823
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7906
1954,49,1955-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8648
1954,50,1955-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7482
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6652
1954,52,1955-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1954,53,1955-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1955,1,1955-10-01,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6289
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5647
1955,3,1955-10-15,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5376
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5813
1955,6,1955-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7280
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8050
1955,9,1955-11-26,342,40,6,4,3,55,109,0.32,233,0,0,0,0,0,0,40,6,4,3,55,284,233,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8652
1955,10,1955-12-03,371,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,307,253,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9384
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,170,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.7,32.8,0.0,0.0,64.7,10877
1955,12,1955-12-17,444,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12101
1955,13,1955-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13527
1955,14,1955-12-31,548,40,5,4,3,64,117,0.21,430,0,0,0,0,0,0,40,5,4,3,64,481,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15325
1955,15,1956-01-07,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.3,17024
1955,16,1956-01-14,677,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,211,211,188,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,43.2,43.2,38.1,0.0,113.6,19082
1955,17,1956-01-21,740,41,6,4,3,66,120,0.16,620,0,0,0,0,0,0,41,6,4,3,66,671,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.6,20935
1955,18,1956-01-28,829,41,6,4,3,71,127,0.15,702,0,0,0,0,0,0,41,6,4,3,71,755,234,234,234,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.5,23441
1955,19,1956-02-04,906,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.6,25126
1955,20,1956-02-11,989,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,232,232,232,217,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,41.2,162.1,27235
1955,21,1956-02-18,1157,43,7,5,4,78,137,0.12,1011,9,2,0,0,0,5,45,7,5,4,83,1069,252,252,252,252,990.0,968.4,0.66,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.6,30680
1955,22,1956-02-25,1844,47,8,7,6,96,166,0.09,1100,578,52,9,13,23,479,99,17,20,30,576,1237,275,275,275,275,990.0,970.6,0.91,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28752
1955,23,1956-03-03,3611,59,11,12,13,144,239,0.07,1100,2272,41,7,13,67,2144,100,18,25,80,2288,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,31.0,31.0,31.0,31.0,123.9,20821
1955,24,1956-03-10,4650,59,11,12,13,144,239,0.05,1100,3311,41,7,13,67,3183,100,18,25,80,3327,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.3,25.3,25.3,25.3,101.3,17015
1955,25,1956-03-17,4259,59,11,12,13,144,239,0.06,1100,2920,41,7,13,67,2792,100,18,25,80,2936,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.1,18332
1955,26,1956-03-24,3786,59,11,12,13,144,239,0.06,1100,2447,41,7,13,67,2319,100,18,25,80,2463,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.2,20032
1955,27,1956-03-31,3625,68,13,17,23,164,287,0.08,1100,2238,31,4,7,56,2137,100,18,25,80,2302,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.9,20640
1955,28,1956-04-07,3660,70,14,18,25,168,295,0.08,1100,2265,30,4,7,55,2169,100,18,25,80,2337,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.1,20509
1955,29,1956-04-14,4060,70,14,18,25,168,295,0.07,1100,2665,30,4,7,55,2569,100,18,25,80,2737,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,113.3,19030
1955,30,1956-04-21,4694,70,14,18,25,168,295,0.06,1100,3299,30,4,7,55,3203,100,18,25,80,3371,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,25.1,25.1,25.1,25.1,100.5,16880
1955,31,1956-04-28,5272,70,14,18,24,193,320,0.06,1100,3851,29,4,7,55,3755,100,18,25,80,3949,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,22.6,22.6,22.6,22.6,90.2,15157
1955,32,1956-05-05,5669,71,14,18,24,213,340,0.06,0,5329,1129,4,7,56,4133,1200,18,25,80,4346,1243,275,275,275,275,990.1,978.3,0.92,0.48,988.7,9.8,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1955,33,1956-05-12,5610,71,14,18,24,213,340,0.06,157,5113,971,4,7,56,4074,1042,18,25,80,4287,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,9.9,9.9,9.9,9.9,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.4,2090
1955,34,1956-05-19,5144,71,14,18,24,213,340,0.07,1100,3704,29,4,7,56,3608,100,18,25,80,3821,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.1,23.1,23.1,23.1,92.4,15519
1955,35,1956-05-26,4294,70,13,17,23,208,333,0.08,1100,2860,29,4,7,57,2762,100,18,25,80,2971,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.5,18221
1955,36,1956-06-02,3597,67,13,15,17,181,293,0.08,1100,2204,33,5,10,63,2093,100,18,25,80,2274,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.5,20755
1955,37,1956-06-09,3021,67,13,15,17,181,293,0.1,1100,1628,33,5,10,63,1517,100,18,25,80,1698,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.5,23098
1955,38,1956-06-16,2541,67,13,15,17,181,293,0.12,1100,1148,32,4,10,60,1039,100,18,25,77,1220,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.2,25240
1955,39,1956-06-23,2120,67,13,15,17,181,293,0.14,1100,727,32,5,10,42,637,100,18,25,59,818,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.3,27267
1955,40,1956-06-30,1784,63,12,13,13,158,261,0.15,1100,423,36,5,11,22,347,100,18,25,35,505,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,28998
1955,41,1956-07-07,1480,63,12,13,13,155,256,0.17,1100,124,26,4,6,6,80,89,16,19,19,235,1225,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30710
1955,42,1956-07-14,1238,63,12,13,13,155,256,0.21,982,0,0,0,0,0,0,63,12,13,13,155,1070,245,245,245,245,990.0,968.7,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29604
1955,43,1956-07-21,1080,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,224,224,224,211,990.0,968.1,0.49,0.21,989.3,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,39.3,153.7,25826
1955,44,1956-07-28,933,60,11,11,10,138,232,0.25,700,0,0,0,0,0,0,60,11,11,10,138,783,233,233,233,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22898
1955,45,1956-08-04,788,58,10,10,7,117,202,0.26,586,0,0,0,0,0,0,58,10,10,7,117,664,221,221,201,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,44.0,44.0,39.8,0.0,116.6,19581
1955,46,1956-08-11,683,58,10,10,7,117,202,0.3,481,0,0,0,0,0,0,58,10,10,7,117,559,240,240,0,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.1,16641
1955,47,1956-08-18,592,58,10,10,7,117,202,0.34,390,0,0,0,0,0,0,58,10,10,7,117,468,195,195,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13603
1955,48,1956-08-25,536,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11713
1955,49,1956-09-01,488,48,8,7,4,79,146,0.3,342,0,0,0,0,0,0,48,8,7,4,79,405,171,171,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.9,12078
1955,50,1956-09-08,448,48,8,7,4,79,146,0.33,302,0,0,0,0,0,0,48,8,7,4,79,365,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10712
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,208,140,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.3,29.5,0.0,0.0,58.0,9736
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1955,53,1956-09-29,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,2443
1956,1,1956-10-01,363,44,7,6,3,60,120,0.33,243,0,0,0,0,0,0,44,7,6,3,60,300,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8998
1956,2,1956-10-08,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8019
1956,3,1956-10-15,313,44,7,6,3,60,120,0.38,193,0,0,0,0,0,0,44,7,6,3,60,250,193,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7130
1956,4,1956-10-22,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7360
1956,6,1956-11-05,329,41,6,5,3,55,112,0.34,216,0,0,0,0,0,0,41,6,5,3,55,270,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7996
1956,7,1956-11-12,376,40,6,4,3,53,106,0.28,270,0,0,0,0,0,0,40,6,4,3,53,320,210,139,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,46.0,29.6,0.0,0.0,58.7,9858
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,294,0,0,0,0,0,0,41,6,5,3,55,348,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10503
1956,9,1956-11-26,464,42,7,6,3,58,117,0.25,346,0,0,0,0,0,0,42,7,6,3,58,402,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12337
1956,10,1956-12-03,549,44,8,6,4,64,126,0.23,423,0,0,0,0,0,0,44,8,6,4,64,481,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.5,15033
1956,11,1956-12-10,552,44,8,6,4,64,126,0.23,426,0,0,0,0,0,0,44,8,6,4,64,484,213,213,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15219
1956,12,1956-12-17,555,43,7,5,3,62,122,0.22,433,0,0,0,0,0,0,43,7,5,3,62,489,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15423
1956,13,1956-12-24,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,93.9,15778
1956,14,1956-12-31,611,45,7,5,3,73,136,0.22,475,0,0,0,0,0,0,45,7,5,3,73,533,237,237,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.3,16676
1956,15,1957-01-07,650,46,7,6,4,76,139,0.21,511,0,0,0,0,0,0,46,7,6,4,76,570,255,255,0,0,990.0,966.4,0.25,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,105.9,17784
1956,16,1957-01-14,667,46,7,6,4,76,139,0.21,528,0,0,0,0,0,0,46,7,6,4,76,587,264,264,0,0,990.0,966.4,0.26,0.08,989.7,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,109.7,18436
1956,17,1957-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,212,212,188,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,43.4,43.4,38.1,0.0,114.1,19162
1956,18,1957-01-28,706,38,6,4,3,60,113,0.16,593,0,0,0,0,0,0,38,6,4,3,60,642,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.2,20027
1956,19,1957-02-04,765,36,6,5,4,54,105,0.14,660,0,0,0,0,0,0,36,6,5,4,54,707,220,220,220,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22367
1956,20,1957-02-11,818,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,237,237,237,0,990.0,967.1,0.36,0.15,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.9,23838
1956,21,1957-02-18,966,40,6,5,4,67,123,0.13,842,0,0,0,0,0,0,40,6,5,4,67,894,248,248,248,223,990.0,967.7,0.47,0.23,989.3,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.94,47.5,47.5,47.5,41.9,160.6,26979
1956,22,1957-02-25,3539,49,8,8,7,106,180,0.07,779,2578,351,6,10,36,2173,401,15,18,44,2279,1215,273,273,273,273,990.0,973.8,0.88,0.47,988.7,14.4,14.4,14.4,14.4,0.65,0.65,0.65,0.65,28.9,28.9,28.9,28.9,115.8,19446
1956,23,1957-03-04,8881,59,11,12,13,144,239,0.03,0,8642,1141,7,13,67,7414,1200,18,25,80,7558,1243,275,275,275,275,990.5,981.8,0.92,0.48,989.1,6.8,6.8,6.8,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8407,68,14,17,21,195,315,0.04,0,8092,1132,4,8,59,6889,1200,18,25,80,7084,1243,275,275,275,275,990.4,981.5,0.92,0.48,989.0,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6785,68,14,17,21,195,315,0.05,0,6470,1132,3,8,59,5267,1200,18,25,80,5462,1243,275,275,275,275,990.2,979.9,0.92,0.48,988.7,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,26,1957-03-25,5495,68,14,17,21,195,315,0.06,471,4709,660,4,8,59,3977,728,18,25,80,4172,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.35,0.35,0.35,0.35,9.8,9.8,9.8,9.8,39.2,6579
1956,27,1957-04-01,4556,84,14,20,27,219,364,0.08,1100,3092,16,4,5,53,3014,100,18,25,80,3233,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.8,25.8,25.8,25.8,103.2,17337
1956,28,1957-04-08,3908,76,14,18,25,189,324,0.08,1100,2483,24,4,6,54,2395,100,18,25,80,2585,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,116.6,19581
1956,29,1957-04-15,3465,70,14,18,25,168,295,0.09,1100,2070,30,4,7,55,1974,100,18,25,80,2142,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.6,21266
1956,30,1957-04-22,3067,70,14,18,25,168,295,0.1,1100,1672,29,4,6,55,1576,100,18,25,80,1744,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.3,22900
1956,31,1957-04-29,2675,59,13,14,19,175,281,0.11,1100,1294,40,4,10,60,1177,100,18,25,80,1352,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.5,24617
1956,32,1957-05-06,2306,55,13,13,17,178,276,0.12,1100,930,45,5,12,56,811,100,18,25,73,989,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.8,26350
1956,33,1957-05-13,2004,55,13,13,17,178,276,0.14,1100,628,45,5,12,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.8,27852
1956,34,1957-05-20,1742,55,13,13,17,178,276,0.16,1100,366,45,5,11,22,282,100,18,24,39,460,1242,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.9,29219
1956,35,1957-05-27,1481,54,12,12,15,161,257,0.17,1100,124,26,4,6,7,79,80,17,18,23,240,1216,275,275,275,275,990.0,969.6,0.87,0.48,988.7,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,183.0,30737
1956,36,1957-06-03,1273,53,12,12,13,120,210,0.17,1055,7,1,0,0,0,4,54,12,12,13,124,1135,263,263,263,263,990.0,968.8,0.75,0.42,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.5,31157
1956,37,1957-06-10,1137,53,12,12,13,120,210,0.18,927,0,0,0,0,0,0,53,12,12,13,120,1004,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28712
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,257,257,257,0,990.0,967.8,0.43,0.18,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.7,24813
1956,39,1957-06-24,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21290
1956,40,1957-07-01,725,50,10,9,9,108,186,0.26,539,0,0,0,0,0,0,50,10,9,9,108,608,242,242,192,0,990.0,966.7,0.27,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,49.1,49.1,38.4,0.0,109.2,18352
1956,41,1957-07-08,632,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15613
1956,42,1957-07-15,573,51,10,9,9,112,191,0.33,381,0,0,0,0,0,0,51,10,9,9,112,452,190,190,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13323
1956,43,1957-07-22,534,58,11,11,11,136,227,0.43,307,0,0,0,0,0,0,58,11,11,11,136,387,153,153,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10709
1956,44,1957-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,182,146,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.93,0.92,0.0,0.0,38.7,30.7,0.0,0.0,60.6,10181
1956,45,1957-08-05,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,210,141,0,0,990.0,965.5,0.16,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,45.4,29.5,0.0,0.0,58.0,9747
1956,46,1957-08-12,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8763
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7667
1956,48,1957-08-26,373,52,8,7,5,102,177,0.47,196,0,0,0,0,0,0,52,8,7,5,102,265,196,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7145
1956,49,1957-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7811
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6879
1956,51,1957-09-16,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6227
1956,52,1957-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
1956,53,1957-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1957,1,1957-10-01,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6475
1957,2,1957-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6603
1957,3,1957-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6642
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7241
1957,5,1957-10-29,307,40,6,4,3,54,107,0.35,199,0,0,0,0,0,0,40,6,4,3,54,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7379
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7968
1957,7,1957-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8346
1957,8,1957-11-19,342,40,6,4,3,53,106,0.31,236,0,0,0,0,0,0,40,6,4,3,53,286,236,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8770
1957,9,1957-11-26,375,40,6,4,3,55,109,0.29,266,0,0,0,0,0,0,40,6,4,3,55,317,204,143,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,44.5,30.4,0.0,0.0,57.5,9666
1957,10,1957-12-03,374,42,7,5,3,61,118,0.32,256,0,0,0,0,0,0,42,7,5,3,61,310,236,139,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,51.9,29.6,0.0,0.0,56.1,9431
1957,11,1957-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12895
1957,12,1957-12-17,649,42,7,5,3,62,121,0.19,527,0,0,0,0,0,0,42,7,5,3,62,583,237,237,186,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,49.1,49.1,37.8,0.0,109.0,18309
1957,13,1957-12-24,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,126.8,21308
1957,14,1957-12-31,1020,48,8,6,4,78,146,0.15,864,9,3,0,0,0,5,51,8,7,5,83,931,252,252,252,246,990.0,967.9,0.52,0.25,989.2,20.9,20.9,20.9,20.1,0.94,0.94,0.94,0.94,47.6,47.6,47.6,44.6,162.0,27222
1957,15,1958-01-07,1366,49,8,7,5,81,150,0.11,1092,123,32,5,5,4,75,81,13,12,9,156,1201,273,273,273,273,990.0,969.2,0.85,0.47,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.1,31270
1957,16,1958-01-14,1432,49,8,7,5,81,150,0.1,1100,182,50,9,8,6,107,99,17,15,11,188,1232,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.3,30963
1957,17,1958-01-21,1729,49,8,7,5,81,150,0.09,1100,479,51,10,16,15,386,100,18,23,20,467,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29313
1957,18,1958-01-28,3984,51,8,8,6,95,170,0.04,942,2871,205,9,16,65,2574,257,18,25,72,2669,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.75,0.75,0.75,0.75,26.2,26.2,26.2,26.2,104.7,17596
1957,19,1958-02-04,8150,55,10,10,8,114,197,0.02,0,7953,1145,8,15,72,6713,1200,18,25,80,6827,1243,275,275,275,275,990.4,981.2,0.92,0.48,989.0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8814,55,10,10,8,114,197,0.02,0,8617,1145,8,15,72,7377,1200,18,25,80,7491,1243,275,275,275,275,990.5,981.8,0.92,0.48,989.1,6.8,6.8,6.8,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9816,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.3,0.92,0.48,989.4,6.5,6.5,6.5,6.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9618,60,11,13,13,148,247,0.03,0,9371,1139,6,12,66,8146,1200,18,25,80,8295,1243,275,275,275,275,990.7,982.2,0.92,0.48,989.3,6.6,6.6,6.6,6.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9171,68,14,17,21,195,315,0.03,0,8856,1132,4,8,59,7653,1200,18,25,80,7848,1243,275,275,275,275,990.6,982.0,0.92,0.48,989.2,6.7,6.7,6.7,6.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8420,68,14,17,21,195,315,0.04,0,8105,1132,4,8,58,6902,1200,18,25,80,7097,1243,275,275,275,275,990.4,981.5,0.92,0.48,989.0,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7286,68,14,17,21,195,315,0.04,0,6971,1132,3,8,59,5768,1200,18,25,80,5963,1243,275,275,275,275,990.2,980.5,0.92,0.48,988.8,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6390,68,14,17,21,195,315,0.05,0,6075,1132,4,8,59,4872,1200,18,25,80,5067,1243,275,275,275,275,990.1,979.4,0.92,0.48,988.7,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,27,1958-04-01,5470,84,14,20,27,219,364,0.07,628,4478,487,4,4,53,3928,571,18,25,80,4147,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.47,0.47,0.47,0.47,12.8,12.8,12.8,12.8,51.3,8617
1957,28,1958-04-08,4575,76,14,18,25,189,324,0.07,1100,3150,24,4,6,54,3062,100,18,25,80,3252,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.8,17274
1957,29,1958-04-15,3875,70,14,18,25,168,295,0.08,1100,2480,30,3,7,55,2384,100,18,25,80,2552,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,117.3,19705
1957,30,1958-04-22,3331,70,14,18,25,168,295,0.09,1100,1936,30,4,7,55,1840,100,18,25,80,2008,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.8,21802
1957,31,1958-04-29,2859,66,14,17,23,192,313,0.11,1100,1446,33,3,7,56,1344,100,18,25,80,1536,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.6,23796
1957,32,1958-05-06,2489,62,13,15,21,195,308,0.12,1100,1081,37,4,9,58,972,100,18,25,79,1167,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.6,25474
1957,33,1958-05-13,2169,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,683,100,18,25,65,861,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.8,27018
1957,34,1958-05-20,1885,55,13,13,17,178,276,0.15,1100,509,45,5,12,31,416,100,18,25,48,594,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28466
1957,35,1958-05-27,1584,54,12,12,15,161,257,0.16,1100,227,42,5,10,14,154,97,18,23,29,315,1238,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30094
1957,36,1958-06-03,1329,53,12,12,13,120,210,0.16,1078,40,10,2,2,2,23,63,14,14,15,143,1170,269,269,269,269,990.0,969.0,0.8,0.45,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.2,31279
1957,37,1958-06-10,1155,53,12,12,13,120,210,0.18,945,0,0,0,0,0,0,53,12,12,13,120,1022,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29104
