WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,25,1963-03-18,6747,68,14,17,21,195,315,0.05,0,6432,1132,4,8,59,5229,1200,18,25,80,5424,1243,275,275,275,275,990.1,980.0,0.92,0.48,988.7,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6370,68,14,17,21,195,315,0.05,0,6055,1132,4,8,59,4852,1200,18,25,80,5047,1243,275,275,275,275,990.1,979.4,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6184,84,14,20,27,219,364,0.06,0,5820,1116,4,5,53,4642,1200,18,25,80,4861,1243,275,275,275,275,990.1,979.1,0.92,0.48,988.7,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5784,84,14,20,27,219,364,0.06,0,5420,1116,4,4,53,4242,1200,18,25,80,4461,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,29,1963-04-15,5360,84,14,20,27,219,364,0.07,785,4210,330,4,5,53,3818,414,18,25,80,4037,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.59,0.59,0.59,0.59,16.1,16.1,16.1,16.1,64.5,10828
1962,30,1963-04-22,4678,84,14,20,27,219,364,0.08,1100,3214,16,4,5,52,3136,100,18,25,80,3355,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.2,25.2,25.2,25.2,100.8,16936
1962,31,1963-04-29,4023,70,14,17,24,206,333,0.08,1100,2589,29,4,7,55,2493,100,18,25,80,2700,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.1,19164
1962,32,1963-05-06,3482,65,14,17,23,202,321,0.09,1100,2061,35,4,7,57,1957,100,18,25,80,2159,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.2,21201
1962,33,1963-05-13,2996,65,14,17,23,202,321,0.11,1100,1575,35,4,8,57,1471,100,18,25,80,1673,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.1,23204
1962,34,1963-05-20,2548,65,14,17,23,202,321,0.13,1100,1127,35,4,8,57,1023,100,18,25,80,1225,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.0,25203
1962,35,1963-05-27,2205,64,13,16,21,188,302,0.14,1100,802,35,4,8,52,700,100,18,25,73,888,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.8,26841
1962,36,1963-06-03,1867,62,12,14,16,153,257,0.14,1100,510,38,6,10,31,423,100,18,25,47,576,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28560
1962,37,1963-06-10,1554,62,12,14,16,153,257,0.17,1100,197,36,6,9,12,133,98,18,23,28,286,1239,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,180.1,30257
1962,38,1963-06-17,1347,62,12,14,16,153,257,0.19,1067,22,5,1,1,1,13,67,13,15,17,166,1163,266,266,266,266,990.0,969.1,0.79,0.44,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.2,30938
1962,39,1963-06-24,1173,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.0,968.5,0.58,0.28,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28201
1962,40,1963-07-01,1031,58,11,11,11,136,227,0.22,804,0,0,0,0,0,0,58,11,11,11,136,884,247,247,247,216,990.0,967.9,0.46,0.2,989.3,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,46.9,46.9,46.9,40.5,152.3,25588
1962,41,1963-07-08,914,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.5,0.36,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.0,22510
1962,42,1963-07-15,797,58,11,11,11,136,227,0.28,570,0,0,0,0,0,0,58,11,11,11,136,650,202,202,192,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,40.2,40.2,38.0,0.0,112.9,18975
1962,43,1963-07-22,716,58,11,11,11,136,227,0.32,489,0,0,0,0,0,0,58,11,11,11,136,569,244,244,0,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,100.0,16804
1962,44,1963-07-29,647,58,10,10,8,125,212,0.33,434,0,0,0,0,0,0,58,10,10,8,125,513,217,217,0,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15138
1962,45,1963-08-05,593,58,10,10,7,117,202,0.34,391,0,0,0,0,0,0,58,10,10,7,117,469,195,195,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13607
1962,46,1963-08-12,564,58,10,10,7,117,202,0.36,362,0,0,0,0,0,0,58,10,10,7,117,440,181,181,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.5,12687
1962,47,1963-08-19,522,58,10,10,7,117,202,0.39,320,0,0,0,0,0,0,58,10,10,7,117,398,160,160,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11221
1962,48,1963-08-26,484,56,9,9,6,111,194,0.4,290,0,0,0,0,0,0,56,9,9,6,111,366,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10199
1962,49,1963-09-02,459,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11106
1962,50,1963-09-09,432,48,8,7,4,79,146,0.34,286,0,0,0,0,0,0,48,8,7,4,79,349,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10173
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,205,137,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.7,29.0,0.0,0.0,57.1,9588
1962,52,1963-09-23,389,48,8,7,4,79,146,0.37,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8959
1962,53,1963-09-30,382,48,8,7,4,79,146,0.38,236,0,0,0,0,0,0,48,8,7,4,79,299,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,1244
1963,1,1963-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9394
1963,2,1963-10-08,352,44,7,6,3,60,120,0.34,232,0,0,0,0,0,0,44,7,6,3,60,289,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8615
1963,3,1963-10-15,362,44,7,6,3,60,120,0.33,242,0,0,0,0,0,0,44,7,6,3,60,299,242,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8940
1963,4,1963-10-22,358,44,7,6,3,60,120,0.33,238,0,0,0,0,0,0,44,7,6,3,60,295,238,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8826
1963,5,1963-10-29,369,42,7,6,3,57,116,0.32,252,0,0,0,0,0,0,42,7,6,3,57,308,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9354
1963,6,1963-11-05,413,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,169,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.2,32.2,0.0,0.0,63.8,10716
1963,7,1963-11-12,454,42,7,6,3,56,114,0.25,340,0,0,0,0,0,0,42,7,6,3,56,395,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12120
1963,8,1963-11-19,517,42,7,6,3,56,114,0.22,403,0,0,0,0,0,0,42,7,6,3,56,458,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14345
1963,9,1963-11-26,635,42,7,6,3,58,117,0.19,518,0,0,0,0,0,0,42,7,6,3,58,574,218,218,188,0,990.0,966.3,0.25,0.08,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,45.2,45.2,38.1,0.0,106.7,17933
1963,10,1963-12-03,763,44,8,6,4,64,126,0.17,637,0,0,0,0,0,0,44,8,6,4,64,695,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21474
1963,11,1963-12-10,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23319
1963,12,1963-12-17,842,44,8,6,4,64,126,0.15,716,0,0,0,0,0,0,44,8,6,4,64,774,238,238,238,0,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.8,23823
1963,13,1963-12-24,884,44,8,6,4,64,126,0.14,758,0,0,0,0,0,0,44,8,6,4,64,816,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.2,24893
1963,14,1963-12-31,936,48,8,6,4,78,146,0.16,790,0,0,0,0,0,0,48,8,6,4,78,853,263,263,263,0,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,152.2,25571
1963,15,1964-01-07,972,49,8,7,5,81,150,0.15,822,0,0,0,0,0,0,49,8,7,5,81,886,224,224,224,206,990.0,967.7,0.47,0.21,989.3,21.2,21.2,21.2,21.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,38.9,155.6,26139
1963,16,1964-01-14,1001,49,8,7,5,81,150,0.15,851,0,0,0,0,0,0,49,8,7,5,81,915,212,212,212,212,990.0,967.8,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.1,27238
1963,17,1964-01-21,1035,49,8,7,5,81,150,0.14,885,0,0,0,0,0,0,49,8,7,5,81,949,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28109
1963,18,1964-01-28,1102,49,8,7,5,86,155,0.14,947,0,0,0,0,0,0,49,8,7,5,86,1011,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29488
1963,19,1964-02-04,1186,49,8,7,5,93,162,0.14,1024,0,0,0,0,0,0,49,8,7,5,93,1088,256,256,256,256,990.0,968.5,0.68,0.38,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.6,31016
1963,20,1964-02-11,1298,49,8,7,5,93,162,0.12,1097,39,12,1,1,1,22,61,9,8,6,115,1176,274,274,274,274,990.0,968.9,0.81,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.7,31865
1963,21,1964-02-18,1421,49,8,7,5,93,162,0.11,1100,159,45,7,6,4,94,94,15,13,9,187,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.8,31047
1963,22,1964-02-25,1630,51,8,8,7,107,184,0.11,1100,346,48,9,13,13,261,100,18,21,20,369,1239,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29842
1963,23,1964-03-03,2037,59,11,12,13,144,239,0.12,1100,698,41,6,13,37,599,100,18,25,50,743,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27688
1963,24,1964-03-10,2328,50,9,9,9,112,191,0.08,1100,1037,49,8,15,51,911,100,18,25,61,1024,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26242
1963,25,1964-03-17,2411,49,9,9,9,107,183,0.08,1100,1128,51,8,16,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,153.8,25842
1963,26,1964-03-24,2302,49,9,9,9,107,183,0.08,1100,1019,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.9,26367
1963,27,1964-03-31,2252,53,12,13,17,115,212,0.09,1100,940,46,5,11,59,817,100,18,25,76,933,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.4,26606
1963,28,1964-04-07,2284,54,13,14,19,117,217,0.1,1100,967,46,5,10,61,844,100,18,25,80,961,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.5,26454
1963,29,1964-04-14,2321,54,13,14,19,117,217,0.09,1100,1004,46,4,10,61,881,100,18,25,80,998,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.4,26270
1963,30,1964-04-21,2263,45,11,10,10,72,148,0.07,1100,1015,55,7,15,68,870,100,18,25,78,942,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26556
1963,31,1964-04-28,2145,46,10,10,10,96,173,0.08,1100,871,53,7,14,51,743,100,18,25,61,840,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.5,27139
1963,32,1964-05-05,1959,47,10,10,10,115,192,0.1,1100,667,53,8,15,34,556,100,18,25,44,671,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28083
1963,33,1964-05-12,1706,47,10,10,10,115,192,0.11,1100,414,53,8,15,21,317,100,18,25,31,432,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29412
1963,34,1964-05-19,1478,47,10,10,10,115,192,0.13,1100,186,42,7,9,9,117,89,17,19,19,232,1226,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30717
1963,35,1964-05-26,1259,46,10,9,9,111,187,0.15,1059,12,3,0,0,0,7,49,10,10,10,118,1130,264,264,264,264,990.0,968.8,0.74,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.5,31340
1963,36,1964-06-02,1077,45,10,9,9,88,161,0.15,916,0,0,0,0,0,0,45,10,9,9,88,980,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.5,28639
1963,37,1964-06-09,905,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,248,248,248,0,990.0,967.4,0.4,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24357
1963,38,1964-06-16,754,45,10,9,9,88,161,0.21,593,0,0,0,0,0,0,45,10,9,9,88,657,210,210,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.4,0.0,0.93,0.93,0.93,0.0,42.2,42.2,40.0,0.0,118.8,19959
1963,39,1964-06-23,647,45,10,9,9,88,161,0.25,486,0,0,0,0,0,0,45,10,9,9,88,550,243,243,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.8,16941
1963,40,1964-06-30,575,42,9,8,6,72,138,0.24,436,0,0,0,0,0,0,42,9,8,6,72,496,218,218,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.1,15477
1963,41,1964-07-07,542,45,9,8,7,86,156,0.29,385,0,0,0,0,0,0,45,9,8,7,86,448,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13571
1963,42,1964-07-14,502,50,10,9,9,108,186,0.37,316,0,0,0,0,0,0,50,10,9,9,108,385,158,158,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11136
1963,43,1964-07-21,476,50,10,9,9,108,186,0.39,290,0,0,0,0,0,0,50,10,9,9,108,359,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10212
1963,44,1964-07-28,456,48,9,7,7,99,172,0.38,283,0,0,0,0,0,0,48,9,7,7,99,349,161,142,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,34.1,30.0,0.0,0.0,59.7,10034
1963,45,1964-08-04,430,47,8,6,5,89,155,0.36,275,0,0,0,0,0,0,47,8,6,5,89,336,214,141,0,0,990.0,965.4,0.15,0.03,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.4,29.6,0.0,0.0,59.1,9926
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,219,0,0,0,0,0,0,51,8,7,5,99,286,219,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8013
1963,48,1964-08-25,370,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6765
1963,49,1964-09-01,353,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7980
1963,50,1964-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7232
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
1963,52,1964-09-22,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6157
1963,53,1964-09-29,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,1604
1964,1,1964-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6333
1964,2,1964-10-08,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5779
1964,3,1964-10-15,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5598
1964,4,1964-10-22,274,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6054
1964,5,1964-10-29,284,40,6,4,3,54,107,0.38,176,0,0,0,0,0,0,40,6,4,3,54,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6521
1964,6,1964-11-05,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7260
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7886
1964,8,1964-11-19,338,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8632
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,353,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10786
1964,10,1964-12-03,439,42,7,5,3,61,118,0.27,321,0,0,0,0,0,0,42,7,5,3,61,375,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11434
1964,11,1964-12-10,442,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11546
1964,12,1964-12-17,478,42,7,5,3,61,118,0.25,360,0,0,0,0,0,0,42,7,5,3,61,414,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12818
1964,13,1964-12-24,529,42,7,5,3,61,118,0.22,411,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,87.0,14615
1964,14,1964-12-31,575,45,7,5,3,73,136,0.24,439,0,0,0,0,0,0,45,7,5,3,73,497,219,219,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15560
1964,15,1965-01-07,652,46,7,6,4,76,139,0.21,513,0,0,0,0,0,0,46,7,6,4,76,572,243,243,184,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,50.4,50.4,37.4,0.0,106.2,17834
1964,16,1965-01-14,726,46,7,6,4,76,139,0.19,587,0,0,0,0,0,0,46,7,6,4,76,646,195,195,195,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,117.7,19777
1964,17,1965-01-21,782,46,7,6,4,76,139,0.18,643,0,0,0,0,0,0,46,7,6,4,76,702,214,214,214,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.8,21641
1964,18,1965-01-28,857,44,7,5,4,76,138,0.16,719,0,0,0,0,0,0,44,7,5,4,76,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.9,23831
1964,19,1965-02-04,946,43,7,5,4,78,137,0.14,809,0,0,0,0,0,0,43,7,5,4,78,864,259,259,259,214,990.0,967.6,0.45,0.2,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,49.9,49.9,49.9,41.0,155.5,26123
1964,20,1965-02-11,1022,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.9,27207
1964,21,1965-02-18,1142,45,7,5,4,84,147,0.13,994,0,0,0,0,0,0,45,7,5,4,84,1053,248,248,248,248,990.0,968.4,0.64,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.4,30482
1964,22,1965-02-25,1423,45,7,6,6,90,156,0.11,1100,166,36,6,7,7,109,82,14,13,13,199,1210,275,275,275,275,990.0,969.4,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,185.0,31071
1964,23,1965-03-04,1976,49,9,9,9,107,183,0.09,1100,693,51,9,16,34,583,100,18,25,43,690,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,27998
1964,24,1965-03-11,2359,49,9,9,9,107,183,0.08,1100,1076,51,9,16,52,947,100,18,25,61,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.3,26094
1964,25,1965-03-18,2593,49,9,9,9,107,183,0.07,1100,1310,51,9,16,64,1170,100,18,25,73,1277,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.7,24987
1964,26,1965-03-25,2669,49,9,9,9,107,183,0.07,1100,1386,51,9,16,68,1242,100,18,25,77,1349,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.7,24639
1964,27,1965-04-01,2714,54,13,14,19,117,217,0.08,1100,1397,46,5,11,61,1274,100,18,25,80,1391,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.5,24437
1964,28,1965-04-08,2689,54,13,14,19,117,217,0.08,1100,1372,46,5,11,61,1249,100,18,25,80,1366,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.1,24551
1964,29,1965-04-15,2553,54,13,14,19,117,217,0.09,1100,1236,46,5,11,61,1113,100,18,25,80,1230,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25176
1964,30,1965-04-22,2372,54,13,14,19,117,217,0.09,1100,1055,46,5,11,61,932,100,18,25,80,1049,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26028
1964,31,1965-04-29,2192,54,13,13,17,160,259,0.12,1100,832,45,5,11,52,718,100,18,25,69,879,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.2,26906
1964,32,1965-05-06,2029,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.0,27724
1964,33,1965-05-13,1802,55,13,13,17,178,276,0.15,1100,426,45,5,12,26,338,100,18,25,43,516,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28901
1964,34,1965-05-20,1567,48,10,10,11,124,204,0.13,1100,263,50,7,12,14,177,98,18,23,25,301,1240,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30183
1964,35,1965-05-27,1348,46,10,9,9,107,183,0.14,1098,66,16,3,3,3,39,62,13,13,13,147,1187,274,274,274,274,990.0,969.1,0.82,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31549
1964,36,1965-06-03,1160,45,10,9,9,88,161,0.14,999,0,0,0,0,0,0,45,10,9,9,88,1063,249,249,249,249,990.0,968.4,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30496
1964,37,1965-06-10,989,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,244,244,244,218,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,41.2,157.7,26488
1964,38,1965-06-17,827,45,10,9,9,88,161,0.2,666,0,0,0,0,0,0,45,10,9,9,88,730,222,222,222,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.0,22179
1964,39,1965-06-24,695,45,10,9,9,88,161,0.23,534,0,0,0,0,0,0,45,10,9,9,88,598,239,239,191,0,990.0,966.6,0.26,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,49.1,49.1,38.3,0.0,109.1,18328
1964,40,1965-07-01,602,50,10,9,9,108,186,0.31,416,0,0,0,0,0,0,50,10,9,9,108,485,208,208,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14587
1964,41,1965-07-08,549,50,10,9,9,108,186,0.34,363,0,0,0,0,0,0,50,10,9,9,108,432,181,181,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12743
1964,42,1965-07-15,501,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11097
1964,43,1965-07-22,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,160,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,33.8,29.6,0.0,0.0,59.2,9943
1964,44,1965-07-29,438,48,8,7,6,97,168,0.38,270,0,0,0,0,0,0,48,8,7,6,97,334,230,140,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.9,29.4,0.0,0.0,58.3,9794
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1964,46,1965-08-12,393,47,8,6,5,89,155,0.39,238,0,0,0,0,0,0,47,8,6,5,89,299,238,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8752
1964,47,1965-08-19,374,47,8,6,5,89,155,0.41,219,0,0,0,0,0,0,47,8,6,5,89,280,219,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8083
1964,48,1965-08-26,354,46,7,6,4,87,152,0.43,202,0,0,0,0,0,0,46,7,6,4,87,263,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7420
1964,49,1965-09-02,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7264
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6807
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6309
1964,52,1965-09-23,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5688
1964,53,1965-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,773
1965,1,1965-10-01,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
1965,2,1965-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5730
1965,3,1965-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5838
1965,4,1965-10-22,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1965,5,1965-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5545
1965,6,1965-11-05,254,39,5,3,2,52,104,0.41,150,0,0,0,0,0,0,39,5,3,2,52,199,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5488
1965,7,1965-11-12,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6518
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8088
1965,9,1965-11-26,347,37,5,3,2,51,100,0.29,247,0,0,0,0,0,0,37,5,3,2,51,293,247,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9163
1965,10,1965-12-03,389,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,211,140,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,46.0,29.7,0.0,0.0,58.7,9866
1965,11,1965-12-10,423,42,7,5,3,61,118,0.28,305,0,0,0,0,0,0,42,7,5,3,61,359,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.9,10898
1965,12,1965-12-17,461,42,7,5,3,61,118,0.26,343,0,0,0,0,0,0,42,7,5,3,61,397,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12211
1965,13,1965-12-24,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13482
1965,14,1965-12-31,539,41,6,4,3,65,119,0.22,419,0,0,0,0,0,0,41,6,4,3,65,470,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14917
1965,15,1966-01-07,573,41,6,4,3,66,120,0.21,453,0,0,0,0,0,0,41,6,4,3,66,504,226,226,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.7,16071
1965,16,1966-01-14,616,41,6,4,3,66,120,0.2,496,0,0,0,0,0,0,41,6,4,3,66,547,248,248,0,0,990.0,966.2,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,103.8,17437
1965,17,1966-01-21,719,41,6,4,3,66,120,0.17,599,0,0,0,0,0,0,41,6,4,3,66,650,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20237
1965,18,1966-01-28,824,41,6,4,3,71,127,0.15,697,0,0,0,0,0,0,41,6,4,3,71,749,232,232,232,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.1,23196
1965,19,1966-02-04,890,43,7,5,4,78,137,0.15,753,0,0,0,0,0,0,43,7,5,4,78,808,251,251,251,0,990.0,967.4,0.39,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,147.1,24710
1965,20,1966-02-11,972,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,247,247,247,215,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,47.2,47.2,47.2,40.7,159.0,26717
1965,21,1966-02-18,1095,43,7,5,4,78,137,0.13,958,0,0,0,0,0,0,43,7,5,4,78,1013,239,239,239,239,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29793
1965,22,1966-02-25,1284,45,7,6,6,90,156,0.12,1077,50,12,2,2,2,31,57,10,9,8,121,1154,269,269,269,269,990.0,968.9,0.78,0.45,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.2,31622
1965,23,1966-03-04,1680,49,9,9,9,107,183,0.11,1100,397,51,9,14,19,303,100,18,23,28,410,1241,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29567
1965,24,1966-03-11,2201,49,9,9,9,107,183,0.08,1100,918,51,9,16,45,797,100,18,25,54,904,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26865
1965,25,1966-03-18,3044,49,9,9,9,107,183,0.06,1100,1761,51,8,15,68,1616,100,18,25,77,1723,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.3,23064
1965,26,1966-03-25,4967,49,9,9,9,107,183,0.04,1100,3684,51,9,16,71,3537,100,18,25,80,3644,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,24.0,24.0,24.0,24.0,95.8,16097
1965,27,1966-04-01,5368,70,14,18,25,168,295,0.05,1100,3973,29,4,6,55,3877,100,18,25,80,4045,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.2,22.2,22.2,22.2,88.6,14886
1965,28,1966-04-08,4617,70,14,18,25,168,295,0.06,1100,3222,30,4,7,55,3126,100,18,25,80,3294,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.5,25.5,25.5,25.5,102.1,17144
1965,29,1966-04-15,3837,70,14,18,25,168,295,0.08,1100,2442,30,4,7,55,2346,100,18,25,80,2514,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.1,19848
1965,30,1966-04-22,3276,70,14,18,25,168,295,0.09,1100,1881,29,4,7,55,1785,100,18,25,80,1953,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22028
1965,31,1966-04-29,2885,66,14,17,23,192,313,0.11,1100,1471,33,4,7,56,1369,100,18,25,80,1562,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,141.0,23682
1965,32,1966-05-06,2557,62,13,15,21,195,308,0.12,1100,1148,37,4,9,58,1038,100,18,25,80,1234,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.8,25160
1965,33,1966-05-13,2277,55,13,13,17,178,276,0.12,1100,901,45,5,12,55,783,100,18,25,72,961,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.7,26490
1965,34,1966-05-20,2044,55,13,13,17,178,276,0.14,1100,668,45,5,12,41,565,100,18,25,58,743,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27645
1965,35,1966-05-27,1788,54,12,12,15,161,257,0.14,1100,430,45,5,12,26,341,100,18,25,42,502,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28979
1965,36,1966-06-03,1519,53,12,12,13,120,210,0.14,1100,209,42,6,10,12,137,95,18,22,25,257,1236,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.3,30458
1965,37,1966-06-10,1296,53,12,12,13,120,210,0.16,1064,22,5,1,1,1,12,58,13,13,14,132,1149,266,266,266,266,990.0,968.9,0.77,0.43,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.6,31179
1965,38,1966-06-17,1129,53,12,12,13,120,210,0.19,919,0,0,0,0,0,0,53,12,12,13,120,996,229,229,229,229,990.0,968.3,0.57,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28539
1965,39,1966-06-24,966,53,12,12,13,120,210,0.22,756,0,0,0,0,0,0,53,12,12,13,120,833,252,252,252,0,990.0,967.7,0.42,0.17,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.3,24412
1965,40,1966-07-01,816,58,11,11,11,136,227,0.28,589,0,0,0,0,0,0,58,11,11,11,136,669,221,221,204,0,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.93,0.0,44.1,44.1,40.3,0.0,117.0,19651
1965,41,1966-07-08,687,58,11,11,11,136,227,0.33,460,0,0,0,0,0,0,58,11,11,11,136,540,230,230,0,0,990.0,966.5,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15926
1965,42,1966-07-15,598,58,11,11,11,136,227,0.38,371,0,0,0,0,0,0,58,11,11,11,136,451,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12919
1965,43,1966-07-22,551,58,11,11,11,136,227,0.41,324,0,0,0,0,0,0,58,11,11,11,136,404,162,162,0,0,990.0,965.9,0.18,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11288
1965,44,1966-07-29,498,55,9,9,8,119,202,0.41,296,0,0,0,0,0,0,55,9,9,8,119,371,148,148,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10389
1965,45,1966-08-05,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,162,143,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.1,0.0,0.0,60.0,10080
1965,46,1966-08-12,438,54,9,8,6,107,184,0.42,254,0,0,0,0,0,0,54,9,8,6,107,325,254,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9322
1965,47,1966-08-19,421,54,9,8,6,107,184,0.44,237,0,0,0,0,0,0,54,9,8,6,107,308,237,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8668
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,219,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8074
1965,49,1966-09-02,380,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8934
1965,50,1966-09-09,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.14,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8170
1965,51,1966-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7244
1965,52,1966-09-23,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6569
1965,53,1966-09-30,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,871
1966,1,1966-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6927
1966,2,1966-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6414
1966,3,1966-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5835
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1966,5,1966-10-29,269,40,6,4,3,54,107,0.4,161,0,0,0,0,0,0,40,6,4,3,54,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5922
1966,6,1966-11-05,271,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1966,7,1966-11-12,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6322
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7036
1966,9,1966-11-26,325,39,5,4,3,53,105,0.32,219,0,0,0,0,0,0,39,5,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8154
1966,10,1966-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,248,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9212
1966,11,1966-12-10,363,38,5,4,3,54,104,0.29,259,0,0,0,0,0,0,38,5,4,3,54,306,259,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9618
1966,12,1966-12-17,368,35,5,3,2,46,92,0.25,275,0,0,0,0,0,0,35,5,3,2,46,319,211,150,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,46.4,32.2,0.0,0.0,60.2,10108
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11999
1966,14,1966-12-31,458,33,5,3,2,43,89,0.19,369,0,0,0,0,0,0,33,5,3,2,43,411,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13190
1966,15,1967-01-07,508,34,5,4,3,45,91,0.18,417,0,0,0,0,0,0,34,5,4,3,45,460,208,208,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14838
1966,16,1967-01-14,558,34,5,4,3,45,91,0.16,467,0,0,0,0,0,0,34,5,4,3,45,510,233,233,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.8,16604
1966,17,1967-01-21,609,34,5,4,3,45,91,0.15,518,0,0,0,0,0,0,34,5,4,3,45,561,259,259,0,0,990.0,966.2,0.24,0.08,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,108.3,18199
1966,18,1967-01-28,684,34,5,4,3,48,97,0.14,587,0,0,0,0,0,0,34,5,4,3,48,632,195,195,195,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.0,19997
1966,19,1967-02-04,730,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.3,21057
1966,20,1967-02-11,789,36,6,5,4,54,105,0.13,684,0,0,0,0,0,0,36,6,5,4,54,731,228,228,228,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.2,23053
1966,21,1967-02-18,881,40,6,5,4,67,123,0.14,758,0,0,0,0,0,0,40,6,5,4,67,810,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.3,24913
1966,22,1967-02-25,924,42,7,5,4,73,133,0.14,791,0,0,0,0,0,0,42,7,5,4,73,846,253,253,253,206,990.0,967.5,0.43,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.93,49.0,49.0,49.0,39.1,152.6,25629
1966,23,1967-03-04,987,41,8,7,6,67,129,0.13,858,0,0,0,0,0,0,41,8,7,6,67,914,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.0,27384
1966,24,1967-03-11,1065,41,8,7,6,67,129,0.12,936,0,0,0,0,0,0,41,8,7,6,67,992,234,234,234,234,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.9,29382
1966,25,1967-03-18,1179,41,8,7,6,67,129,0.11,1048,1,0,0,0,0,1,41,8,7,6,68,1105,262,262,262,262,990.0,968.5,0.7,0.41,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.2,31615
1966,26,1967-03-25,1454,41,8,7,6,67,129,0.09,1100,225,47,8,11,10,148,88,16,18,16,215,1222,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30859
1966,27,1967-04-01,1968,45,11,10,10,72,148,0.08,1100,720,55,7,15,48,594,100,18,25,58,666,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28043
1966,28,1967-04-08,2375,45,11,10,10,72,148,0.06,1100,1127,55,7,15,68,982,100,18,25,78,1054,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26023
1966,29,1967-04-15,3061,46,11,10,11,78,157,0.05,1100,1803,53,6,14,68,1660,100,18,25,80,1738,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.5,22937
1966,30,1967-04-22,3418,54,13,14,19,117,217,0.06,1100,2101,46,5,11,61,1978,100,18,25,80,2095,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.7,21448
1966,31,1967-04-29,3104,61,13,16,21,177,291,0.09,1100,1713,38,4,8,58,1603,100,18,25,80,1781,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.4,22741
1966,32,1967-05-06,2694,65,14,17,23,202,321,0.12,1100,1273,35,3,8,57,1169,100,18,25,80,1371,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.0,24531
1966,33,1967-05-13,2360,65,14,17,23,202,321,0.14,1100,939,35,4,7,57,835,100,18,25,80,1037,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.3,26088
1966,34,1967-05-20,2148,56,13,13,17,181,282,0.13,1100,765,43,4,11,48,657,100,18,25,66,839,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.5,27124
1966,35,1967-05-27,2006,57,12,13,16,170,270,0.13,1100,636,43,5,11,39,536,100,18,25,56,707,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27838
1966,36,1967-06-03,1839,62,12,14,16,153,257,0.14,1100,482,38,6,11,30,397,100,18,25,46,550,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28705
1966,37,1967-06-10,1642,62,12,14,16,153,257,0.16,1100,285,38,6,10,17,212,100,18,24,33,365,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29757
1966,38,1967-06-17,1458,62,12,14,16,153,257,0.18,1100,101,23,4,5,6,61,85,16,19,22,214,1221,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.6,30845
1966,39,1967-06-24,1250,62,12,14,16,153,257,0.21,993,0,0,0,0,0,0,62,12,14,16,153,1081,248,248,248,248,990.0,968.8,0.67,0.36,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29806
1966,40,1967-07-01,1066,58,11,11,11,136,227,0.21,839,0,0,0,0,0,0,58,11,11,11,136,919,237,237,237,221,990.0,968.1,0.5,0.22,989.3,20.8,20.8,20.8,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,41.2,157.6,26483
1966,41,1967-07-08,876,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.3,0.34,0.13,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21361
1966,42,1967-07-15,700,58,11,11,11,136,227,0.33,473,0,0,0,0,0,0,58,11,11,11,136,553,236,236,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,96.9,16280
1966,43,1967-07-22,588,58,11,11,11,136,227,0.39,361,0,0,0,0,0,0,58,11,11,11,136,441,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.7,12546
1966,44,1967-07-29,530,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11478
1966,45,1967-08-05,483,54,9,8,6,107,184,0.38,299,0,0,0,0,0,0,54,9,8,6,107,370,149,149,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10518
1966,46,1967-08-12,445,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,242,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.6,29.1,0.0,0.0,56.7,9529
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8562
1966,48,1967-08-26,387,52,8,7,5,102,177,0.46,209,0,0,0,0,0,0,52,8,7,5,102,279,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7681
1966,49,1967-09-02,361,46,7,6,4,75,138,0.38,223,0,0,0,0,0,0,46,7,6,4,75,282,223,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8260
1966,50,1967-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7278
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6616
1966,52,1967-09-23,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5685
1966,53,1967-09-30,280,46,7,6,4,75,138,0.49,142,0,0,0,0,0,0,46,7,6,4,75,201,142,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,739
1967,1,1967-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5913
1967,2,1967-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5513
1967,3,1967-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5816
1967,4,1967-10-22,301,41,6,4,3,56,110,0.36,191,0,0,0,0,0,0,41,6,4,3,56,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7043
1967,5,1967-10-29,295,40,6,4,3,54,107,0.36,187,0,0,0,0,0,0,40,6,4,3,54,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6922
1967,6,1967-11-05,335,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8518
1967,7,1967-11-12,383,40,6,4,3,53,106,0.28,277,0,0,0,0,0,0,40,6,4,3,53,327,195,144,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.4,30.6,0.0,0.0,59.9,10056
1967,8,1967-11-19,425,41,6,5,3,55,111,0.26,313,0,0,0,0,0,0,41,6,5,3,55,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11182
1967,9,1967-11-26,438,42,7,6,3,58,117,0.27,321,0,0,0,0,0,0,42,7,6,3,58,377,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11436
1967,10,1967-12-03,487,44,8,6,4,64,126,0.26,361,0,0,0,0,0,0,44,8,6,4,64,419,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12820
1967,11,1967-12-10,552,42,7,5,3,61,119,0.22,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.5,15368
1967,12,1967-12-17,605,42,7,5,3,62,121,0.2,483,0,0,0,0,0,0,42,7,5,3,62,539,241,241,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,101.1,16981
