WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,50,1972-09-08,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7264
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6718
1971,52,1972-09-22,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5981
1971,53,1972-09-29,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,1688
1972,1,1972-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6603
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6279
1972,3,1972-10-15,278,41,6,4,3,56,110,0.39,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6209
1972,4,1972-10-22,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6548
1972,5,1972-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6704
1972,6,1972-11-05,299,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7108
1972,7,1972-11-12,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7874
1972,8,1972-11-19,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7911
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8005
1972,10,1972-12-03,351,38,5,4,3,54,104,0.3,247,0,0,0,0,0,0,38,5,4,3,54,294,247,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
1972,11,1972-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,257,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9586
1972,12,1972-12-17,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10814
1972,13,1972-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12054
1972,14,1972-12-31,452,40,5,4,3,64,117,0.26,334,0,0,0,0,0,0,40,5,4,3,64,384,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11890
1972,15,1973-01-07,481,38,5,4,3,57,107,0.22,374,0,0,0,0,0,0,38,5,4,3,57,421,187,187,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13325
1972,16,1973-01-14,552,34,5,4,3,45,91,0.17,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.5,16373
1972,17,1973-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,254,254,0,0,990.0,966.1,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,106.2,17835
1972,18,1973-01-28,620,34,5,4,3,48,97,0.16,523,0,0,0,0,0,0,34,5,4,3,48,568,261,261,0,0,990.0,966.2,0.25,0.08,989.7,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,54.7,54.7,0.0,0.0,109.5,18394
1972,19,1973-02-04,668,36,6,5,4,54,105,0.16,563,0,0,0,0,0,0,36,6,5,4,54,610,187,187,187,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,114.5,19229
1972,20,1973-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21057
1972,21,1973-02-18,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22429
1972,22,1973-02-25,800,38,6,5,4,59,115,0.14,685,0,0,0,0,0,0,38,6,5,4,59,736,228,228,228,0,990.0,967.0,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.1,23031
1972,23,1973-03-04,833,41,8,7,6,67,129,0.15,704,0,0,0,0,0,0,41,8,7,6,67,760,234,234,234,0,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.8,23483
1972,24,1973-03-11,885,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.7,24820
1972,25,1973-03-18,944,38,8,6,4,59,116,0.12,828,0,0,0,0,0,0,38,8,6,4,59,881,235,235,235,212,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.6,158.9,26699
1972,26,1973-03-25,1011,36,8,6,4,53,107,0.11,904,0,0,0,0,0,0,36,8,6,4,53,954,226,226,226,226,990.0,967.9,0.53,0.27,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28779
1972,27,1973-04-01,1087,40,10,8,5,62,125,0.11,962,0,0,0,0,0,0,40,10,8,5,62,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.5,29982
1972,28,1973-04-08,1145,40,10,8,5,62,125,0.11,1020,0,0,0,0,0,0,40,10,8,5,62,1078,255,255,255,255,990.0,968.4,0.67,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.5,31168
1972,29,1973-04-15,1186,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,190.1,31936
1972,30,1973-04-22,1215,40,10,8,5,62,125,0.1,1089,1,0,0,0,0,0,40,10,8,5,62,1148,272,272,272,272,990.0,968.6,0.77,0.47,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,192.5,32348
1972,31,1973-04-29,1225,41,9,8,5,76,140,0.11,1083,1,0,0,0,0,0,41,9,8,5,76,1143,270,270,270,270,990.0,968.7,0.76,0.46,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,191.4,32148
1972,32,1973-05-06,1203,43,9,8,7,91,159,0.13,1043,0,0,0,0,0,0,43,9,8,7,91,1105,260,260,260,260,990.0,968.6,0.7,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.9,31393
1972,33,1973-05-13,1161,47,10,10,10,115,192,0.17,969,0,0,0,0,0,0,47,10,10,10,115,1036,242,242,242,242,990.0,968.4,0.61,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.1,29748
1972,34,1973-05-20,1068,47,10,10,10,115,192,0.18,876,0,0,0,0,0,0,47,10,10,10,115,943,238,238,238,224,990.0,968.1,0.52,0.25,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,42.0,164.2,27588
1972,35,1973-05-27,934,44,9,9,8,99,171,0.18,763,0,0,0,0,0,0,44,9,9,8,99,826,254,254,254,0,990.0,967.6,0.41,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24792
1972,36,1973-06-03,806,39,9,7,5,59,119,0.15,687,0,0,0,0,0,0,39,9,7,5,59,742,229,229,229,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22985
1972,37,1973-06-10,673,39,9,7,5,59,119,0.18,554,0,0,0,0,0,0,39,9,7,5,59,609,221,221,194,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.3,45.3,39.2,0.0,113.1,18994
1972,38,1973-06-17,548,41,9,7,6,71,137,0.25,411,0,0,0,0,0,0,41,9,7,6,71,469,205,205,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.5,14534
1972,39,1973-06-24,489,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.0,965.7,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11554
1972,40,1973-07-01,456,42,9,8,6,70,135,0.3,321,0,0,0,0,0,0,42,9,8,6,70,380,160,160,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11402
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,162,144,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.7,30.6,0.0,0.0,60.9,10234
1972,42,1973-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9487
1972,43,1973-07-22,374,42,9,8,6,70,135,0.36,239,0,0,0,0,0,0,42,9,8,6,70,298,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8821
1972,44,1973-07-29,352,40,7,6,4,64,123,0.35,228,0,0,0,0,0,0,40,7,6,4,64,283,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8478
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8288
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7690
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6909
1972,48,1973-08-26,279,38,6,4,3,57,111,0.4,167,0,0,0,0,0,0,38,6,4,3,57,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
1972,49,1973-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6035
1972,51,1973-09-16,241,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
1972,52,1973-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4228
1972,53,1973-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,600
1973,1,1973-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4487
1973,2,1973-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4988
1973,3,1973-10-15,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5197
1973,4,1973-10-22,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5171
1973,5,1973-10-29,253,36,5,3,2,48,94,0.37,158,0,0,0,0,0,0,36,5,3,2,48,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5809
1973,6,1973-11-05,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5803
1973,7,1973-11-12,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6505
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,199,0,0,0,0,0,0,38,5,3,2,51,248,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7357
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8046
1973,10,1973-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,192,144,0,0,990.0,965.2,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,41.8,30.7,0.0,0.0,59.4,9974
1973,11,1973-12-10,435,41,6,4,3,60,116,0.27,319,0,0,0,0,0,0,41,6,4,3,60,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11340
1973,12,1973-12-17,580,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.1,16319
1973,13,1973-12-24,750,42,7,5,3,61,118,0.16,632,0,0,0,0,0,0,42,7,5,3,61,686,222,222,218,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.3,0.0,0.93,0.93,0.93,0.0,44.6,44.6,43.3,0.0,126.3,21212
1973,14,1973-12-31,942,45,7,5,3,73,136,0.14,806,0,0,0,0,0,0,45,7,5,3,73,864,268,268,268,0,990.0,967.6,0.45,0.2,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.8,26009
1973,15,1974-01-07,933,47,7,6,4,78,143,0.15,789,0,0,0,0,0,0,47,7,6,4,78,850,243,243,243,209,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.93,46.8,46.8,46.8,39.4,151.7,25477
1973,16,1974-01-14,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,236,236,236,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.0,23511
1973,17,1974-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,967.4,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.2,24895
1973,18,1974-01-28,1059,47,7,6,4,83,148,0.14,910,0,0,0,0,0,0,47,7,6,4,83,971,237,237,237,231,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,43.0,169.8,28533
1973,19,1974-02-04,1342,49,8,7,5,93,162,0.12,1087,93,27,4,4,2,54,76,12,11,7,147,1188,271,271,271,271,990.0,969.1,0.83,0.46,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.6,31341
1973,20,1974-02-11,1598,49,8,7,5,93,162,0.1,1100,336,51,9,13,10,251,100,17,20,15,344,1238,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30026
1973,21,1974-02-18,2161,49,8,7,5,93,162,0.08,1100,899,51,9,18,27,793,100,18,25,32,886,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27068
1973,22,1974-02-25,2699,53,9,9,8,114,195,0.07,1100,1404,46,8,15,52,1281,100,18,25,61,1395,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24508
1973,23,1974-03-04,2845,59,11,12,13,144,239,0.08,1100,1506,41,7,13,67,1378,100,18,25,80,1522,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.0,23851
1973,24,1974-03-11,2726,59,11,12,13,144,239,0.09,1100,1387,41,7,13,67,1259,100,18,25,80,1403,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.1,24384
1973,25,1974-03-18,2507,53,9,10,10,122,207,0.08,1100,1200,46,8,14,61,1069,100,18,25,72,1192,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.1,25389
1973,26,1974-03-25,2350,49,9,9,9,107,183,0.08,1100,1067,51,9,16,52,938,100,18,25,61,1045,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.6,26133
1973,27,1974-04-01,2270,54,13,14,19,117,217,0.1,1100,953,46,5,11,61,830,100,18,25,80,947,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26522
1973,28,1974-04-08,2257,48,11,11,13,91,177,0.08,1100,979,51,6,13,64,844,100,18,25,78,935,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.2,26585
1973,29,1974-04-15,2255,45,11,10,10,72,148,0.07,1100,1007,55,7,15,68,862,100,18,25,78,934,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.3,26592
1973,30,1974-04-22,2370,45,11,10,10,72,148,0.06,1100,1122,55,7,15,70,975,100,18,25,80,1047,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,155.0,26039
1973,31,1974-04-29,2504,52,12,12,15,147,239,0.1,1100,1165,47,5,12,65,1033,100,18,25,80,1181,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.2,25403
1973,32,1974-05-06,2478,55,13,13,17,178,276,0.11,1100,1102,44,5,12,63,977,100,18,25,80,1155,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25524
1973,33,1974-05-13,2327,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,831,100,18,25,75,1009,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26243
1973,34,1974-05-20,2145,55,13,13,17,178,276,0.13,1100,769,45,5,12,47,660,100,18,25,64,838,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.5,27139
1973,35,1974-05-27,1879,54,12,12,15,161,257,0.14,1100,522,45,5,12,32,427,100,18,25,48,588,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28497
1973,36,1974-06-03,1600,53,12,12,13,120,210,0.13,1100,290,47,6,12,17,206,100,18,24,30,326,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29988
1973,37,1974-06-10,1377,53,12,12,13,120,210,0.15,1090,76,19,3,4,4,44,72,15,16,17,164,1194,272,272,272,272,990.0,969.2,0.84,0.47,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.8,31217
1973,38,1974-06-17,1154,53,12,12,13,120,210,0.18,944,0,0,0,0,0,0,53,12,12,13,120,1021,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,173.0,29056
1973,39,1974-06-24,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,233,233,233,222,990.0,967.6,0.4,0.16,989.4,21.5,21.5,21.5,20.6,0.94,0.94,0.94,0.94,45.1,45.1,45.1,41.5,141.1,23709
1973,40,1974-07-01,713,50,10,9,9,108,186,0.26,527,0,0,0,0,0,0,50,10,9,9,108,596,235,235,196,0,990.0,966.6,0.26,0.08,989.7,22.6,22.6,22.4,0.0,0.94,0.94,0.93,0.0,48.0,48.0,39.0,0.0,107.1,17991
1973,41,1974-07-08,585,50,10,9,9,108,186,0.32,399,0,0,0,0,0,0,50,10,9,9,108,468,199,199,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.3,13986
1973,42,1974-07-15,523,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.5,11843
1973,43,1974-07-22,476,50,10,9,9,108,186,0.39,290,0,0,0,0,0,0,50,10,9,9,108,359,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10171
1973,44,1974-07-29,440,48,8,7,6,97,168,0.38,272,0,0,0,0,0,0,48,8,7,6,97,336,231,142,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,50.2,29.9,0.0,0.0,58.7,9863
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9463
1973,46,1974-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8406
1973,47,1974-08-19,361,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7607
1973,48,1974-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,250,190,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6989
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7726
1973,50,1974-09-09,311,44,6,5,3,72,132,0.43,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6583
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1973,52,1974-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4712
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,639
1974,1,1974-10-01,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4993
1974,2,1974-10-08,237,38,5,3,2,52,102,0.43,134,0,0,0,0,0,0,38,5,3,2,52,182,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4571
1974,4,1974-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5054
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5494
1974,6,1974-11-05,264,36,5,3,2,47,94,0.36,169,0,0,0,0,0,0,36,5,3,2,47,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6629
1974,8,1974-11-19,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7152
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,199,143,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.4,0.0,0.0,0.93,0.91,0.0,0.0,43.8,30.4,0.0,0.0,48.2,8091
1974,10,1974-12-03,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,73.3,12321
1974,11,1974-12-10,504,41,6,4,3,60,116,0.23,388,0,0,0,0,0,0,41,6,4,3,60,441,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13773
1974,12,1974-12-17,549,42,7,5,3,61,118,0.21,431,0,0,0,0,0,0,42,7,5,3,61,485,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15335
1974,13,1974-12-24,598,42,7,5,3,61,118,0.2,480,0,0,0,0,0,0,42,7,5,3,61,534,240,240,0,0,990.0,966.1,0.23,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16903
1974,14,1974-12-31,657,45,7,5,3,73,136,0.21,521,0,0,0,0,0,0,45,7,5,3,73,579,247,247,187,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,51.1,51.1,37.8,0.0,107.6,18079
1974,15,1975-01-07,759,46,7,6,4,76,139,0.18,620,0,0,0,0,0,0,46,7,6,4,76,679,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.3,20876
1974,16,1975-01-14,925,46,7,6,4,76,139,0.15,786,0,0,0,0,0,0,46,7,6,4,76,845,231,231,231,215,990.0,967.5,0.43,0.19,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,44.9,44.9,44.9,41.1,152.4,25603
1974,17,1975-01-21,1113,46,7,6,4,76,139,0.13,974,0,0,0,0,0,0,46,7,6,4,76,1033,243,243,243,243,990.0,968.3,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30123
1974,18,1975-01-28,1396,49,8,7,5,92,163,0.12,1098,134,26,4,5,5,93,76,12,13,10,185,1200,274,274,274,274,990.0,969.3,0.85,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.0,31242
1974,19,1975-02-04,2108,55,10,10,8,114,197,0.1,1100,811,45,8,15,32,710,100,18,25,40,824,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.8,27357
1974,20,1975-02-11,2723,55,10,10,8,114,197,0.07,1100,1426,45,8,15,57,1300,100,18,25,65,1414,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.3,24402
1974,21,1975-02-18,3180,55,10,10,8,114,197,0.06,1100,1883,45,8,15,70,1744,100,18,25,78,1858,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.5,22429
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,1100,1986,43,7,14,69,1851,100,18,25,80,1978,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.5,21921
1974,23,1975-03-04,3236,59,11,12,13,144,239,0.07,1100,1897,41,7,13,67,1769,100,18,25,80,1913,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,132.1,22187
1974,24,1975-03-11,3663,59,11,12,13,144,239,0.07,1100,2324,41,7,13,67,2196,100,18,25,80,2340,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.0,20499
1974,25,1975-03-18,4450,59,11,12,13,144,239,0.05,1100,3111,41,7,13,67,2983,100,18,25,80,3127,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.3,17698
1974,26,1975-03-25,5266,59,11,12,13,144,239,0.05,1100,3927,41,7,13,67,3799,100,18,25,80,3943,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,22.6,22.6,22.6,22.6,90.3,15170
1974,27,1975-04-01,5482,84,14,20,27,219,364,0.07,1100,4018,16,4,5,53,3940,100,18,25,80,4159,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.82,0.82,0.82,0.82,21.7,21.7,21.7,21.7,86.8,14575
1974,28,1975-04-08,5362,84,14,20,27,219,364,0.07,1100,3898,16,4,5,53,3820,100,18,25,80,4039,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.2,22.2,22.2,22.2,88.7,14901
1974,29,1975-04-15,4871,84,14,20,27,219,364,0.07,1100,3407,16,4,5,53,3329,100,18,25,80,3548,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.3,16343
1974,30,1975-04-22,4106,84,14,20,27,219,364,0.09,1100,2642,16,4,5,53,2564,100,18,25,80,2783,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.3,18867
1974,31,1975-04-29,3671,70,14,17,24,206,333,0.09,1100,2237,29,4,7,55,2141,100,18,25,80,2348,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,121.9,20473
1974,32,1975-05-06,3205,65,14,17,23,202,321,0.1,1100,1784,35,4,8,57,1680,100,18,25,80,1882,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.9,22323
1974,33,1975-05-13,2853,65,14,17,23,202,321,0.11,1100,1432,35,4,8,57,1328,100,18,25,80,1530,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,141.8,23824
1974,34,1975-05-20,2447,65,14,17,23,202,321,0.13,1100,1026,35,4,7,57,922,100,18,25,80,1124,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.8,25672
1974,35,1975-05-27,2106,64,13,16,21,188,302,0.14,1100,703,35,4,8,48,606,100,18,25,69,794,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.7,27341
1974,36,1975-06-03,1771,62,12,14,16,153,257,0.15,1100,414,38,6,11,25,333,100,18,25,41,486,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29064
1974,37,1975-06-10,1528,62,12,14,16,153,257,0.17,1100,171,33,5,8,10,113,95,17,22,26,266,1235,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.0,30409
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,1035,2,0,0,0,0,1,62,12,14,16,154,1124,258,258,258,258,990.0,968.9,0.73,0.4,988.9,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.8,30546
1974,39,1975-06-24,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,229,229,229,223,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.4,42.4,42.4,41.1,162.3,27265
1974,40,1975-07-01,958,58,11,11,11,136,227,0.24,731,0,0,0,0,0,0,58,11,11,11,136,811,243,243,243,0,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23716
1974,41,1975-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,214,214,193,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.6,42.6,38.2,0.0,112.4,18880
1974,42,1975-07-15,698,58,11,11,11,136,227,0.33,471,0,0,0,0,0,0,58,11,11,11,136,551,235,235,0,0,990.0,966.6,0.24,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.9,16275
1974,43,1975-07-22,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13662
1974,44,1975-07-29,574,55,9,9,8,119,202,0.35,371,0,0,0,0,0,0,55,9,9,8,119,446,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12980
1974,45,1975-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12235
1974,46,1975-08-12,491,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10831
1974,47,1975-08-19,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,205,141,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.5,29.6,0.0,0.0,53.0,8902
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7841
1974,49,1975-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8522
1974,50,1975-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7480
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6920
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6238
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,834
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6497
1975,2,1975-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5935
1975,3,1975-10-15,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1975,4,1975-10-22,248,41,6,4,3,56,110,0.44,138,0,0,0,0,0,0,41,6,4,3,56,189,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1975,5,1975-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4966
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5357
1975,7,1975-11-12,255,40,6,4,3,53,106,0.42,149,0,0,0,0,0,0,40,6,4,3,53,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5457
1975,8,1975-11-19,275,37,5,3,2,48,96,0.35,178,0,0,0,0,0,0,37,5,3,2,48,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
1975,9,1975-11-26,295,36,5,3,2,49,96,0.32,199,0,0,0,0,0,0,36,5,3,2,49,244,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7373
1975,10,1975-12-03,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,235,157,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.94,0.92,0.0,0.0,51.8,33.4,0.0,0.0,56.6,9512
1975,11,1975-12-10,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10143
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,66.9,11245
1975,13,1975-12-24,452,38,5,4,3,54,104,0.23,348,0,0,0,0,0,0,38,5,4,3,54,395,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12414
1975,14,1975-12-31,515,40,5,4,3,64,117,0.23,397,0,0,0,0,0,0,40,5,4,3,64,447,198,198,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.5,14032
1975,15,1976-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.7,15581
1975,16,1976-01-14,598,41,6,4,3,66,120,0.2,478,0,0,0,0,0,0,41,6,4,3,66,529,239,239,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,100.2,16830
1975,17,1976-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,195,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.6,41.6,39.3,0.0,116.9,19640
1975,18,1976-01-28,751,41,6,4,3,71,127,0.17,624,0,0,0,0,0,0,41,6,4,3,71,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.1,20842
1975,19,1976-02-04,792,43,7,5,4,78,137,0.17,655,0,0,0,0,0,0,43,7,5,4,78,710,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22095
1975,20,1976-02-11,856,43,7,5,4,78,137,0.16,719,0,0,0,0,0,0,43,7,5,4,78,774,239,239,239,0,990.0,967.2,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.9,23830
1975,21,1976-02-18,937,43,7,5,4,78,137,0.15,800,0,0,0,0,0,0,43,7,5,4,78,855,246,246,246,211,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,47.5,47.5,47.5,40.2,154.0,25870
1975,22,1976-02-25,1159,44,7,6,5,86,150,0.13,1009,0,0,0,0,0,0,44,7,6,5,86,1067,252,252,252,252,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.9,30723
1975,23,1976-03-03,2104,49,9,9,9,107,183,0.09,1100,821,49,8,14,39,708,98,17,23,48,815,1240,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.9,40.9,40.9,40.9,163.4,27457
1975,24,1976-03-10,3445,57,10,11,12,138,231,0.07,1100,2114,42,7,13,67,1983,100,18,25,80,2122,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.3,21389
1975,25,1976-03-17,4425,59,11,12,13,144,239,0.05,1100,3086,41,7,13,67,2958,100,18,25,80,3102,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.5,26.5,26.5,26.5,105.8,17781
1975,26,1976-03-24,5146,59,11,12,13,144,239,0.05,1100,3807,41,7,13,67,3679,100,18,25,80,3823,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.1,23.1,23.1,23.1,92.3,15509
1975,27,1976-03-31,5413,80,13,18,25,208,346,0.06,785,4281,333,4,6,55,3882,414,18,25,80,4090,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,15.8,15.8,15.8,15.8,63.3,10640
1975,28,1976-04-07,5089,84,14,20,27,219,364,0.07,1100,3625,16,4,5,53,3547,100,18,25,80,3766,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.3,23.3,23.3,23.3,93.3,15668
1975,29,1976-04-14,4581,84,14,20,27,219,364,0.08,1100,3117,16,4,5,53,3039,100,18,25,80,3258,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.6,17242
1975,30,1976-04-21,4466,70,14,18,25,168,295,0.07,1100,3071,30,4,7,55,2975,100,18,25,80,3143,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.9,17620
1975,31,1976-04-28,4540,70,14,18,24,193,320,0.07,1100,3120,29,4,7,55,3024,100,18,25,80,3217,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.9,25.9,25.9,25.9,103.4,17373
1975,32,1976-05-05,4415,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.5,26.5,26.5,26.5,105.9,17794
1975,33,1976-05-12,4027,71,14,18,24,213,340,0.08,1100,2587,29,4,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.0,19145
1975,34,1976-05-19,3477,71,14,18,24,213,340,0.1,1100,2037,29,4,7,56,1941,100,18,25,80,2154,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.3,21220
1975,35,1976-05-26,3058,70,13,17,23,208,333,0.11,1100,1624,29,4,7,57,1526,100,18,25,80,1735,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,136.5,22937
1975,36,1976-06-02,2665,67,13,15,17,181,293,0.11,1100,1272,33,5,10,63,1161,100,18,25,80,1342,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.8,24665
1975,37,1976-06-09,2266,67,13,15,17,181,293,0.13,1100,873,32,5,10,50,774,100,18,25,67,955,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26545
1975,38,1976-06-16,1959,67,13,15,17,181,293,0.15,1100,566,33,5,10,32,485,100,18,25,49,666,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28085
1975,39,1976-06-23,1637,67,13,15,17,181,293,0.18,1100,244,32,4,9,14,183,99,18,24,31,364,1241,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29797
1975,40,1976-06-30,1372,63,12,13,13,158,261,0.19,1076,34,8,1,1,1,21,71,13,15,15,180,1177,269,269,269,269,990.0,969.2,0.81,0.45,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30955
1975,41,1976-07-07,1177,63,12,13,13,155,256,0.22,921,0,0,0,0,0,0,63,12,13,13,155,1009,230,230,230,230,990.0,968.5,0.58,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28336
1975,42,1976-07-14,1011,63,12,13,13,155,256,0.25,755,0,0,0,0,0,0,63,12,13,13,155,843,241,241,241,210,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.93,46.0,46.0,46.0,38.7,143.6,24125
1975,43,1976-07-21,860,63,12,13,13,155,256,0.3,604,0,0,0,0,0,0,63,12,13,13,155,692,214,214,205,0,990.0,967.3,0.32,0.11,989.6,22.0,22.0,21.9,0.0,0.93,0.93,0.93,0.0,42.0,42.0,40.2,0.0,118.5,19912
1975,44,1976-07-28,717,60,11,11,10,138,232,0.32,484,0,0,0,0,0,0,60,11,11,10,138,568,242,242,0,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,99.1,16641
1975,45,1976-08-04,614,58,10,10,7,117,202,0.33,412,0,0,0,0,0,0,58,10,10,7,117,490,206,206,0,0,990.0,966.2,0.21,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14377
1975,46,1976-08-11,558,58,10,10,7,117,202,0.36,356,0,0,0,0,0,0,58,10,10,7,117,434,178,178,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12454
1975,47,1976-08-18,506,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10703
1975,48,1976-08-25,470,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,209,138,0,0,990.0,965.6,0.16,0.02,989.8,23.9,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.9,28.9,0.0,0.0,57.3,9631
1975,49,1976-09-01,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10460
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,243,137,0,0,990.0,965.3,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,53.4,29.0,0.0,0.0,57.5,9659
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,248,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9169
1975,52,1976-09-22,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8630
1975,53,1976-09-29,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,2443
1976,1,1976-10-01,376,44,7,6,3,60,120,0.32,256,0,0,0,0,0,0,44,7,6,3,60,313,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9524
1976,2,1976-10-08,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,261,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9688
1976,3,1976-10-15,382,44,7,6,3,60,120,0.31,262,0,0,0,0,0,0,44,7,6,3,60,319,262,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9714
1976,4,1976-10-22,383,44,7,6,3,60,120,0.31,263,0,0,0,0,0,0,44,7,6,3,60,320,263,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9750
1976,5,1976-10-29,384,42,7,6,3,57,116,0.3,268,0,0,0,0,0,0,42,7,6,3,57,324,268,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,59.1,9929
1976,6,1976-11-05,376,42,7,6,3,56,114,0.3,262,0,0,0,0,0,0,42,7,6,3,56,317,262,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9745
1976,7,1976-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,258,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9583
1976,8,1976-11-19,381,40,6,4,3,53,108,0.28,273,0,0,0,0,0,0,40,6,4,3,53,324,212,142,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,46.3,30.1,0.0,0.0,59.2,9939
1976,9,1976-11-26,396,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10184
1976,10,1976-12-03,421,42,7,5,3,61,118,0.28,303,0,0,0,0,0,0,42,7,5,3,61,357,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10820
1976,11,1976-12-10,447,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11713
1976,12,1976-12-17,504,42,7,5,3,61,118,0.23,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13682
1976,13,1976-12-24,538,42,7,5,3,61,118,0.22,420,0,0,0,0,0,0,42,7,5,3,61,474,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14948
1976,14,1976-12-31,587,45,7,5,3,73,136,0.23,451,0,0,0,0,0,0,45,7,5,3,73,510,225,225,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15959
1976,15,1977-01-07,631,43,6,5,3,71,130,0.21,500,0,0,0,0,0,0,43,6,5,3,71,556,250,250,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.2,17504
1976,16,1977-01-14,709,41,6,4,3,66,120,0.17,589,0,0,0,0,0,0,41,6,4,3,66,640,222,222,202,0,990.0,966.6,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,45.2,45.2,40.8,0.0,119.5,20083
1976,17,1977-01-21,773,41,6,4,3,66,120,0.16,653,0,0,0,0,0,0,41,6,4,3,66,704,217,217,217,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21936
1976,18,1977-01-28,895,44,6,5,3,77,138,0.15,757,0,0,0,0,0,0,44,6,5,3,77,813,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24791
1976,19,1977-02-04,910,49,8,7,5,93,162,0.18,748,0,0,0,0,0,0,49,8,7,5,93,812,249,249,249,0,990.0,967.5,0.4,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.6,24453
1976,20,1977-02-11,969,43,7,5,4,78,137,0.14,832,0,0,0,0,0,0,43,7,5,4,78,887,246,246,246,214,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,40.6,158.8,26685
1976,21,1977-02-18,1169,43,7,5,4,78,137,0.12,1029,2,0,0,0,0,1,43,7,5,4,79,1085,257,257,257,257,990.0,968.5,0.69,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,185.0,31077
1976,22,1977-02-25,1484,45,7,6,6,90,156,0.11,1100,227,44,7,9,9,156,90,15,16,15,246,1221,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.7,30701
1976,23,1977-03-04,1944,49,9,9,9,107,183,0.09,1100,661,51,9,16,32,553,100,18,25,41,660,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28159
1976,24,1977-03-11,2073,49,9,9,9,107,183,0.09,1100,790,50,9,16,38,675,100,18,25,47,782,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27499
1976,25,1977-03-18,2156,49,9,9,9,107,183,0.08,1100,873,51,9,16,42,754,100,18,25,51,861,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.2,27083
1976,26,1977-03-25,2315,49,9,9,9,107,183,0.08,1100,1032,51,8,16,50,905,100,18,25,59,1012,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.6,26303
1976,27,1977-04-01,2528,54,13,14,19,117,217,0.09,1100,1211,46,5,11,61,1088,100,18,25,80,1205,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.6,25293
1976,28,1977-04-08,2643,54,13,14,19,117,217,0.08,1100,1326,46,5,11,61,1203,100,18,25,80,1320,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.4,24760
1976,29,1977-04-15,2640,54,13,14,19,117,217,0.08,1100,1323,46,5,11,61,1200,100,18,25,80,1317,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.5,24772
1976,30,1977-04-22,2632,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.7,24810
1976,31,1977-04-29,2731,54,13,13,17,160,259,0.09,1100,1372,45,5,11,62,1247,100,18,25,80,1408,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.0,24362
1976,32,1977-05-06,2842,57,13,14,18,184,288,0.1,1100,1453,42,4,10,61,1334,100,18,25,80,1519,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.1,23868
1976,33,1977-05-13,2811,65,14,17,23,202,321,0.11,1100,1390,35,4,8,57,1286,100,18,25,80,1488,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.9,24004
1976,34,1977-05-20,2584,65,14,17,23,202,321,0.12,1100,1163,35,4,8,57,1059,100,18,25,80,1261,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.0,25033
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,1100,882,35,4,8,55,778,100,18,25,76,966,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.4,26450
1976,36,1977-06-03,2006,62,12,14,16,153,257,0.13,1100,649,38,6,11,40,553,100,18,25,56,706,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27842
