WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,18,1987-01-28,818,44,7,5,4,76,138,0.17,680,0,0,0,0,0,0,44,7,5,4,76,737,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.7,22799
1986,19,1987-02-04,857,43,7,5,4,78,137,0.16,720,0,0,0,0,0,0,43,7,5,4,78,775,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.2,23883
1986,20,1987-02-11,899,43,7,5,4,78,137,0.15,762,0,0,0,0,0,0,43,7,5,4,78,817,254,254,254,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.5,24941
1986,21,1987-02-18,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,265,265,265,0,990.0,967.6,0.43,0.19,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.6,25811
1986,22,1987-02-25,1011,42,7,5,4,73,133,0.13,878,0,0,0,0,0,0,42,7,5,4,73,933,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.4,27953
1986,23,1987-03-04,1143,41,8,7,6,67,129,0.11,1014,0,0,0,0,0,0,41,8,7,6,67,1070,253,253,253,253,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.5,30998
1986,24,1987-03-11,1365,41,8,7,6,67,129,0.1,1099,136,36,6,7,6,79,77,14,14,12,146,1205,274,274,274,274,990.0,969.2,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.1,31436
1986,25,1987-03-18,1717,45,8,8,7,89,159,0.09,1100,457,54,9,16,22,354,100,18,24,29,444,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29357
1986,26,1987-03-25,1965,49,9,9,9,107,183,0.09,1100,682,51,9,16,33,573,100,18,25,42,680,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28049
1986,27,1987-04-01,2057,54,13,14,19,117,217,0.11,1100,740,46,5,11,61,617,100,18,25,80,734,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27580
1986,28,1987-04-08,2006,48,11,11,13,91,177,0.09,1100,728,51,6,13,54,603,100,18,25,68,694,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27840
1986,29,1987-04-15,1877,45,11,10,10,72,148,0.08,1100,629,55,7,15,42,510,100,18,25,52,582,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28505
1986,30,1987-04-22,1779,45,11,10,10,72,148,0.08,1100,531,55,7,15,35,418,100,18,25,45,490,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29021
1986,31,1987-04-29,1678,46,10,10,10,102,179,0.11,1100,399,53,7,15,22,299,100,18,25,32,402,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29562
1986,32,1987-05-06,1565,47,10,10,10,115,192,0.12,1100,273,53,8,13,14,184,100,18,23,24,299,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30180
1986,33,1987-05-13,1436,47,10,10,10,115,192,0.13,1100,144,35,6,7,7,87,82,16,17,17,202,1216,275,275,275,275,990.0,969.4,0.87,0.48,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.4,30984
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,1069,10,2,0,0,0,6,49,10,10,10,121,1139,267,267,267,267,990.0,968.8,0.75,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.3,31464
1986,35,1987-05-27,1151,46,10,9,9,107,183,0.16,968,0,0,0,0,0,0,46,10,9,9,107,1034,242,242,242,242,990.0,968.4,0.61,0.33,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.2,29763
1986,36,1987-06-03,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,244,244,244,218,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,41.2,157.6,26468
1986,37,1987-06-10,818,45,10,9,9,88,161,0.2,657,0,0,0,0,0,0,45,10,9,9,88,721,219,219,219,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21835
1986,38,1987-06-17,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,242,242,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.7,16913
1986,39,1987-06-24,555,45,10,9,9,88,161,0.29,394,0,0,0,0,0,0,45,10,9,9,88,458,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13863
1986,40,1987-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12833
1986,41,1987-07-08,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11417
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10324
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,194,140,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,42.1,29.6,0.0,0.0,59.0,9911
1986,44,1987-07-29,387,40,7,6,4,64,123,0.32,263,0,0,0,0,0,0,40,7,6,4,64,317,263,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9751
1986,45,1987-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6716
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6206
1986,48,1987-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5736
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6225
1986,50,1987-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5567
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5047
1986,52,1987-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4508
1986,53,1987-09-30,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1987,1,1987-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5247
1987,2,1987-10-08,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5247
1987,3,1987-10-15,240,37,5,3,2,50,98,0.41,141,0,0,0,0,0,0,37,5,3,2,50,187,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5144
1987,4,1987-10-22,235,41,6,4,3,56,110,0.47,125,0,0,0,0,0,0,41,6,4,3,56,176,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4564
1987,5,1987-10-29,233,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1987,6,1987-11-05,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5020
1987,7,1987-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1987,8,1987-11-19,251,31,4,2,2,34,74,0.3,177,0,0,0,0,0,0,31,4,2,2,34,214,177,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6559
1987,9,1987-11-26,294,31,4,2,2,36,77,0.26,217,0,0,0,0,0,0,31,4,2,2,36,255,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8100
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8171
1987,11,1987-12-10,370,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,206,141,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,45.0,29.9,0.0,0.0,57.8,9704
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10366
1987,13,1987-12-24,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10114
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11163
1987,15,1988-01-07,432,31,5,4,2,39,83,0.19,349,0,0,0,0,0,0,31,5,4,2,39,390,174,174,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12470
1987,16,1988-01-14,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.1,13795
1987,17,1988-01-21,494,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15113
1987,18,1988-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,233,233,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.8,16602
1987,19,1988-02-04,632,31,6,4,3,41,85,0.14,547,0,0,0,0,0,0,31,6,4,3,41,588,242,242,216,0,990.0,966.3,0.26,0.09,989.7,23.0,23.0,22.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,43.6,0.0,112.9,18966
1987,20,1988-02-11,899,31,6,4,3,41,85,0.09,814,0,0,0,0,0,0,31,6,4,3,41,855,261,261,261,207,990.0,967.4,0.44,0.2,989.4,21.4,21.4,21.4,21.5,0.94,0.94,0.94,0.93,50.6,50.6,50.6,39.6,157.4,26449
1987,21,1988-02-18,908,37,6,4,3,62,114,0.13,794,0,0,0,0,0,0,37,6,4,3,62,843,264,264,264,0,990.0,967.5,0.43,0.19,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,153.8,25835
1987,22,1988-02-25,1083,44,7,6,5,86,150,0.14,932,0,0,0,0,0,0,44,7,6,5,86,991,242,242,242,238,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,44.1,173.2,29105
1987,23,1988-03-03,1047,49,9,9,9,107,183,0.17,864,0,0,0,0,0,0,49,9,9,9,107,931,216,216,216,216,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27352
1987,24,1988-03-10,1054,42,8,7,6,72,136,0.13,917,0,0,0,0,0,0,42,8,7,6,72,974,229,229,229,229,990.0,968.0,0.55,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28828
1987,25,1988-03-17,1131,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30793
1987,26,1988-03-24,1207,41,8,7,6,67,129,0.11,1073,4,1,0,0,0,2,42,8,7,6,69,1131,268,268,268,268,990.0,968.6,0.74,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.9,32064
1987,27,1988-03-31,1360,44,10,9,9,71,145,0.11,1100,115,31,5,7,7,63,75,16,16,17,134,1209,275,275,275,275,990.0,969.1,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.1,31425
1987,28,1988-04-07,1881,45,11,10,10,72,148,0.08,1100,633,55,7,15,42,513,100,18,25,52,585,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28500
1987,29,1988-04-14,2338,45,11,10,10,72,148,0.06,1100,1090,55,7,15,69,944,100,18,25,79,1016,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,155.9,26191
1987,30,1988-04-21,2424,54,13,14,19,117,217,0.09,1100,1107,46,5,11,61,984,100,18,25,80,1101,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.5,25782
1987,31,1988-04-28,2227,54,13,13,17,151,250,0.11,1100,876,45,4,11,54,759,100,18,25,72,911,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.1,26733
1987,32,1988-05-05,2082,55,13,13,17,178,276,0.13,1100,706,45,5,12,43,600,100,18,25,60,778,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27454
1987,33,1988-05-12,1881,55,13,13,17,178,276,0.15,1100,505,45,5,12,31,412,100,18,25,48,590,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28486
1987,34,1988-05-19,1712,55,13,13,17,178,276,0.16,1100,336,45,5,12,20,253,100,18,25,37,431,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29379
1987,35,1988-05-26,1515,54,12,12,16,169,266,0.18,1100,149,30,4,7,9,97,85,17,20,25,266,1223,275,275,275,275,990.0,969.7,0.88,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.7,30527
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,1086,27,7,1,1,1,15,60,13,13,14,135,1173,271,271,271,271,990.0,969.0,0.8,0.46,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.2,31445
1987,37,1988-06-09,1155,53,12,12,13,120,210,0.18,945,0,0,0,0,0,0,53,12,12,13,120,1022,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29092
1987,38,1988-06-16,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,241,241,241,214,990.0,967.7,0.42,0.17,989.4,21.3,21.3,21.3,20.8,0.94,0.94,0.94,0.94,46.5,46.5,46.5,40.3,145.3,24417
1987,39,1988-06-23,763,53,12,12,13,120,210,0.28,553,0,0,0,0,0,0,53,12,12,13,120,630,220,220,197,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.3,0.0,0.93,0.93,0.93,0.0,44.2,44.2,39.0,0.0,110.7,18601
1987,40,1988-06-30,613,50,10,9,9,109,189,0.31,423,0,0,0,0,0,0,50,10,9,9,109,493,211,211,0,0,990.0,966.2,0.21,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14804
1987,41,1988-07-07,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12070
1987,42,1988-07-14,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,163,146,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,30.7,0.0,0.0,60.8,10219
1987,43,1988-07-21,433,50,10,9,9,108,186,0.43,247,0,0,0,0,0,0,50,10,9,9,108,316,247,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9041
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8293
1987,45,1988-08-04,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7994
1987,46,1988-08-11,343,47,8,6,5,89,155,0.45,188,0,0,0,0,0,0,47,8,6,5,89,249,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6883
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6494
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5676
1987,49,1988-09-01,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6360
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5930
1987,51,1988-09-15,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5495
1987,52,1988-09-22,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4985
1987,53,1988-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,1381
1988,1,1988-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5433
1988,2,1988-10-08,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5036
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4208
1988,4,1988-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4742
1988,5,1988-10-29,243,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5451
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5896
1988,7,1988-11-12,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6317
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7650
1988,9,1988-11-26,342,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8628
1988,10,1988-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9352
1988,11,1988-12-10,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,58.9,9898
1988,12,1988-12-17,417,40,6,4,3,58,112,0.27,305,0,0,0,0,0,0,40,6,4,3,58,356,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10853
1988,13,1988-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13164
1988,14,1988-12-31,506,40,5,4,3,64,117,0.23,389,0,0,0,0,0,0,40,5,4,3,64,439,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13753
1988,15,1989-01-07,533,41,6,4,3,66,120,0.23,413,0,0,0,0,0,0,41,6,4,3,66,464,206,206,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14650
1988,16,1989-01-14,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,244,244,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,102.4,17199
1988,17,1989-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,224,224,188,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.9,0.0,0.94,0.94,0.93,0.0,46.0,46.0,38.1,0.0,113.7,19098
1988,18,1989-01-28,777,41,6,4,3,71,127,0.16,650,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21812
1988,19,1989-02-04,881,43,7,5,4,78,137,0.16,744,0,0,0,0,0,0,43,7,5,4,78,799,248,248,248,0,990.0,967.3,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24470
1988,20,1989-02-11,1141,43,7,5,4,78,137,0.12,975,28,9,1,1,0,16,52,8,6,4,94,1042,263,263,263,259,990.0,968.3,0.64,0.35,989.0,20.2,20.2,20.2,19.8,0.94,0.94,0.94,0.93,47.8,47.8,47.8,45.9,176.1,29584
1988,21,1989-02-18,1565,46,7,6,4,86,151,0.1,1100,313,37,7,10,9,249,83,14,16,14,336,1214,275,275,275,275,990.0,969.8,0.87,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.3,30294
1988,22,1989-02-25,2329,53,9,9,8,114,195,0.08,1100,1034,46,8,15,43,919,100,18,25,51,1034,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26244
1988,23,1989-03-04,2866,59,11,12,13,144,239,0.08,1100,1527,41,7,13,67,1399,100,18,25,80,1543,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.5,23774
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,1100,1979,41,7,13,67,1851,100,18,25,80,1995,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,130.1,21856
1988,25,1989-03-18,3426,59,11,12,13,144,239,0.07,1100,2087,41,7,13,67,1959,100,18,25,80,2103,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.5,21419
1988,26,1989-03-25,3173,59,11,12,13,144,239,0.08,1100,1834,41,7,13,67,1706,100,18,25,80,1850,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.6,22450
1988,27,1989-04-01,3046,54,13,14,19,117,217,0.07,1100,1729,46,5,11,61,1606,100,18,25,80,1723,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22982
1988,28,1989-04-08,3114,54,13,14,19,117,217,0.07,1100,1797,46,5,11,61,1674,100,18,25,80,1791,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.1,22698
1988,29,1989-04-15,3410,56,13,14,19,124,228,0.07,1100,2082,43,4,10,60,1963,100,18,25,80,2087,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,127.9,21482
1988,30,1989-04-22,3599,70,14,18,25,168,295,0.08,1100,2204,29,4,7,55,2108,100,18,25,80,2276,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,123.5,20742
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,1100,2387,33,4,7,56,2285,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19974
1988,32,1989-05-06,3684,65,14,17,23,202,321,0.09,1100,2263,34,4,8,57,2159,100,18,25,80,2361,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,121.5,20415
1988,33,1989-05-13,3373,65,14,17,23,202,321,0.1,1100,1952,35,4,8,57,1848,100,18,25,80,2050,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.8,21635
1988,34,1989-05-20,3007,70,14,17,23,211,337,0.11,1100,1569,29,3,7,56,1472,100,18,25,80,1684,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.8,23153
1988,35,1989-05-27,2645,69,13,17,22,203,326,0.12,1100,1219,30,4,7,57,1119,100,18,25,79,1323,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.3,24753
1988,36,1989-06-03,2258,67,13,15,17,181,293,0.13,1100,865,32,5,10,50,767,100,18,25,67,948,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.2,26584
1988,37,1989-06-10,1946,67,13,15,17,181,293,0.15,1100,553,33,5,10,32,472,100,18,25,49,653,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28153
1988,38,1989-06-17,1601,67,13,15,17,181,293,0.18,1100,208,30,4,8,12,152,97,17,23,29,333,1238,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,30002
1988,39,1989-06-24,1310,67,13,15,17,181,293,0.22,1009,7,1,0,0,0,4,68,13,15,17,185,1107,252,252,252,252,990.0,969.0,0.71,0.38,988.9,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.1,29756
1988,40,1989-07-01,1120,58,11,11,11,136,227,0.2,893,0,0,0,0,0,0,58,11,11,11,136,973,232,232,232,226,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,41.8,165.0,27723
1988,41,1989-07-08,914,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22434
1988,42,1989-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,239,239,191,0,990.0,966.7,0.26,0.08,989.7,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,48.5,48.5,37.8,0.0,102.5,17219
1988,43,1989-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13135
1988,44,1989-07-29,530,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11470
1988,45,1989-08-05,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,163,145,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.6,30.6,0.0,0.0,60.8,10220
1988,46,1989-08-12,431,54,9,8,6,107,184,0.43,247,0,0,0,0,0,0,54,9,8,6,107,318,247,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9061
1988,47,1989-08-19,395,54,9,8,6,107,184,0.47,211,0,0,0,0,0,0,54,9,8,6,107,282,211,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7725
1988,48,1989-08-26,369,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,261,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7012
1988,49,1989-09-02,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7668
1988,50,1989-09-09,324,46,7,6,4,75,138,0.42,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6847
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1988,52,1989-09-23,278,46,7,6,4,75,138,0.49,140,0,0,0,0,0,0,46,7,6,4,75,199,140,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5115
1988,53,1989-09-30,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,694
1989,1,1989-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5853
1989,2,1989-10-08,265,41,6,4,3,56,110,0.42,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5683
1989,3,1989-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5779
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5487
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5548
1989,6,1989-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5220
1989,7,1989-11-12,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5444
1989,8,1989-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5328
1989,9,1989-11-26,240,34,5,3,2,43,88,0.37,152,0,0,0,0,0,0,34,5,3,2,43,194,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6746
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,229,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7240
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8684
1989,13,1989-12-24,349,26,4,3,2,24,59,0.17,290,0,0,0,0,0,0,26,4,3,2,24,323,164,147,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,35.4,31.5,0.0,0.0,62.5,10494
1989,14,1989-12-31,438,28,4,3,2,31,71,0.16,367,0,0,0,0,0,0,28,4,3,2,31,404,183,183,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13163
1989,15,1990-01-07,445,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.3,13315
1989,16,1990-01-14,505,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.7,0.2,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,91.9,15446
1989,17,1990-01-21,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.3,16342
1989,18,1990-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,628,207,207,198,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.2,42.2,40.1,0.0,118.7,19940
1989,19,1990-02-04,733,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.1,21193
1989,20,1990-02-11,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.1,21528
1989,21,1990-02-18,712,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.8,20457
1989,22,1990-02-25,736,36,6,5,4,53,105,0.14,630,0,0,0,0,0,0,36,6,5,4,53,678,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21321
1989,23,1990-03-04,808,36,8,6,4,53,107,0.13,701,0,0,0,0,0,0,36,8,6,4,53,751,233,233,233,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23497
1989,24,1990-03-11,877,36,8,6,4,53,107,0.12,770,0,0,0,0,0,0,36,8,6,4,53,820,256,256,256,0,990.0,967.3,0.41,0.18,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.5,25289
1989,25,1990-03-18,903,36,8,6,4,53,107,0.12,796,0,0,0,0,0,0,36,8,6,4,53,846,265,265,265,0,990.0,967.4,0.43,0.19,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,154.4,25934
1989,26,1990-03-25,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,218,218,218,209,990.0,967.6,0.47,0.22,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,41.5,41.5,41.5,39.7,158.6,26645
1989,27,1990-04-01,940,40,10,8,5,62,125,0.13,815,0,0,0,0,0,0,40,10,8,5,62,873,271,271,271,0,990.0,967.6,0.45,0.2,989.3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,156.5,26287
1989,28,1990-04-08,918,40,10,8,5,62,125,0.14,793,0,0,0,0,0,0,40,10,8,5,62,851,264,264,264,0,990.0,967.5,0.43,0.19,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,153.4,25770
1989,29,1990-04-15,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.4,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.7,25309
1989,30,1990-04-22,901,40,10,8,5,62,125,0.14,776,0,0,0,0,0,0,40,10,8,5,62,834,258,258,258,0,990.0,967.4,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.9,25349
1989,31,1990-04-29,925,41,9,8,5,76,140,0.15,784,0,0,0,0,0,0,41,9,8,5,76,843,261,261,261,0,990.0,967.5,0.43,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.5,25458
1989,32,1990-05-06,959,42,9,8,6,82,147,0.15,812,0,0,0,0,0,0,42,9,8,6,82,871,251,251,251,207,990.0,967.7,0.45,0.2,989.3,21.2,21.2,21.2,21.3,0.94,0.94,0.94,0.93,47.9,47.9,47.9,39.1,155.0,26033
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,848,0,0,0,0,0,0,42,9,8,6,82,907,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.8,27015
1989,34,1990-05-20,1011,42,9,8,6,82,147,0.15,864,0,0,0,0,0,0,42,9,8,6,82,923,216,216,216,216,990.0,967.9,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.6,27645
1989,35,1990-05-27,1003,42,9,8,6,83,151,0.15,852,0,0,0,0,0,0,42,9,8,6,83,913,222,222,222,214,990.0,967.8,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.3,42.3,42.3,40.8,162.0,27214
1989,36,1990-06-03,947,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,151.3,25413
1989,37,1990-06-10,834,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,224,224,224,0,990.0,967.2,0.35,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22423
1989,38,1990-06-17,655,45,10,9,9,88,161,0.25,494,0,0,0,0,0,0,45,10,9,9,88,558,233,233,190,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.6,0.0,0.94,0.94,0.93,0.0,48.3,48.3,38.2,0.0,102.1,17145
1989,39,1990-06-24,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13378
1989,40,1990-07-01,477,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12134
1989,41,1990-07-08,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10506
1989,42,1990-07-15,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9521
1989,43,1990-07-22,362,42,9,8,6,70,135,0.37,227,0,0,0,0,0,0,42,9,8,6,70,286,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8403
1989,44,1990-07-29,343,40,7,6,4,64,123,0.36,220,0,0,0,0,0,0,40,7,6,4,64,274,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8163
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7919
1989,46,1990-08-12,311,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7237
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6465
1989,48,1990-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5849
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5973
1989,50,1990-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5056
1989,51,1990-09-16,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4770
1989,52,1990-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4976
1989,53,1990-09-30,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,736
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4465
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4382
1990,3,1990-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4226
1990,4,1990-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4008
1990,5,1990-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3916
1990,6,1990-11-05,209,35,4,2,2,44,89,0.43,119,0,0,0,0,0,0,35,4,2,2,44,162,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4331
1990,7,1990-11-12,212,29,4,2,2,30,67,0.31,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5344
1990,8,1990-11-19,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5631
1990,9,1990-11-26,240,29,4,2,2,31,69,0.29,170,0,0,0,0,0,0,29,4,2,2,31,207,170,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6298
1990,10,1990-12-03,268,31,5,3,2,36,77,0.29,191,0,0,0,0,0,0,31,5,3,2,36,230,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7082
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8372
1990,12,1990-12-17,336,31,5,3,2,36,77,0.23,259,0,0,0,0,0,0,31,5,3,2,36,298,259,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,57.6,9677
1990,13,1990-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,189,156,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,41.0,33.4,0.0,0.0,64.9,10899
1990,14,1990-12-31,425,33,5,3,2,43,89,0.21,336,0,0,0,0,0,0,33,5,3,2,43,379,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12016
1990,15,1991-01-07,455,31,5,4,2,39,83,0.18,372,0,0,0,0,0,0,31,5,4,2,39,413,186,186,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13307
1990,16,1991-01-14,515,29,5,4,2,33,73,0.14,442,0,0,0,0,0,0,29,5,4,2,33,480,221,221,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.0,15800
1990,17,1991-01-21,592,34,5,4,3,45,91,0.15,501,0,0,0,0,0,0,34,5,4,3,45,544,250,250,0,0,990.0,966.1,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,105.3,17683
1990,18,1991-01-28,678,34,5,4,3,48,97,0.14,581,0,0,0,0,0,0,34,5,4,3,48,625,206,206,196,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,42.0,42.0,39.6,0.0,117.9,19801
1990,19,1991-02-04,760,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.8,0.32,0.13,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22166
1990,20,1991-02-11,879,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,247,247,247,0,990.0,967.3,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.2,24393
1990,21,1991-02-18,1095,43,7,5,4,78,137,0.13,958,0,0,0,0,0,0,43,7,5,4,78,1013,239,239,239,239,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,177.0,29730
1990,22,1991-02-25,1515,49,8,8,7,106,180,0.12,1100,234,35,6,7,10,174,84,14,15,18,281,1215,275,275,275,275,990.0,969.6,0.87,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30554
1990,23,1991-03-04,2051,59,11,12,13,144,239,0.12,1100,712,41,7,13,38,612,100,18,25,51,756,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27613
1990,24,1991-03-11,2235,49,9,9,9,107,183,0.08,1100,952,51,9,16,46,829,100,18,25,55,936,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.9,26695
1990,25,1991-03-18,2265,49,9,9,9,107,183,0.08,1100,982,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26544
1990,26,1991-03-25,2156,49,9,9,9,107,183,0.08,1100,873,51,9,16,42,754,100,18,25,51,861,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.2,27082
1990,27,1991-04-01,2021,54,13,14,19,117,217,0.11,1100,704,46,5,11,59,583,100,18,25,78,700,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27761
1990,28,1991-04-08,1905,48,11,11,13,91,177,0.09,1100,627,51,6,13,47,509,100,18,25,61,600,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28360
1990,29,1991-04-15,1870,45,11,10,10,72,148,0.08,1100,622,55,7,15,42,503,100,18,25,52,575,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28540
1990,30,1991-04-22,1774,45,11,10,10,72,148,0.08,1100,526,55,7,15,35,414,100,18,25,45,486,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29046
1990,31,1991-04-29,1685,46,10,10,10,102,179,0.11,1100,406,53,7,15,23,306,100,18,25,33,409,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29522
1990,32,1991-05-06,1609,47,10,10,10,115,192,0.12,1100,317,53,8,14,16,224,100,18,24,26,339,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29939
1990,33,1991-05-13,1533,47,10,10,10,115,192,0.13,1100,241,52,8,12,12,155,99,18,22,22,270,1240,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.8,30366
1990,34,1991-05-20,1347,47,10,10,10,115,192,0.14,1084,70,17,3,3,3,42,64,13,13,13,157,1176,271,271,271,271,990.0,969.1,0.81,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.4,31312
1990,35,1991-05-27,1141,46,10,9,9,107,183,0.16,958,0,0,0,0,0,0,46,10,9,9,107,1024,239,239,239,239,990.0,968.4,0.6,0.32,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.9,29551
1990,36,1991-06-03,943,45,10,9,9,88,161,0.17,782,0,0,0,0,0,0,45,10,9,9,88,846,240,240,240,214,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,40.6,150.7,25320
1990,37,1991-06-10,719,45,10,9,9,88,161,0.23,558,0,0,0,0,0,0,45,10,9,9,88,622,221,221,201,0,990.0,966.7,0.28,0.09,989.6,22.6,22.6,22.4,0.0,0.94,0.94,0.93,0.0,45.0,45.0,40.2,0.0,113.0,18982
1990,38,1991-06-17,550,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13692
1990,39,1991-06-24,470,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10904
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,180,144,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.6,0.0,0.0,60.6,10181
1990,41,1991-07-08,386,39,8,6,4,60,119,0.31,266,0,0,0,0,0,0,39,8,6,4,60,321,247,139,0,0,990.0,965.2,0.15,0.02,989.8,24.2,24.5,0.0,0.0,0.94,0.91,0.0,0.0,54.3,29.5,0.0,0.0,58.5,9823
1990,42,1991-07-15,359,37,8,6,4,53,108,0.3,251,0,0,0,0,0,0,37,8,6,4,53,302,251,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9322
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8523
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8131
1990,45,1991-08-05,300,34,7,5,3,46,96,0.32,204,0,0,0,0,0,0,34,7,5,3,46,251,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7587
1990,46,1991-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6121
1990,47,1991-08-19,267,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5595
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5355
1990,49,1991-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5610
1990,50,1991-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5056
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1990,52,1991-09-23,206,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4144
1990,53,1991-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,571
1991,1,1991-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1991,2,1991-10-08,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4638
1991,3,1991-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4454
1991,4,1991-10-22,211,31,4,3,2,33,73,0.35,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5046
1991,5,1991-10-29,229,33,4,3,2,41,84,0.37,145,0,0,0,0,0,0,33,4,3,2,41,186,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5312
1991,6,1991-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5325
1991,7,1991-11-12,262,36,5,3,2,47,93,0.35,169,0,0,0,0,0,0,36,5,3,2,47,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6267
1991,8,1991-11-19,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6627
1991,9,1991-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7677
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8071
