WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,19,2016-02-04,698,36,6,5,4,54,105,0.15,593,0,0,0,0,0,0,36,6,5,4,54,640,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.4,20060
2015,20,2016-02-11,786,36,6,5,4,54,105,0.13,681,0,0,0,0,0,0,36,6,5,4,54,728,227,227,227,0,990.0,967.0,0.34,0.14,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22883
2015,21,2016-02-18,951,40,6,5,4,67,123,0.13,827,0,0,0,0,0,0,40,6,5,4,67,879,244,244,244,217,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,47.0,47.0,47.0,41.1,158.6,26643
2015,22,2016-02-25,1307,44,7,6,5,86,150,0.11,1062,95,21,3,4,4,61,65,11,10,9,148,1149,265,265,265,265,990.0,968.9,0.77,0.43,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.5,30992
2015,23,2016-03-03,2119,49,9,9,9,107,183,0.09,1100,836,51,9,16,41,719,100,18,25,50,826,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.4,27283
2015,24,2016-03-10,2496,57,10,11,12,138,231,0.09,1100,1165,42,7,13,62,1039,100,18,25,74,1178,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.4,25442
2015,25,2016-03-17,2616,54,10,10,11,128,215,0.08,1100,1301,45,7,14,66,1167,100,18,25,77,1296,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.1,24882
2015,26,2016-03-24,2667,49,9,9,9,107,183,0.07,1100,1384,51,9,16,68,1240,100,18,25,77,1347,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.7,24650
2015,27,2016-03-31,2830,53,12,13,17,115,212,0.07,1100,1518,46,5,11,62,1391,100,18,25,80,1507,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.4,23922
2015,28,2016-04-07,2962,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,139.0,23343
2015,29,2016-04-14,2970,54,13,14,19,117,217,0.07,1100,1653,46,5,11,61,1530,100,18,25,80,1647,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.7,23309
2015,30,2016-04-21,2972,54,13,14,19,117,217,0.07,1100,1655,46,5,11,61,1532,100,18,25,80,1649,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.7,23298
2015,31,2016-04-28,2902,54,13,13,17,151,250,0.09,1100,1552,45,5,11,62,1427,100,18,25,80,1579,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.5,23602
2015,32,2016-05-05,2758,56,13,13,17,181,282,0.1,1100,1375,43,4,11,62,1253,100,18,25,80,1435,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.3,24241
2015,33,2016-05-12,2516,65,14,17,23,202,321,0.13,1100,1095,35,4,7,57,991,100,18,25,80,1193,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.9,25348
2015,34,2016-05-19,2245,65,14,17,23,202,321,0.14,1100,824,35,4,8,55,722,100,18,25,78,924,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.6,26644
2015,35,2016-05-26,2000,64,13,16,22,195,311,0.16,1100,588,35,4,8,41,498,100,18,25,63,693,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27873
2015,36,2016-06-02,1655,62,12,14,16,153,257,0.16,1100,298,38,6,10,18,225,100,18,24,34,378,1242,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29691
2015,37,2016-06-09,1356,55,12,12,13,129,223,0.16,1084,48,11,2,2,3,28,67,14,15,16,157,1182,271,271,271,271,990.0,969.1,0.82,0.46,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.8,31209
2015,38,2016-06-16,1095,53,12,12,13,120,210,0.19,885,0,0,0,0,0,0,53,12,12,13,120,962,239,239,239,232,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,42.6,164.0,27557
2015,39,2016-06-23,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.2,0.34,0.12,989.5,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.1,21189
2015,40,2016-06-30,666,50,10,9,9,109,189,0.29,477,0,0,0,0,0,0,50,10,9,9,109,547,238,238,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16487
2015,41,2016-07-07,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12450
2015,42,2016-07-14,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10358
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9117
2015,44,2016-07-28,396,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,289,224,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8235
2015,45,2016-08-04,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7739
2015,46,2016-08-11,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6758
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,176,0,0,0,0,0,0,42,7,5,4,72,232,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6476
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5556
2015,50,2016-09-08,250,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,194,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5403
2015,51,2016-09-15,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5318
2015,52,2016-09-22,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4857
2015,53,2016-09-29,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,1302
2016,1,2016-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
2016,2,2016-10-08,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4350
2016,3,2016-10-15,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
2016,4,2016-10-22,173,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3584
2016,5,2016-10-29,164,29,4,2,2,31,69,0.42,94,0,0,0,0,0,0,29,4,2,2,31,130,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3346
2016,6,2016-11-05,165,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3601
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
2016,8,2016-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5635
2016,9,2016-11-26,226,23,4,2,2,20,52,0.23,174,0,0,0,0,0,0,23,4,2,2,20,204,174,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6425
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8706
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9284
2016,12,2016-12-17,398,34,5,3,2,43,88,0.22,309,0,0,0,0,0,0,34,5,3,2,43,352,173,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,37.4,33.8,0.0,0.0,66.3,11136
2016,13,2016-12-24,493,38,5,4,3,54,104,0.21,389,0,0,0,0,0,0,38,5,4,3,54,436,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13843
2016,14,2016-12-31,510,44,6,5,3,72,134,0.26,376,0,0,0,0,0,0,44,6,5,3,72,433,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13302
2016,15,2017-01-07,700,43,6,5,3,71,130,0.19,569,0,0,0,0,0,0,43,6,5,3,71,625,221,221,221,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.2,0.0,0.94,0.94,0.94,0.0,45.3,45.3,44.2,0.0,115.8,19450
2016,16,2017-01-14,980,41,6,4,3,66,120,0.12,860,0,0,0,0,0,0,41,6,4,3,66,911,234,234,234,219,990.0,967.7,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.8,44.8,44.8,41.8,164.4,27612
2016,17,2017-01-21,1039,46,7,6,4,76,139,0.13,900,0,0,0,0,0,0,46,7,6,4,76,959,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.7,28508
2016,18,2017-01-28,1111,47,7,6,4,83,148,0.13,962,0,0,0,0,0,0,47,7,6,4,83,1024,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.7,29859
2016,19,2017-02-04,1125,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29793
2016,20,2017-02-11,1193,49,8,7,5,93,162,0.14,1031,0,0,0,0,0,0,49,8,7,5,93,1095,257,257,257,257,990.0,968.6,0.69,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.2,31116
2016,21,2017-02-18,1343,49,8,7,5,93,162,0.12,1100,81,22,3,3,2,48,71,11,10,7,141,1194,275,275,275,275,990.0,969.1,0.83,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.9,31565
2016,22,2017-02-25,1503,49,8,7,6,99,171,0.11,1100,232,50,9,10,9,153,99,17,18,15,252,1235,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30554
2016,23,2017-03-04,1590,49,9,9,9,107,183,0.12,1100,307,51,9,14,15,217,100,18,23,24,324,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30044
2016,24,2017-03-11,1959,49,9,9,9,107,183,0.09,1100,676,51,9,16,33,566,100,18,25,42,673,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28095
2016,25,2017-03-18,2778,49,9,9,9,107,183,0.07,1100,1495,50,9,16,65,1354,100,18,25,74,1461,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.0,24188
2016,26,2017-03-25,3728,49,9,9,9,107,183,0.05,1100,2445,51,9,16,71,2298,100,18,25,80,2405,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.5,20251
2016,27,2017-04-01,3871,70,14,18,25,168,295,0.08,1100,2476,30,4,7,55,2380,100,18,25,80,2548,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.3,29.3,29.3,29.3,117.3,19711
2016,28,2017-04-08,3622,70,14,18,25,168,295,0.08,1100,2227,29,4,7,55,2131,100,18,25,80,2299,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.9,20651
2016,29,2017-04-15,3370,70,14,18,25,168,295,0.09,1100,1975,29,4,7,55,1879,100,18,25,80,2047,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.8,21645
2016,30,2017-04-22,3033,70,14,18,25,168,295,0.1,1100,1638,30,4,7,55,1542,100,18,25,80,1710,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.1,23038
2016,31,2017-04-29,2744,59,13,14,19,175,281,0.1,1100,1363,40,4,10,60,1246,100,18,25,80,1421,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.7,24305
2016,32,2017-05-06,2442,55,13,13,17,178,276,0.11,1100,1066,45,5,12,61,943,100,18,25,78,1121,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,153.0,25695
2016,33,2017-05-13,2159,55,13,13,17,178,276,0.13,1100,783,45,5,12,48,673,100,18,25,65,851,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.1,27067
2016,34,2017-05-20,1948,55,13,13,17,178,276,0.14,1100,572,45,5,12,35,475,100,18,25,52,653,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28136
2016,35,2017-05-27,1671,54,12,12,15,161,257,0.15,1100,314,45,5,12,19,232,100,18,24,35,393,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.2,29603
2016,36,2017-06-03,1417,53,12,12,13,120,210,0.15,1098,108,26,4,6,6,64,79,16,18,19,184,1212,274,274,274,274,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.2,31106
2016,37,2017-06-10,1200,53,12,12,13,120,210,0.18,990,0,0,0,0,0,0,53,12,12,13,120,1067,247,247,247,247,990.0,968.6,0.65,0.35,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.7,30016
2016,38,2017-06-17,989,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,239,239,239,217,990.0,967.8,0.44,0.19,989.4,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.94,45.7,45.7,45.7,40.7,148.8,24993
2016,39,2017-06-24,771,53,12,12,13,120,210,0.27,561,0,0,0,0,0,0,53,12,12,13,120,638,223,223,199,0,990.0,966.9,0.29,0.09,989.6,22.4,22.4,22.2,0.0,0.94,0.94,0.93,0.0,44.9,44.9,39.6,0.0,112.4,18888
2016,40,2017-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14977
2016,41,2017-07-08,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11664
2016,42,2017-07-15,455,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,207,143,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,44.7,29.9,0.0,0.0,57.5,9657
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8266
2016,44,2017-07-29,380,43,8,6,6,80,145,0.38,235,0,0,0,0,0,0,43,8,6,6,80,293,235,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8666
2016,45,2017-08-05,346,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8587
2016,46,2017-08-12,321,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7642
2016,47,2017-08-19,295,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6658
2016,48,2017-08-26,270,38,6,4,3,57,111,0.41,158,0,0,0,0,0,0,38,6,4,3,57,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5831
2016,49,2017-09-02,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5893
2016,50,2017-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5046
2016,51,2017-09-16,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
2016,52,2017-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4140
2016,53,2017-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,572
2017,1,2017-10-01,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4314
2017,2,2017-10-08,179,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3828
2017,3,2017-10-15,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3738
2017,4,2017-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4100
2017,5,2017-10-29,189,29,4,2,2,31,69,0.37,119,0,0,0,0,0,0,29,4,2,2,31,155,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4340
2017,6,2017-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4692
2017,7,2017-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5216
2017,8,2017-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5583
2017,9,2017-11-26,259,29,4,2,2,31,69,0.27,189,0,0,0,0,0,0,29,4,2,2,31,225,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6995
2017,10,2017-12-03,298,31,5,3,2,36,77,0.26,221,0,0,0,0,0,0,31,5,3,2,36,260,221,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8268
2017,11,2017-12-10,343,31,5,3,2,36,77,0.22,266,0,0,0,0,0,0,31,5,3,2,36,305,224,149,0,0,990.0,965.0,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,49.4,31.9,0.0,0.0,58.5,9821
2017,12,2017-12-17,432,34,5,3,2,43,88,0.2,343,0,0,0,0,0,0,34,5,3,2,43,386,171,171,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12276
2017,13,2017-12-24,501,38,5,4,3,54,104,0.21,397,0,0,0,0,0,0,38,5,4,3,54,444,198,198,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14148
2017,14,2017-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,498,220,220,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15612
2017,15,2018-01-07,646,46,7,6,4,76,139,0.22,507,0,0,0,0,0,0,46,7,6,4,76,566,240,240,185,0,990.0,966.4,0.25,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.8,49.8,37.5,0.0,105.0,17637
2017,16,2018-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,117.1,19666
2017,17,2018-01-21,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,235,235,235,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.8,23485
2017,18,2018-01-28,983,47,7,6,4,83,148,0.15,835,0,0,0,0,0,0,47,7,6,4,83,896,247,247,247,218,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.93,46.9,46.9,46.9,40.9,158.3,26587
2017,19,2018-02-04,1356,49,8,7,5,93,162,0.12,1082,111,28,5,4,3,70,77,13,11,8,163,1184,270,270,270,270,990.0,969.1,0.82,0.46,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.0,31085
2017,20,2018-02-11,1981,49,8,7,5,93,162,0.08,1100,719,51,10,17,22,618,100,18,24,27,711,1242,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27985
2017,21,2018-02-18,2489,49,8,7,5,93,162,0.07,1100,1227,51,10,18,37,1110,100,18,25,42,1203,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.7,25478
2017,22,2018-02-25,2895,53,9,9,8,114,195,0.07,1100,1600,46,8,15,55,1473,100,18,25,64,1588,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.7,23641
2017,23,2018-03-04,3163,59,11,12,13,144,239,0.08,1100,1824,41,7,13,67,1696,100,18,25,80,1840,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,133.9,22489
2017,24,2018-03-11,3254,59,11,12,13,144,239,0.07,1100,1915,40,7,13,67,1787,100,18,25,80,1931,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.6,22113
2017,25,2018-03-18,3464,59,11,12,13,144,239,0.07,1100,2125,41,7,13,67,1997,100,18,25,80,2141,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.6,21270
2017,26,2018-03-25,3653,59,11,12,13,144,239,0.07,1100,2314,41,7,13,67,2186,100,18,25,80,2330,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.2,20531
2017,27,2018-04-01,3802,70,14,18,25,168,295,0.08,1100,2407,30,4,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.9,19970
2017,28,2018-04-08,4003,70,14,18,25,168,295,0.07,1100,2608,30,4,7,55,2512,100,18,25,80,2680,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.5,19229
2017,29,2018-04-15,4172,70,14,18,25,168,295,0.07,1100,2777,30,4,7,54,2681,100,18,25,80,2849,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,110.9,18628
2017,30,2018-04-22,4513,70,14,18,25,168,295,0.07,1100,3118,30,4,7,55,3022,100,18,25,80,3190,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,26.0,26.0,26.0,26.0,104.0,17468
2017,31,2018-04-29,4754,70,14,18,24,200,327,0.07,1100,3327,29,4,7,55,3231,100,18,25,80,3431,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.3,16680
2017,32,2018-05-06,4634,71,14,18,24,213,340,0.07,1100,3194,29,4,7,56,3098,100,18,25,80,3311,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.4,25.4,25.4,25.4,101.6,17068
2017,33,2018-05-13,4327,71,14,18,24,213,340,0.08,1100,2887,29,4,7,56,2791,100,18,25,80,3004,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.7,18094
2017,34,2018-05-20,3913,71,14,18,24,213,340,0.09,1100,2473,29,4,7,56,2377,100,18,25,80,2590,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,116.5,19565
2017,35,2018-05-27,3311,69,13,17,22,203,326,0.1,1100,1884,30,4,7,58,1784,100,18,25,80,1988,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.3,21889
2017,36,2018-06-03,2870,67,13,15,17,181,293,0.1,1100,1477,33,5,10,63,1366,100,18,25,80,1547,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.4,23750
2017,37,2018-06-10,2419,67,13,15,17,181,293,0.12,1100,1026,33,4,10,57,920,100,18,25,74,1101,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.6,25809
2017,38,2018-06-17,2061,67,13,15,17,181,293,0.14,1100,668,33,5,10,38,582,100,18,25,55,763,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27560
2017,39,2018-06-24,1680,67,13,15,17,181,293,0.18,1100,287,32,4,9,16,224,99,18,24,33,405,1241,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29565
2017,40,2018-07-01,1361,63,12,13,13,155,256,0.19,1068,36,8,1,1,1,22,71,13,14,14,177,1169,267,267,267,267,990.0,969.1,0.8,0.44,988.8,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.5,30826
2017,41,2018-07-08,1141,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,230,230,230,224,990.0,968.4,0.55,0.26,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,41.3,163.0,27386
2017,42,2018-07-15,953,63,12,13,13,155,256,0.27,697,0,0,0,0,0,0,63,12,13,13,155,785,232,232,232,0,990.0,967.6,0.38,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22668
2017,43,2018-07-22,795,63,12,13,13,155,256,0.32,539,0,0,0,0,0,0,63,12,13,13,155,627,228,228,191,0,990.0,967.0,0.28,0.09,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.93,0.0,45.6,45.6,37.7,0.0,107.4,18051
2017,44,2018-07-29,651,60,10,11,9,133,225,0.34,426,0,0,0,0,0,0,60,10,11,9,133,508,213,213,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14831
2017,45,2018-08-05,565,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12696
2017,46,2018-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,166,150,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,31.3,0.0,0.0,62.0,10417
2017,47,2018-08-19,451,55,9,8,6,109,189,0.42,262,0,0,0,0,0,0,55,9,8,6,109,335,262,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9591
2017,48,2018-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8065
2017,49,2018-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8642
2017,50,2018-09-09,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7888
2017,51,2018-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
2017,52,2018-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4766
2017,53,2018-09-30,248,46,7,6,4,75,138,0.56,110,0,0,0,0,0,0,46,7,6,4,75,169,110,0,0,0,990.0,964.8,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,561
2018,1,2018-10-01,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5235
2018,2,2018-10-08,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2018,3,2018-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4006
2018,4,2018-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3594
2018,5,2018-10-29,182,32,4,2,2,38,79,0.44,102,0,0,0,0,0,0,32,4,2,2,38,141,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3680
2018,6,2018-11-05,172,28,4,2,2,28,64,0.37,108,0,0,0,0,0,0,28,4,2,2,28,142,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3881
2018,7,2018-11-12,209,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
2018,8,2018-11-19,221,27,4,2,2,26,62,0.28,159,0,0,0,0,0,0,27,4,2,2,26,192,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5871
2018,9,2018-11-26,229,28,4,2,2,28,64,0.28,164,0,0,0,0,0,0,28,4,2,2,28,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6077
2018,10,2018-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
2018,11,2018-12-10,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6691
2018,12,2018-12-17,281,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,222,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8259
2018,13,2018-12-24,344,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,200,149,0,0,990.0,965.0,0.15,0.03,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,43.8,31.9,0.0,0.0,62.0,10417
2018,14,2018-12-31,391,28,4,3,2,31,71,0.18,320,0,0,0,0,0,0,28,4,3,2,31,357,160,160,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11494
2018,15,2019-01-07,456,31,5,4,2,38,80,0.18,375,0,0,0,0,0,0,31,5,4,2,38,415,187,187,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13409
2018,16,2019-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13840
2018,17,2019-01-21,478,29,5,4,2,33,73,0.15,405,0,0,0,0,0,0,29,5,4,2,33,443,202,202,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,86.1,14462
2018,18,2019-01-28,475,29,5,4,2,36,78,0.16,397,0,0,0,0,0,0,29,5,4,2,36,436,198,198,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,84.3,14158
2018,19,2019-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,966.0,0.22,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,99.9,16790
2018,20,2019-02-11,641,31,6,4,3,41,85,0.13,556,0,0,0,0,0,0,31,6,4,3,41,597,235,235,196,0,990.0,966.3,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,48.8,48.8,39.8,0.0,114.7,19276
2018,21,2019-02-18,733,31,6,4,3,41,85,0.12,648,0,0,0,0,0,0,31,6,4,3,41,689,216,216,216,0,990.0,966.7,0.32,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.1,22021
2018,22,2019-02-25,766,33,6,4,3,46,94,0.12,672,0,0,0,0,0,0,33,6,4,3,46,716,224,224,224,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22766
2018,23,2019-03-04,754,36,8,6,4,53,107,0.14,647,0,0,0,0,0,0,36,8,6,4,53,697,215,215,215,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21907
2018,24,2019-03-11,752,36,8,6,4,53,107,0.14,645,0,0,0,0,0,0,36,8,6,4,53,695,215,215,215,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21811
2018,25,2019-03-18,759,36,8,6,4,53,107,0.14,652,0,0,0,0,0,0,36,8,6,4,53,702,217,217,217,0,990.0,966.8,0.32,0.13,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22072
2018,26,2019-03-25,816,36,8,6,4,53,107,0.13,709,0,0,0,0,0,0,36,8,6,4,53,759,236,236,236,0,990.0,967.1,0.36,0.15,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,141.1,23710
2018,27,2019-04-01,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.4,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.7,25310
2018,28,2019-04-08,957,40,10,8,5,62,125,0.13,832,0,0,0,0,0,0,40,10,8,5,62,890,247,247,247,213,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,47.3,47.3,47.3,40.6,159.2,26743
2018,29,2019-04-15,1019,40,10,8,5,62,125,0.12,894,0,0,0,0,0,0,40,10,8,5,62,952,223,223,223,223,990.0,967.9,0.53,0.27,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28446
2018,30,2019-04-22,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,968.1,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29840
2018,31,2019-04-29,1027,41,9,8,5,76,140,0.14,886,0,0,0,0,0,0,41,9,8,5,76,945,221,221,221,221,990.0,967.9,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.8,28188
2018,32,2019-05-06,1000,42,9,8,6,82,147,0.15,853,0,0,0,0,0,0,42,9,8,6,82,912,213,213,213,213,990.0,967.8,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.3,27269
2018,33,2019-05-13,1015,42,9,8,6,82,147,0.14,868,0,0,0,0,0,0,42,9,8,6,82,927,217,217,217,217,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.0,27722
2018,34,2019-05-20,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,247,247,247,211,990.0,967.6,0.44,0.2,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,47.5,47.5,47.5,40.1,154.0,25877
2018,35,2019-05-27,894,41,9,7,5,75,139,0.16,755,0,0,0,0,0,0,41,9,7,5,75,813,251,251,251,0,990.0,967.4,0.4,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,147.3,24752
2018,36,2019-06-03,824,39,9,7,5,59,119,0.14,705,0,0,0,0,0,0,39,9,7,5,59,760,235,235,235,0,990.0,967.1,0.36,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.2,23550
2018,37,2019-06-10,748,44,9,8,8,83,155,0.21,593,0,0,0,0,0,0,44,9,8,8,83,656,197,197,197,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.7,19942
2018,38,2019-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,258,258,0,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,106.5,17900
2018,39,2019-06-24,593,45,10,9,9,88,161,0.27,432,0,0,0,0,0,0,45,10,9,9,88,496,216,216,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15215
2018,40,2019-07-01,533,42,9,8,6,70,135,0.25,398,0,0,0,0,0,0,42,9,8,6,70,457,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14113
2018,41,2019-07-08,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11797
2018,42,2019-07-15,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,196,146,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.92,0.0,0.0,42.6,30.9,0.0,0.0,60.2,10113
2018,43,2019-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8739
2018,44,2019-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7992
2018,45,2019-08-05,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7156
2018,46,2019-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6098
2018,47,2019-08-19,256,35,7,5,3,48,99,0.39,156,0,0,0,0,0,0,35,7,5,3,48,204,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5757
2018,48,2019-08-26,236,33,6,4,2,42,90,0.38,146,0,0,0,0,0,0,33,6,4,2,42,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5333
2018,49,2019-09-02,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5232
2018,50,2019-09-09,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4648
2018,51,2019-09-16,180,30,6,4,2,30,72,0.4,108,0,0,0,0,0,0,30,6,4,2,30,148,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3897
2018,52,2019-09-23,165,30,6,4,2,30,72,0.43,93,0,0,0,0,0,0,30,6,4,2,30,133,93,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3310
2018,53,2019-09-30,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,432
2019,1,2019-10-01,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3440
2019,2,2019-10-08,135,24,4,2,2,20,52,0.39,83,0,0,0,0,0,0,24,4,2,2,20,113,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2887
2019,3,2019-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3179
2019,4,2019-10-22,154,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3648
2019,5,2019-10-29,171,23,4,2,2,19,50,0.3,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4436
2019,6,2019-11-05,191,23,4,2,2,20,52,0.27,139,0,0,0,0,0,0,23,4,2,2,20,169,139,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
2019,7,2019-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5089
2019,8,2019-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5795
2019,9,2019-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6420
2019,10,2019-12-03,263,31,5,3,2,36,77,0.29,186,0,0,0,0,0,0,31,5,3,2,36,225,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6872
2019,11,2019-12-10,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7909
2019,12,2019-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,228,138,0,0,990.0,964.9,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,50.6,29.7,0.0,0.0,54.8,9205
2019,13,2019-12-24,362,26,4,3,2,24,59,0.16,303,0,0,0,0,0,0,26,4,3,2,24,336,151,151,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10889
2019,14,2019-12-31,414,28,4,3,2,31,71,0.17,343,0,0,0,0,0,0,28,4,3,2,31,380,171,171,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12313
2019,15,2020-01-07,475,31,5,4,2,38,80,0.17,394,0,0,0,0,0,0,31,5,4,2,38,435,197,197,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14076
2019,16,2020-01-14,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,965.8,0.2,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.2,15662
2019,17,2020-01-21,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.0,0.22,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.2,17006
2019,18,2020-01-28,650,34,5,4,3,48,97,0.15,553,0,0,0,0,0,0,34,5,4,3,48,598,222,222,191,0,990.0,966.4,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,45.7,45.7,38.7,0.0,113.5,19073
2019,19,2020-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.2,21541
2019,20,2020-02-11,802,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,232,232,232,0,990.0,967.0,0.35,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.4,23410
2019,21,2020-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,253,253,253,208,990.0,967.4,0.42,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,49.3,49.3,49.3,39.5,153.4,25773
2019,22,2020-02-25,1189,39,6,6,5,69,127,0.11,1028,33,9,1,1,1,19,49,8,7,6,88,1093,257,257,257,257,990.0,968.5,0.7,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.2,30773
2019,23,2020-03-03,2064,49,9,9,9,107,183,0.09,1100,781,49,8,14,38,670,98,17,23,47,777,1239,275,275,275,275,990.0,971.2,0.91,0.48,988.6,16.9,16.9,16.9,16.9,0.92,0.92,0.92,0.92,41.2,41.2,41.2,41.2,164.7,27668
2019,24,2020-03-10,3397,57,10,11,12,138,231,0.07,1100,2066,42,7,13,67,1935,100,18,25,80,2074,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.6,21597
2019,25,2020-03-17,4273,59,11,12,13,144,239,0.06,1100,2934,41,7,13,67,2806,100,18,25,80,2950,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.8,18278
2019,26,2020-03-24,3997,59,11,12,13,144,239,0.06,1100,2658,41,7,13,67,2530,100,18,25,80,2674,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.6,19251
2019,27,2020-03-31,3886,68,13,17,23,164,287,0.07,1100,2499,31,4,7,56,2398,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,117.0,19657
2019,28,2020-04-07,4077,70,14,18,25,168,295,0.07,1100,2682,30,3,7,55,2586,100,18,25,80,2754,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,112.9,18966
2019,29,2020-04-14,4449,70,14,18,25,168,295,0.07,1100,3054,30,4,7,55,2958,100,18,25,80,3126,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.2,17678
2019,30,2020-04-21,4607,70,14,18,25,168,295,0.06,1100,3212,30,4,7,55,3116,100,18,25,80,3284,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.5,25.5,25.5,25.5,102.1,17154
2019,31,2020-04-28,4444,70,14,18,25,168,295,0.07,1100,3049,30,4,7,55,2953,100,18,25,80,3121,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.3,7583
