ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.0,8809.87959293862,0.0014305555555555567,0.7611735968298967,141.40768893820663,0.01645882569294702,0.026666666666666672,1.0972222222222223,66.08333333333333,12.430555555555555,14.86111111111111,17.23611111111111,168.83333333333334,279.44444444444446,0.032137793042468575,8530.435148494176,0.0,,0.0,275.0,275.0,275.0,275.0,8530.435148494176,1133.9166666666667,5.569444444444445,10.13888888888889,62.763888888888886,7318.046259605284,1200.0,18.0,25.0,80.0,7486.879592938615,1243.0,981.7406214234818,990.5143711023055,0.9219672131147545,0.48000000000000015,989.1124038891901,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,6.836847685708571,6.836847685708571,6.836847685708571,6.836847685708571,1.0,1.0999999999999996,1.0999999999999996,1.0999999999999996,1.0999999999999996,0.0,0.0,0.0,0.0,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059336482519695415,0.0,0.0,0.0
0.005,6389.293247599747,0.0049888888888888925,0.5520349365926184,109.1348625250325,0.01674943636811631,0.04361111111111112,1.1,72.42777777777778,13.838888888888889,17.68888888888889,22.58888888888889,197.66666666666666,324.2111111111111,0.05106465407838526,6065.082136488635,366.6666666666667,,1.3333333333333333,275.0,275.0,275.0,275.0,5698.415469821971,760.9055555555556,4.161111111111111,7.311111111111113,57.41111111111111,4868.6265809330835,833.3333333333334,18.0,25.0,80.0,5066.293247599749,1243.0,979.5089913012177,990.1196096520976,0.9219672131147546,0.48000000000000004,988.7176424389825,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.67371635776426,8.67371635776426,8.67371635776426,8.67371635776426,1.0,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.26460469317205876,0.26460469317205876,0.26460469317205876,0.26460469317205876,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,6.460515748017736,6.460515748017736,6.460515748017736,6.460515748017736,25.842062992070943,620.2095118097025,0.0043747061381091785,20.352126430394627,32.38052071795957,46.46835693174728,26.466574674568285
0.01,5563.531658748912,0.00998342541436463,0.4806891353159067,65.25246672586549,0.011744333042005856,0.08320441988950275,1.3204419889502763,72.66850828729282,13.574585635359115,17.591160220994475,22.96685082872928,193.04972375690608,319.8508287292818,0.05751634053801116,5243.680830019631,1100.0,,4.0,275.0,275.0,275.0,275.0,4143.680830019628,27.331491712707184,4.425414364640884,7.4088397790055245,57.033149171270715,4047.481934992004,100.0,18.0,25.0,80.0,4240.531658748911,1243.0,978.3778387544742,990.0523540685784,0.9219672131147546,0.48000000000000004,988.6503868554637,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.737613320989869,9.737613320989869,9.737613320989869,9.737613320989869,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8079064477201499,0.8079064477201499,0.8079064477201499,0.8079064477201499,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,20.800729094347044,20.800729094347044,20.800729094347044,20.800729094347044,83.2029163773882,1996.8699930573198,0.014966883058746775,24.27851021142709,47.44424857068373,68.32970492155327,84.12326662935207
0.015,5203.2030647040665,0.014944444444444416,0.4495567447904319,89.05031624098896,0.017196993660835973,0.10161111111111099,1.3888888888888888,71.36666666666666,12.933333333333334,16.6,21.166666666666668,182.95555555555555,305.02222222222224,0.05863723277701984,4898.1808424818455,1100.0,,4.0,275.0,275.0,275.0,275.0,3798.180842481846,28.633333333333333,5.066666666666666,8.4,58.833333333333336,3697.247509148513,100.0,18.0,25.0,80.0,3880.2030647040674,1243.0,977.8229327196448,990.0230568315823,0.9219672131147546,0.48000000000000004,988.6210896184682,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.263222118822942,10.263222118822942,10.263222118822942,10.263222118822942,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8218321571018004,0.8218321571018004,0.8218321571018004,0.8218321571018004,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,22.30125299334098,22.30125299334098,22.30125299334098,22.30125299334098,89.20501197336392,2140.9202873607323,0.01715973269793675,25.808463616710732,50.497231574531554,72.88826709972216,90.13511924155743
0.02,4839.769105554953,0.020054347826086925,0.41815605071994766,93.6416386294196,0.01932752950180266,0.11059782608695637,1.4021739130434783,69.55434782608695,13.195652173913043,16.597826086956523,21.195652173913043,181.19565217391303,301.7391304347826,0.0623577395517453,4538.029975120172,1100.0,,4.0,275.0,275.0,275.0,275.0,3438.0299751201737,30.445652173913043,4.804347826086956,8.402173913043478,58.80434782608695,3335.5734533810432,100.0,18.0,25.0,80.0,3516.769105554957,1243.0,977.2167774631652,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.846320543719687,10.846320543719687,10.846320543719687,10.846320543719687,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8363045916178966,0.8363045916178966,0.8363045916178966,0.8363045916178966,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,23.98345881214813,23.98345881214813,23.98345881214813,23.98345881214813,95.93383524859252,2302.4120459662213,0.01983890091209194,27.51638947061004,53.908391269390215,77.9894519427091,96.8821850581847
0.025,4560.373430074366,0.024988439306358374,0.3940162643584258,95.36318962431613,0.020909419726368134,0.127052023121387,1.4855491329479769,66.91329479768787,12.745664739884393,15.647398843930636,19.54335260115607,169.84971098265896,284.6994219653179,0.06244904232508523,4275.674008109049,1100.0,,4.0,275.0,275.0,275.0,275.0,3175.674008109057,33.08670520231214,5.254335260115607,9.352601156069364,60.456647398843934,3067.523719091717,100.0,18.0,25.0,80.0,3237.373430074373,1243.0,976.705483377035,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.35761462984917,11.35761462984917,11.35761462984917,11.35761462984917,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8481919546279515,0.8481919546279515,0.8481919546279515,0.8481919546279515,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,25.46963237885943,25.46963237885943,25.46963237885943,25.46963237885943,101.87852951543772,2445.0847083705057,0.022348343959389918,29.012936160103603,56.899813606653275,82.46920818123817,102.82298234099066
0.03,4380.3077805791345,0.02981249999999996,0.378458592242037,71.7561521742514,0.016388331738697297,0.15647727272727277,1.6875,67.4034090909091,13.017045454545455,16.142045454545453,20.84659090909091,170.21022727272728,287.6193181818182,0.06567830067334067,4092.688462397316,1100.0,,4.0,275.0,275.0,275.0,275.0,2992.688462397315,32.59659090909091,4.982954545454546,8.857954545454545,59.15340909090909,2887.097553306407,100.0,18.0,25.0,80.0,3057.307780579133,1243.0,976.3759632384591,990.0,0.9219672131147546,0.4799999999999999,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.687134768425482,11.687134768425482,11.687134768425482,11.687134768425482,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8554240340187927,0.8554240340187927,0.8554240340187927,0.8554240340187927,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,26.431805480691796,26.431805480691796,26.431805480691796,26.431805480691796,105.72722192276719,2537.453326146415,0.02414423173303479,29.979210803850172,58.8325873229754,85.36694164701072,106.67411526715328
0.035,4178.300123682523,0.034932960893854705,0.36100513068616963,85.85109335462136,0.02052408722839507,0.15882681564245796,1.675977653631285,67.50837988826815,13.100558659217876,16.273743016759777,21.11731843575419,173.47486033519553,291.47486033519556,0.06976642574723538,3886.825263347327,1100.0,,4.0,275.0,275.0,275.0,275.0,2786.8252633473267,32.49162011173184,4.899441340782123,8.726256983240223,58.88268156424581,2681.8252633473257,100.0,18.0,25.0,80.0,2855.300123682521,1243.0,976.0062892263401,990.0,0.9219672131147546,0.48,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.056808780546286,12.056808780546286,12.056808780546286,12.056808780546286,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8631395133744291,0.8631395133744291,0.8631395133744291,0.8631395133744291,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,27.513928539823105,27.513928539823105,27.513928539823105,27.513928539823105,110.0557141592924,2641.337139823017,0.02635082628334086,31.06210968040381,60.99985970284101,88.61937879769931,111.00443260568939
0.04,3980.76501305164,0.03995628415300549,0.3439380971276617,64.20852726940858,0.01610955970729099,0.1703825136612023,1.7704918032786885,66.32786885245902,12.885245901639344,15.819672131147541,20.387978142076502,167.2568306010929,282.6775956284153,0.071011729474489,3698.087417423223,1100.0,,4.0,275.0,275.0,275.0,275.0,2598.087417423223,33.67213114754098,5.114754098360656,9.180327868852459,59.612021857923494,2490.5081824505455,100.0,18.0,25.0,80.0,2657.7650130516377,1243.0,975.6363955233143,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.426702483571374,12.426702483571374,12.426702483571374,12.426702483571374,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8704620873917694,0.8704620873917694,0.8704620873917694,0.8704620873917694,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,28.59827221948426,28.59827221948426,28.59827221948426,28.59827221948426,114.39308887793705,2745.4341330704847,0.028742944284967,32.14428777568337,63.166893875914454,91.87453522734178,115.34600089349152
0.045,3827.574606776131,0.04501612903225806,0.33070244602545756,60.1708167191427,0.015713193255686847,0.20451612903225805,1.8387096774193548,65.13978494623656,12.844086021505376,15.580645161290322,19.983870967741936,167.4731182795699,281.02150537634407,0.07342544878496979,3546.5531013997866,1100.0,,4.0,275.0,275.0,275.0,275.0,2446.5531013997893,34.86021505376344,5.155913978494624,9.419354838709678,60.016129032258064,2337.101488496563,100.0,18.0,25.0,80.0,2504.574606776133,1243.0,975.3146223810253,990.0,0.9219672131147546,0.48000000000000015,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.74847562585969,12.74847562585969,12.74847562585969,12.74847562585969,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8764901714370592,0.8764901714370592,0.8764901714370592,0.8764901714370592,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,29.541963676971424,29.541963676971424,29.541963676971424,29.541963676971424,118.1678547078857,2836.0285129892577,0.030880255421022875,33.081205287401886,65.04410049016627,94.69702127591616,119.1171430965702
0.05,3698.2565176557328,0.05019444444444444,0.31952936312545577,68.96990165627325,0.018644443830271338,0.224,1.8777777777777778,64.8,12.805555555555555,15.483333333333333,19.88888888888889,164.61666666666667,277.59444444444443,0.07506269037624452,3420.6620732112897,1100.0,,4.0,275.0,275.0,275.0,275.0,2320.6620732112915,35.2,5.194444444444445,9.516666666666667,60.105432524284325,2210.645529575896,100.0,18.0,25.0,79.99432141317321,2375.2621962425624,1243.0,975.0405911921755,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.022506814710052,13.022506814710052,13.022506814710052,13.022506814710052,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8813823439638212,0.8813823439638212,0.8813823439638212,0.8813823439638212,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,30.345300835320824,30.345300835320824,30.345300835320824,30.345300835320824,121.3812033412833,2913.1488801907985,0.03282794262969662,33.877175992963174,66.63965232016226,97.09792457577221,122.3296996298086
0.055,3574.41373967323,0.054982658959537606,0.30882934710776727,54.36303704470248,0.01520645814633263,0.23393063583815032,1.8901734104046244,64.33526011560694,12.867052023121387,15.473988439306359,19.92485549132948,162.71098265895955,275.3121387283237,0.07703266337271909,3299.10160094491,1100.0,,4.0,275.0,275.0,275.0,275.0,2199.1016009449113,35.664739884393065,5.132947976878612,9.526011560693641,60.07514450867052,2088.7027570142754,100.0,18.0,25.0,80.0,2251.4137396732353,1243.0,974.7781624483556,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.284935558530108,13.284935558530108,13.284935558530108,13.284935558530108,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8858560643569163,0.8858560643569163,0.8858560643569163,0.8858560643569163,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,31.113859671255547,31.113859671255547,31.113859671255547,31.113859671255547,124.45543868502219,2986.9305284405305,0.0348243136816079,34.636663720951724,68.16272587876011,99.39142905026789,125.40264754340345
0.06,3471.62713060701,0.060038674033149095,0.2999485840844467,47.83245810308706,0.013765609109512458,0.26077348066298334,1.988950276243094,63.86187845303867,12.856353591160222,15.41988950276243,19.939226519337016,162.28176795580112,274.35911602209944,0.07903242929641975,3197.26801458491,1100.0,,4.0,275.0,275.0,275.0,275.0,2097.2680145849113,36.13812154696132,5.143646408839779,9.58011049723757,60.06077348066298,1986.34536265121,100.0,18.0,25.0,80.0,2148.6271306070103,1243.0,974.5603527291452,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.50274527774184,13.50274527774184,13.50274527774184,13.50274527774184,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8894153122655042,0.8894153122655042,0.8894153122655042,0.8894153122655042,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,31.75088556044086,31.75088556044086,31.75088556044086,31.75088556044086,127.00354224176344,3048.08501380232,0.036586010510053404,35.26469383029209,69.42265433287344,101.28989859078158,127.9493087567923
0.065,3401.7603790651997,0.06479545454545456,0.2939120967512332,48.436278033296304,0.01422959003090938,0.2953977272727272,2.1420454545454546,62.18181818181818,12.943181818181818,15.238636363636363,19.875,160.3465909090909,270.58522727272725,0.07954336618808808,3131.1751517924713,1100.0,,4.0,275.0,275.0,275.0,275.0,2031.1751517924704,37.81818181818182,5.056818181818182,9.761363636363637,60.00620706261921,1918.5325810934867,100.0,18.0,25.0,79.88120706261921,2078.8791720025783,1243.0,974.4123017556402,990.0,0.9219672131147546,0.4799999999999999,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.650796251247112,13.650796251247112,13.650796251247112,13.650796251247112,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8917518096033262,0.8917518096033262,0.8917518096033262,0.8917518096033262,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,32.183289608016715,32.183289608016715,32.183289608016715,32.183289608016715,128.73315843206686,3089.595802369613,0.03784456493473064,35.6901739253735,70.27649875772617,102.57714748328944,129.67770674136761
0.07,3304.855850769494,0.0700546448087432,0.2855395455064837,64.46182643013938,0.019521306338256033,0.2760655737704916,2.060109289617486,60.89071038251366,12.366120218579235,14.262295081967213,17.846994535519126,151.66120218579235,257.0273224043716,0.0777796905672119,3047.8285283651207,1100.0,,4.0,275.0,275.0,275.0,275.0,1947.8285283651196,39.10928961748634,5.633879781420765,10.737704918032787,61.78715826216553,1830.5604957860148,100.0,18.0,25.0,79.63415279768466,1982.2216979718069,1243.0,974.206956445676,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.85614156120709,13.85614156120709,13.85614156120709,13.85614156120709,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8948775555809011,0.8948775555809011,0.8948775555809011,0.8948775555809011,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,32.78201217008552,32.78201217008552,32.78201217008552,32.78201217008552,131.1280486803421,3147.0731683282074,0.03968215636395589,36.27819190294657,71.45688467120844,104.35761177475158,132.07061601666172
0.075,3207.8610058601716,0.07490697674418612,0.277159190906319,66.98742374795822,0.02087147603049585,0.30587209302325563,2.191860465116279,60.78488372093023,12.44186046511628,14.401162790697674,18.28488372093023,151.27325581395348,257.1860465116279,0.08018297599812868,2950.6749593485456,1100.0,,4.0,275.0,275.0,275.0,275.0,1850.674959348543,39.21511627906977,5.558139534883721,10.598837209302326,61.23713350004384,1734.0657328252428,100.0,18.0,25.0,79.52201722097406,1885.338988639197,1243.0,974.0014197505127,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.06167825637205,14.06167825637205,14.06167825637205,14.06167825637205,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8978826426076684,0.8978826426076684,0.8978826426076684,0.8978826426076684,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,33.38001093769744,33.38001093769744,33.38001093769744,33.38001093769744,133.52004375078977,3204.481050018956,0.04162848715100008,36.864628152076435,72.63448985483464,106.13488258975025,134.4616863315405
0.08,3118.8547418040725,0.08002604166666662,0.26946904969187097,57.11241493509382,0.018302229416419798,0.3154166666666664,2.2239583333333335,60.526041666666664,12.526041666666666,14.40625,18.328125,153.0,258.7864583333333,0.08298048239135052,2860.06828347074,1100.0,,4.0,275.0,275.0,275.0,275.0,1760.0682834707359,39.473958333333336,5.473958333333333,10.59375,61.4231652474245,1643.1034515566446,100.0,18.0,25.0,79.7512902474245,1796.1034515566446,1243.0,973.8006838595279,990.0,0.9219672131147546,0.48000000000000026,988.5980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.262414147358216,14.262414147358216,14.262414147358216,14.262414147358216,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9006979844683376,0.9006979844683376,0.9006979844683376,0.9006979844683376,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,33.96261813606431,33.96261813606431,33.96261813606431,33.96261813606431,135.85047254425723,3260.411341062181,0.04356094961764453,37.43414375031169,73.77850031130804,107.86242295173678,136.78822928789495
0.085,3052.0574749175066,0.08512777777777786,0.2636977658328727,42.139615849330085,0.01381721227103794,0.3661666666666665,2.45,58.644444444444446,12.783333333333333,14.422222222222222,18.816666666666666,142.91666666666666,247.58333333333334,0.08112731679445132,2804.4741415841727,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.4741415841702,41.355555555555554,5.216666666666667,10.577777777777778,60.82565575883752,1586.4984858253317,100.0,18.0,25.0,79.64232242550419,1729.4151524919996,1243.0,973.6394490773869,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.423648929498171,14.423648929498171,14.423648929498171,14.423648929498171,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9028710480061812,0.9028710480061812,0.9028710480061812,0.9028710480061812,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,34.42939765676222,34.42939765676222,34.42939765676222,34.42939765676222,137.71759062704888,3305.222175049171,0.045125240735673706,37.88982328521775,74.69413036066707,109.24581924849907,138.6530784832655
0.09,2988.06794443067,0.08988957055214732,0.2581690703988102,45.304242579274366,0.015169723492404912,0.3592024539877302,2.4049079754601226,59.030674846625764,12.760736196319018,14.49079754601227,18.858895705521473,146.30061349693253,251.44171779141104,0.08415018449517872,2736.6262266392596,1100.0,,4.0,275.0,275.0,275.0,275.0,1636.626226639263,40.969325153374236,5.2392638036809815,10.50920245398773,60.87862487326573,1519.0298103549542,100.0,18.0,25.0,79.73752057878721,1665.3304238518863,1243.0,973.4849915900046,990.0,0.9219672131147545,0.4799999999999996,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.57810641688021,14.57810641688021,14.57810641688021,14.57810641688021,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9048776521269539,0.9048776521269539,0.9048776521269539,0.9048776521269539,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,34.875445180859465,34.875445180859465,34.875445180859465,34.875445180859465,139.50178072343786,3348.0427373625134,0.04668969644552954,38.32451307763642,75.56783085458791,110.566490154818,140.43489773899776
0.095,2927.8189056033316,0.0948387096774193,0.2529635534441279,50.58078419931605,0.01728354110174632,0.3517741935483871,2.349462365591398,59.10215053763441,12.553763440860216,14.220430107526882,18.258064516129032,151.40860215053763,255.54301075268816,0.0872851030210773,2672.2758948506435,1100.0,,4.0,275.0,275.0,275.0,275.0,1572.2758948506448,40.89784946236559,5.446236559139785,10.779569892473118,60.89289027453796,1454.2593486621286,100.0,18.0,25.0,79.15095479066699,1605.6679508126658,1243.0,973.3395628755934,990.0,0.9219672131147546,0.48000000000000015,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.723535131291042,14.723535131291042,14.723535131291042,14.723535131291042,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9067043361802766,0.9067043361802766,0.9067043361802766,0.9067043361802766,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,35.294417022303854,35.294417022303854,35.294417022303854,35.294417022303854,141.17766808921542,3388.2640341411766,0.04822109131288518,38.73219350547491,76.3874503160377,111.80593490216162,142.10840142767873
0.1,2871.2910512926496,0.09962573099415217,0.24807954683168487,45.09520083614663,0.01571909661465246,0.3435672514619885,2.2923976608187133,59.058479532163744,12.426900584795321,13.929824561403509,17.54385964912281,154.18713450292398,257.14619883040933,0.08955496070437495,2614.1448524622406,1100.0,,4.0,275.0,275.0,275.0,275.0,1514.14485246224,40.941520467836256,5.573099415204679,11.070175438596491,61.55845342221367,1395.001603718389,100.0,18.0,25.0,79.10231307133648,1549.1887382213129,1243.0,973.2031163307067,990.0,0.9219672131147546,0.4799999999999998,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.859981676178851,14.859981676178851,14.859981676178851,14.859981676178851,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9083574099876373,0.9083574099876373,0.9083574099876373,0.9083574099876373,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,35.68646873667032,35.68646873667032,35.68646873667032,35.68646873667032,142.74587494668128,3425.9009987203463,0.04971806015476728,39.11305801466949,77.15336110611103,112.96467456106993,143.67419000078496
0.105,2805.209682916704,0.10480540540540538,0.24237011660400265,50.28227290569582,0.017933287931606964,0.35648648648648634,2.3513513513513513,58.71351351351351,12.47027027027027,13.902702702702703,17.63783783783784,155.83243243243243,258.5567567567568,0.09218853824702868,2546.6529261599467,1100.0,,4.0,275.0,275.0,275.0,275.0,1446.6529261599421,41.28648648648649,5.52972972972973,11.097297297297297,61.19326679602122,1327.5461458504076,100.0,18.0,25.0,78.83110463385906,1483.3785782828402,1243.0,973.0436095794536,990.0,0.9219672131147546,0.48000000000000015,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.019488427431153,15.019488427431153,15.019488427431153,15.019488427431153,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9102181657716819,0.9102181657716819,0.9102181657716819,0.9102181657716819,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,36.14345975271024,36.14345975271024,36.14345975271024,36.14345975271024,144.57383901084097,3469.7721362601897,0.051543808125537785,39.55630003184044,78.04495011742999,114.31415420800923,145.4991898180117
0.11,2735.875535603272,0.10983597883597879,0.23637964627612273,48.78306779765213,0.017824087345976354,0.36793650793650773,2.375661375661376,57.79365079365079,12.164021164021165,13.43915343915344,16.64021164021164,149.32275132275132,249.35978835978835,0.09116008838086752,2486.515747243484,1100.0,,4.0,275.0,275.0,275.0,275.0,1386.5157472434864,42.20634920634921,5.835978835978836,11.56084656084656,62.12049893494,1264.7920737053723,100.0,18.0,25.0,78.76071057515163,1414.1148250281233,1243.0,972.876251292834,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.186846714049782,15.186846714049782,15.186846714049782,15.186846714049782,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9120927855231907,0.9120927855231907,0.9120927855231907,0.9120927855231907,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,36.62142400122929,36.62142400122929,36.62142400122929,36.62142400122929,146.48569600491717,3515.6567041180115,0.05354696493325613,40.01906737436073,78.97608035375461,115.7241535098823,147.40766783737078
0.115,2667.609144255437,0.11472781065088761,0.23048143006367008,53.28365673116694,0.01996766235788963,0.4013609467455618,2.4437869822485205,57.38461538461539,12.254437869822485,13.579881656804734,17.16568047337278,146.4378698224852,246.82248520710058,0.09253491237045953,2420.786659048336,1100.0,,4.0,275.0,275.0,275.0,275.0,1320.7866590483368,42.61538461538461,5.745562130177515,11.420118343195266,60.52660462269295,1200.478989336886,100.0,18.0,25.0,77.69228509606575,1346.9168591593707,1243.0,972.7114703482005,990.0,0.9219672131147545,0.47999999999999976,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.351627658682443,15.351627658682443,15.351627658682443,15.351627658682443,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.913855314698966,0.913855314698966,0.913855314698966,0.913855314698966,0.9799999999999986,0.9799999999999986,0.9799999999999986,0.9799999999999986,37.09029437702511,37.09029437702511,37.09029437702511,37.09029437702511,148.36117750810044,3560.668260194411,0.05561971662350077,40.47220395945381,79.88811351587407,117.10594370135745,149.27968768757074
0.12,2604.618169951534,0.11985026737967902,0.22503900988381254,57.37725860267499,0.02204593292392,0.3935828877005343,2.411764705882353,57.42245989304813,12.171122994652407,13.433155080213904,16.78609625668449,148.7379679144385,248.55080213903744,0.09544236636387732,2356.067367812498,1100.0,,4.0,275.0,275.0,275.0,275.0,1256.067367812499,42.57754010695187,5.828877005347594,11.566844919786096,60.409687721506,1135.6844180589073,100.0,18.0,25.0,77.1957839781905,1284.422385973346,1243.0,972.5594231688483,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.503674838036696,15.503674838036696,15.503674838036696,15.503674838036696,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9154084935699147,0.9154084935699147,0.9154084935699147,0.9154084935699147,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,37.52131290403911,37.52131290403911,37.52131290403911,37.52131290403911,150.08525161615643,3602.046038787751,0.05762737090159365,40.88799137450907,80.72522708187299,118.37486559089571,151.00034906924537
0.125,2533.412164516474,0.12547368421052657,0.21888681101422286,51.833370460010904,0.020459590119496482,0.41406698564593264,2.4832535885167464,56.83253588516747,12.15311004784689,13.205741626794259,16.483253588516746,148.68421052631578,247.35885167464116,0.09762739906711708,2286.0533128418333,1100.0,,4.0,275.0,275.0,275.0,275.0,1186.0533128418315,43.16746411483253,5.84688995215311,11.794258373205741,59.5459392117577,1065.6987611898821,100.0,18.0,25.0,76.02919280027444,1214.382971716198,1243.0,972.3875466040038,990.0,0.9219672131147546,0.4800000000000006,988.5980327868874,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.67555140287993,15.67555140287993,15.67555140287993,15.67555140287993,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9170797196938022,0.9170797196938022,0.9170797196938022,0.9170797196938022,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,38.00656019578506,38.00656019578506,38.00656019578506,38.00656019578506,152.02624078314025,3648.6297787953736,0.06001558366150778,41.35520201233741,81.66616748919517,119.80191638764231,152.93724033503085
0.13,2464.4305094943898,0.1303310344827588,0.21292679602031553,45.69246655008668,0.018541646372922452,0.4122758620689653,2.524137931034483,56.60689655172414,12.10344827586207,13.027586206896551,16.117241379310343,152.05517241379312,249.91034482758621,0.10139718199388194,2214.5201646668047,1100.0,,4.0,275.0,275.0,275.0,275.0,1114.520164666805,43.39310344827586,5.896551724137931,11.972413793103449,59.10280771731491,994.1552879839724,100.0,18.0,25.0,75.22004909662527,1146.2104603977652,1243.0,972.2210391608488,990.0,0.9219672131147545,0.4799999999999991,988.5980327868866,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.842058846036714,15.842058846036714,15.842058846036714,15.842058846036714,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9186182716464777,0.9186182716464777,0.9186182716464777,0.9186182716464777,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,38.47466105158229,38.47466105158229,38.47466105158229,38.47466105158229,153.89864420632915,3693.5674609518924,0.062451000829838996,41.805068078833486,82.5724591987021,121.17713025817909,154.8054998122927
0.135,2412.6351771905556,0.1349476439790576,0.20845167930926375,45.178486452419655,0.01869855368397663,0.46298429319371703,2.722513089005236,55.19895287958115,12.089005235602095,12.827225130890053,15.905759162303665,143.6020942408377,239.62303664921467,0.09933188553037695,2173.01214054134,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.0121405413418,44.80104712041885,5.9109947643979055,12.172774869109947,59.70281897312604,950.424504814289,100.0,18.0,25.0,75.60857813542972,1094.026599055127,1243.0,972.096015944943,990.0,0.9219672131147546,0.48000000000000026,988.5980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.967082061942513,15.967082061942513,15.967082061942513,15.967082061942513,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9197173430327009,0.9197173430327009,0.9197173430327009,0.9197173430327009,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,38.824683024143894,38.824683024143894,38.824683024143894,38.824683024143894,155.29873209657558,3727.169570317813,0.06437113100731225,42.14086256191494,83.24914422318952,122.2044405501048,156.20234238021385
0.14,2364.749358350651,0.14055801104972357,0.20431434456149666,45.59559343286395,0.019278191054119615,0.4087845303867403,2.5193370165745854,56.187845303867405,11.922651933701658,12.701657458563536,15.41988950276243,149.27624309392266,245.50828729281767,0.10383291291732556,2119.2410710578347,1100.0,,4.0,275.0,275.0,275.0,275.0,1019.2410710578405,43.812154696132595,6.077348066298343,12.298342541436464,57.03691315503406,900.0163125989374,100.0,18.0,25.0,72.45680265779643,1049.2925556928603,1243.0,971.9804294856749,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.082668521211204,16.082668521211204,16.082668521211204,16.082668521211204,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9206908581468054,0.9206908581468054,0.9206908581468054,0.9206908581468054,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,39.14713405188026,39.14713405188026,39.14713405188026,39.14713405188026,156.58853620752103,3758.124868980499,0.06622080663219547,42.449747172287324,83.87175492170147,123.15004513344999,157.4890253833568
0.145,2312.7314856792364,0.14534374999999986,0.1998200003626861,39.07683919275078,0.016909157830510533,0.4311458333333333,2.5677083333333335,55.953125,11.916666666666666,12.822916666666666,15.640625,144.375,240.70833333333334,0.10406454606838515,2072.0231523459033,1100.0,,4.0,275.0,275.0,275.0,275.0,972.0231523459034,44.046875,6.083333333333333,12.177083333333334,55.89657562822442,853.8192850510131,100.0,18.0,25.0,71.53720062822444,998.1942850510135,1243.0,971.8548691033635,990.0,0.9219672131147546,0.48000000000000026,988.5980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.20822890352154,16.20822890352154,16.20822890352154,16.20822890352154,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9217022816092498,0.9217022816092498,0.9217022816092498,0.9217022816092498,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,39.49611722439624,39.49611722439624,39.49611722439624,39.49611722439624,157.98446889758495,3791.627253542037,0.0683160914309686,42.78355285432869,84.54476574929703,124.17261736000363,158.88145584428787
0.15,2261.584372690159,0.15072067039106116,0.19540088980042958,34.5461323707691,0.015261024653744565,0.43357541899441365,2.636871508379888,54.659217877094974,11.614525139664805,12.256983240223464,14.519553072625698,136.0558659217877,229.10614525139664,0.10129143340400869,2032.4782274387621,1100.0,,4.0,275.0,275.0,275.0,275.0,932.4782274387635,45.340782122905026,6.385474860335195,12.743016759776536,53.655182376965776,814.3537713187809,100.0,18.0,25.0,68.17473544959145,950.4096372405678,1243.0,971.731410554769,990.0,0.9219672131147546,0.48,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.331687452115876,16.331687452115876,16.331687452115876,16.331687452115876,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9226536000597265,0.9226536000597265,0.9226536000597265,0.9226536000597265,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,39.83800863051696,39.83800863051696,39.83800863051696,39.83800863051696,159.3520345220678,3824.4488285296225,0.07046191209332055,43.11007547827339,85.20325393707436,125.17352966054368,160.24537158329397
0.155,2212.6822413021227,0.15510067114093964,0.19117574564850343,47.100126787765745,0.021273428620526325,0.4007382550335572,2.5167785234899327,55.033557046979865,11.36241610738255,11.993288590604028,13.93288590604027,139.18120805369128,231.50335570469798,0.1046191805574097,1981.1788855974246,1100.0,,4.0,275.0,275.0,275.0,275.0,881.1788855974256,44.966442953020135,6.6375838926174495,13.006711409395972,49.622491126651184,766.94565621574,100.0,18.0,25.0,63.55537703269143,906.1268642694315,1243.0,971.6133709272808,990.0,0.9219672131147545,0.4799999999999992,988.5980327868867,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.449727079604255,16.449727079604255,16.449727079604255,16.449727079604255,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9235182398796997,0.9235182398796997,0.9235182398796997,0.9235182398796997,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,40.163550280302516,40.163550280302516,40.163550280302516,40.163550280302516,160.65420112121006,3855.700826909033,0.07260853999570402,43.42053063284677,85.82950208272376,126.12584582514931,161.54405378553798
0.16,2171.461864907028,0.15976063829787254,0.18761430512796717,41.43956405994404,0.01907563923636248,0.438617021276596,2.6382978723404253,54.526595744680854,11.452127659574469,11.936170212765957,13.856382978723405,138.8404255319149,230.61170212765958,0.10622108971865282,1940.8501627793687,1100.0,,4.0,275.0,275.0,275.0,275.0,840.8501627793642,45.473404255319146,6.547872340425532,13.063829787234043,48.548311449508965,727.2167449468757,100.0,18.0,25.0,62.40469442823237,866.0571704787907,1243.0,971.5138734670177,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.549224539868312,16.549224539868312,16.549224539868312,16.549224539868312,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9242144782395685,0.9242144782395685,0.9242144782395685,0.9242144782395685,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,40.43694915102314,40.43694915102314,40.43694915102314,40.43694915102314,161.74779660409257,3881.9471184982344,0.07449155626999882,43.680890286408534,86.35482071189784,126.92499028848013,162.63459833708768
0.165,2129.910043781849,0.1646746987951808,0.18402422778275188,37.609755537762425,0.0176670752395058,0.4162048192771086,2.5421686746987953,55.46987951807229,11.487951807228916,12.168674698795181,14.283132530120483,144.17469879518072,237.5843373493976,0.11153819131746062,1892.325706432452,1100.0,,4.0,275.0,275.0,275.0,275.0,792.3257064324529,44.53012048192771,6.5120481927710845,12.831325301204819,45.60456073731194,682.8476517192369,100.0,18.0,25.0,59.88769326743241,827.0223505144177,1243.0,971.4135759677492,990.0,0.9219672131147545,0.4799999999999997,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.649522039135935,16.649522039135935,16.649522039135935,16.649522039135935,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9248866934993527,0.9248866934993527,0.9248866934993527,0.9248866934993527,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,40.711607820409434,40.711607820409434,40.711607820409434,40.711607820409434,162.84643128163773,3908.3143507593145,0.07646065239859727,43.94212421401426,86.88201481453943,127.72726793764632,163.7300931967108
0.17,2087.3765811420385,0.1697386363636364,0.18034933661067187,40.57505789844571,0.019444567344410427,0.40465909090909064,2.4886363636363638,56.14772727272727,11.715909090909092,12.409090909090908,14.653409090909092,148.7215909090909,243.64772727272728,0.11674670415003928,1843.7288538693117,1100.0,,4.0,275.0,275.0,275.0,275.0,743.7288538693088,43.85227272727273,6.284090909090909,12.590909090909092,43.12249062718623,637.879090514851,100.0,18.0,25.0,57.775899718095296,786.6006814239422,1243.0,971.310908988965,990.0,0.9219672131147546,0.4799999999999999,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.752189017921662,16.752189017921662,16.752189017921662,16.752189017921662,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9255431068573027,0.9255431068573027,0.9255431068573027,0.9255431068573027,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,40.99172590780017,40.99172590780017,40.99172590780017,40.99172590780017,163.9669036312007,3935.2056871488244,0.07855666581903432,44.20819867670189,87.41909796430267,128.54489703250331,164.84727804875982
0.175,2041.2108626266313,0.1748670212765955,0.1763606185309408,42.936519511430994,0.021057577542467402,0.45505319148936163,2.6808510638297873,54.888297872340424,11.574468085106384,12.132978723404255,14.24468085106383,143.13297872340425,235.97340425531914,0.11562707881703167,1805.2374583713108,1100.0,,4.0,275.0,275.0,275.0,275.0,705.2374583713096,45.111702127659576,6.425531914893617,12.867021276595745,41.35837383480979,599.4748292173517,100.0,18.0,25.0,55.6030546858736,742.6078079407564,1243.0,971.1994744959957,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.86362351088992,16.86362351088992,16.86362351088992,16.86362351088992,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.926219566512389,0.926219566512389,0.926219566512389,0.926219566512389,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,41.294565068637255,41.294565068637255,41.294565068637255,41.294565068637255,165.17826027454902,3964.2782465891746,0.08092894804388624,44.49543787661297,87.99904243761976,129.4281259994653,166.05493826924499
0.18,1984.0424045626896,0.17997340425531907,0.17142126375421626,43.40607426797656,0.02189412574440967,0.42521276595744695,2.5531914893617023,55.15425531914894,11.372340425531915,11.914893617021276,13.627659574468085,141.6755319148936,233.74468085106383,0.11782230974666627,1750.297723711625,1100.0,,4.0,275.0,275.0,275.0,275.0,650.297723711624,44.84574468085106,6.627659574468085,13.085106382978724,36.63914292485969,549.1000701484661,100.0,18.0,25.0,50.2668024993278,690.7756020633597,1243.0,971.046785372134,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.016312634750044,17.016312634750044,17.016312634750044,17.016312634750044,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9270848960720736,0.9270848960720736,0.9270848960720736,0.9270848960720736,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,41.70740630126387,41.70740630126387,41.70740630126387,41.70740630126387,166.8296252050555,4003.9110049213295,0.0840948849549688,44.88662992491672,88.7891099853158,130.63196309166577,167.7024164360695
0.185,1933.779542842063,0.18474390243902444,0.16707855250155412,46.192935150182194,0.02389938523153115,0.44219512195121946,2.6097560975609757,54.353658536585364,11.176829268292684,11.579268292682928,13.03048780487805,137.02439024390245,227.16463414634146,0.11747854542041294,1706.6149086957219,1100.0,,4.0,275.0,275.0,275.0,275.0,606.6149086957216,45.646341463414636,6.823170731707317,13.420731707317072,33.53054911459369,507.1941156786893,100.0,18.0,25.0,46.56103691947174,644.2185059225916,1243.0,970.8860569845684,990.0,0.9219672131147545,0.47999999999999965,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.17704102231852,17.17704102231852,17.17704102231852,17.17704102231852,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.92792423497906,0.92792423497906,0.92792423497906,0.92792423497906,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,42.13945071963704,42.13945071963704,42.13945071963704,42.13945071963704,168.55780287854816,4045.3872690851513,0.08717010610247052,45.29452651820192,89.6131975343993,131.88834634498036,169.42350874076988
0.19,1881.490180160445,0.1897159090909092,0.16256075156586222,49.66435531921241,0.026407950201618513,0.4918750000000001,2.8181818181818183,53.125,11.125,11.329545454545455,12.602272727272727,130.9659090909091,219.14772727272728,0.11647369864296975,1662.342452887717,1100.0,,4.0,275.0,275.0,275.0,275.0,562.3424528877154,46.875,6.875,13.670454545454545,31.49924412814316,463.4227542141176,100.0,18.0,25.0,44.101516855415916,594.3886633050265,1243.0,970.7171221205173,990.0,0.9219672131147546,0.4799999999999999,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.34597588636691,17.34597588636691,17.34597588636691,17.34597588636691,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9287209083346337,0.9287209083346337,0.9287209083346337,0.9287209083346337,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,42.59042077855267,42.59042077855267,42.59042077855267,42.59042077855267,170.36168311421068,4088.680394741057,0.09055158664454402,45.71967883447932,90.47248371945902,133.1992356504403,171.22129027122926
0.195,1823.3930041648407,0.1949375000000004,0.15754115555984233,48.12275328075736,0.026397584224327957,0.48182692307692293,2.793269230769231,53.46153846153846,11.048076923076923,11.39423076923077,12.576923076923077,131.15865384615384,219.63942307692307,0.12047679415224673,1603.7535810879174,1100.0,,4.0,275.0,275.0,275.0,275.0,503.75358108791744,46.53846153846154,6.951923076923077,13.60576923076923,28.054745408014714,408.60268183374865,100.0,18.0,25.0,40.631668484937805,539.7613356799022,1243.0,970.5294235519171,990.0,0.9219672131147546,0.48000000000000054,988.5980327868874,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.533674454968043,17.533674454968043,17.533674454968043,17.533674454968043,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.929501977804117,0.929501977804117,0.929501977804117,0.929501977804117,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,43.08751503751452,43.08751503751452,43.08751503751452,43.08751503751452,172.350060150058,4136.401443601389,0.09453653767424443,46.18705081974252,91.41752625579525,134.6420160925826,173.2025021544788
0.2,1771.8967761159172,0.2001320754716984,0.15309188145641542,41.17973919402236,0.023223688277999997,0.5017610062893082,2.893081761006289,51.943396226415096,10.786163522012579,10.855345911949685,11.628930817610064,119.12578616352201,204.33962264150944,0.11528547823043532,1567.557153474407,1100.0,,4.0,275.0,275.0,275.0,275.0,467.55715347440855,48.056603773584904,7.213836477987422,14.137462069174541,26.010476218360473,372.13877493530083,100.0,18.0,24.992807981124226,37.63940703597055,491.2645610988232,1242.992807981124,970.3630511228348,990.0,0.9219483488029493,0.4799999999999995,988.5980516511986,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.70006574836099,17.70006574836099,17.70006574836099,17.70006574836099,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9301120756533393,0.9301120756533393,0.9301120756533393,0.9301120756533393,0.9799999999999992,0.9799999999999992,0.9799999999999992,0.9799999999999992,43.52493466122556,43.52493466122556,43.52493466122556,43.52493466122556,174.09973864490223,4178.393727477654,0.09826459154966638,46.5972874090506,92.2473783933704,135.90978695717897,174.9454261944947
