ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.205,1722.756306782623,0.20485405405405455,0.1488461449060186,51.13846058553765,0.02971087102711757,0.4850270270270272,2.8,52.972972972972975,10.972972972972974,11.178378378378378,12.2,127.55675675675676,214.88108108108108,0.12474630000298384,1507.8752257015433,1100.0,,4.0,275.0,275.0,275.0,275.0,407.8752257015434,47.027027027027025,7.027027027027027,13.812036676228303,22.53723068369434,317.4719042875662,100.0,18.0,24.990415054606682,34.737230683694364,445.0286610443231,1242.9904150546067,970.2042896065277,990.0,0.9219420722743786,0.48000000000000015,988.5980579277276,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.858833541197157,17.858833541197157,17.858833541197157,17.858833541197157,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9306127936957741,0.9306127936957741,0.9306127936957741,0.9306127936957741,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,43.93899373609995,43.93899373609995,43.93899373609995,43.93899373609995,175.7559749443998,4218.143398665603,0.10203310580499823,46.984647567174505,93.03129705671238,137.10824160586378,176.59510281002252
0.21,1672.9052006765844,0.20956626506024068,0.1445390093384568,41.04968994194084,0.024553581966722946,0.530421686746988,2.9759036144578315,51.75301204819277,10.789156626506024,10.891566265060241,11.560240963855422,119.97590361445783,204.96987951807228,0.12253507575192137,1467.9353211585117,1100.0,,4.0,275.0,275.0,275.0,275.0,367.9353211585087,48.24698795180723,7.210843373493976,14.086227940331101,20.323136163066877,278.0681257298101,100.0,18.0,24.977794205391337,31.883377126922277,398.04402934426764,1242.9777942053915,970.0432321868032,990.0,0.9219089684075846,0.4799999999999997,988.5980910315939,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.01992406479113,18.01992406479113,18.01992406479113,18.01992406479113,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9310472838550092,0.9310472838550092,0.9310472838550092,0.9310472838550092,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,44.356018154429314,44.356018154429314,44.356018154429314,44.356018154429314,177.42407261771726,4258.17774282522,0.10606357707621321,47.37384248660305,93.81924039914901,138.31362826573124,178.25618189200546
0.215,1627.9406783571067,0.21508938547486012,0.14065407461005378,46.22134610205347,0.0284434560060387,0.4942458100558661,2.8547486033519553,52.50837988826816,10.69832402234637,10.916201117318435,11.664804469273744,122.82122905027933,208.60893854748602,0.12812743453777314,1419.3317398096206,1100.0,,4.0,275.0,275.0,275.0,275.0,319.33173980962175,47.49162011173184,7.301675977653631,13.68548860469456,17.22960383616836,233.62335127937337,100.0,18.0,24.601689722012992,28.894408305442152,356.44458032965275,1242.6016897220127,969.8979621916154,990.0,0.9209224648446248,0.48,988.5990775351564,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.16618056354012,18.16618056354012,18.16618056354012,18.16618056354012,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9313699578746347,0.9313699578746347,0.9313699578746347,0.9313699578746347,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,44.731531479901115,44.731531479901115,44.731531479901115,44.731531479901115,178.92612591960446,4294.227022070511,0.10992314846781537,47.7211211725435,94.52263163313042,139.39044090509614,179.7419236435674
0.22,1582.281322360959,0.21950282485875727,0.13670910625198662,35.54080432454405,0.022439488825106844,0.5017514124293786,2.9152542372881354,52.3954802259887,10.796610169491526,11.045197740112995,11.807909604519773,122.69491525423729,208.74011299435028,0.13190819590410324,1373.5412093666084,1100.0,,4.0,275.0,275.0,275.0,275.0,273.54120936660576,47.23377432247299,7.203389830508475,13.188145507864528,14.971311723093876,190.94458798266578,99.62925454846169,18.0,24.233343247977533,26.779221327613666,313.6395032369031,1241.862597796439,969.7504473491653,990.0,0.9189838630726279,0.48,988.6010161369293,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.315634007761194,18.315634007761194,18.315634007761194,18.315634007761194,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9316380531965096,0.9316380531965096,0.9316380531965096,0.9316380531965096,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,45.112510333915665,45.112510333915665,45.112510333915665,45.112510333915665,180.45004133566266,4330.800992055902,0.11404995820519362,48.07049980554611,95.23054320889544,140.47484053088544,181.2397227589507
0.225,1538.9504607974825,0.22490909090909067,0.13296531981290252,36.197932764386444,0.023507329007039772,0.48215311004784694,2.8181818181818183,52.1578947368421,10.62200956937799,10.76555023923445,11.373205741626794,120.88516746411483,205.80382775119617,0.13374416913845247,1333.146633046285,1100.0,,4.0,275.0,275.0,275.0,275.0,233.14663304628598,46.521053278632834,7.37799043062201,11.802499924263373,12.298220969276892,155.14686844349063,98.67894801547496,18.0,22.568050163497826,23.67142671090368,276.03203590760563,1239.2469981789725,969.6104553348837,990.0,0.912370891629716,0.4800000000000006,988.6076291083697,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.462238993486093,18.462238993486093,18.462238993486093,18.462238993486093,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9318326368782651,0.9318326368782651,0.9318326368782651,0.9318326368782651,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,45.48310531832473,45.48310531832473,45.48310531832473,45.48310531832473,181.93242127329893,4366.37811055917,0.11822692815751458,48.39859627976052,95.89561475217698,141.49432017498657,182.64952802302037
0.23,1499.2825011551463,0.2307525252525254,0.12953800809980445,35.159537041129134,0.02343768988066331,0.4787373737373737,2.803030303030303,51.84848484848485,10.45959595959596,10.56060606060606,10.964646464646465,116.6969696969697,200.53030303030303,0.13378192595926303,1298.752198124843,1100.0,,4.0,275.0,275.0,275.0,275.0,198.7521981248428,45.27527659398117,7.528334000061795,10.281998609376814,10.334973559094248,125.33161536232818,97.12376144246598,17.987929959657755,20.84260466998286,21.29962002374069,242.02858505929797,1235.9542960721067,969.4822973114235,990.0,0.9043428480565742,0.48000000000000037,988.6156571519437,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.598425060519077,18.598425060519077,18.598425060519077,18.598425060519077,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9319568978154352,0.9319568978154352,0.9319568978154352,0.9319568978154352,0.9799999999999974,0.9799999999999974,0.9799999999999974,0.9799999999999974,45.824717471102126,45.824717471102126,45.824717471102126,45.824717471102126,183.2988698844085,4399.172877225805,0.12226362959272902,48.696098320156274,96.49890148292072,142.41966930127194,183.93053945541368
0.235,1468.4569732820214,0.23546621621621605,0.12687468249156642,33.503658890966136,0.022825331616758947,0.4977027027027028,2.8445945945945947,51.310810810810814,10.297297297297296,10.324324324324325,10.54054054054054,113.35810810810811,195.8310810810811,0.13335076976696128,1272.6258922009386,1100.0,,4.0,275.0,275.0,275.0,275.0,172.62589220093963,42.45528478310282,7.4598731812817585,9.10014850008585,8.79023590861795,104.82034982785135,93.76609559391362,17.757170478579056,19.424472824410174,19.330776449158478,218.17845793595944,1230.9477388969035,969.3827071444501,990.0,0.8921871650182137,0.4799999999999992,988.6278128349823,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.710170910532167,18.710170910532167,18.710170910532167,18.710170910532167,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9320158980434335,0.9320158980434335,0.9320158980434335,0.9320158980434335,0.98,0.98,0.98,0.98,46.10296632705131,46.10296632705131,46.10296632705131,46.10296632705131,184.41186530820525,4425.884767396921,0.12559175075956477,48.92526380592229,96.96377613496016,143.13312335406482,184.9191819256339
0.24,1430.6973200628092,0.24017741935483874,0.12361224845342675,35.19570558018063,0.024608243273726405,0.49693548387096786,2.827956989247312,51.704301075268816,10.279569892473118,10.39247311827957,10.655913978494624,117.43548387096774,200.46774193548387,0.14012885606674594,1230.2295781273256,1100.0,,4.0,275.0,275.0,275.0,275.0,130.22957812732744,34.82475517715565,6.389412698902062,6.693220736090365,6.399975536119395,75.92221397906002,86.5290562524245,16.668982591375176,17.08569385436994,17.055889514614016,193.3576978500278,1220.2837326981708,969.2607144186636,990.0,0.8722897371250752,0.48000000000000015,988.6477102628762,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.85206106421045,18.85206106421045,18.85206106421045,18.85206106421045,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9320387271903056,0.9320387271903056,0.9320387271903056,0.9320387271903056,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,46.453727702994605,46.453727702994605,46.453727702994605,46.453727702994605,185.8149108119785,4459.557859487481,0.12988520420470342,49.20369299691653,97.52876973127489,144.00069290020144,186.12247779216332
0.245,1398.0529449949001,0.24505780346820794,0.12079177444755969,37.17182762256647,0.026563735056443476,0.5523699421965319,3.046242774566474,50.433526011560694,10.208092485549132,10.167630057803468,10.213872832369942,110.63583815028902,191.65895953757226,0.1371542155881069,1206.393985457328,1099.9369314395067,,4.0,274.98423285987667,274.98423285987667,274.98423285987667,274.98423285987667,106.45705401782173,29.82503713323394,5.423767550184169,5.644965479759434,5.269190211448187,60.29409364319583,80.25856314479466,15.631860035733323,15.81259553756292,15.483063043818143,170.92993179348483,1211.6399501575975,969.1552479761398,990.0,0.8588046276362108,0.47991801087135855,988.6612773614926,0.5348737462543739,0.5348737462543739,0.5348737462543739,0.5348737462543739,18.971155639100648,18.971155639100648,18.971155639100648,18.971155639100648,,1.0999369314395033,1.0999369314395033,1.0999369314395033,1.0999369314395033,0.9321029559970164,0.9321029559970164,0.9321029559970164,0.9321029559970164,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,46.74771395476857,46.74771395476857,46.74771395476857,46.74771395476857,186.9908558190743,4487.780539657791,0.1337596402427837,49.442268038871774,98.0130630262909,144.74477357991063,187.15551702155835
0.25,1367.718886746277,0.2504425287356323,0.11817091181487861,36.17219475388675,0.026488068693344285,0.502528735632184,2.839080459770115,51.48850574712644,10.310344827586206,10.362068965517242,10.454022988505747,112.98275862068965,195.5977011494253,0.143035432288314,1172.1211855968518,1099.2459376693532,,4.0,274.8114844173383,274.8114844173383,274.8114844173383,274.8114844173383,72.87524792749967,20.536481714464045,3.9046509513336787,3.8232813465529523,3.5646172777062626,41.046216637442534,72.02498746159046,14.214995778919885,14.185350312070218,14.018640266212023,154.0289752581322,1199.6712712219344,969.0572515658504,990.0,0.840556473928565,0.4790197189701593,988.6804238071011,0.5342118092688536,0.5342118092688536,0.5342118092688536,0.5342118092688536,19.0889604319825,19.0889604319825,19.0889604319825,19.0889604319825,,1.0992459376693502,1.0992459376693502,1.0992459376693502,1.0992459376693502,0.9325947930433697,0.9325947930433697,0.9325947930433697,0.9325947930433697,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,47.03290538686294,47.03290538686294,47.03290538686294,47.03290538686294,188.13162154745177,4515.158917138841,0.13756637164376534,49.661987379963314,98.45923297018146,145.43066049898587,188.10866398601937
0.255,1325.153286151554,0.2547499999999999,0.11449324392349433,38.04474481165573,0.02869744296931334,0.5591111111111117,3.0277777777777777,50.333333333333336,10.405555555555555,10.233333333333333,10.305555555555555,106.03333333333333,187.3111111111111,0.1413843313981329,1137.8421750404436,1093.1206307464686,,4.0,273.28015768661714,273.28015768661714,273.28015768661714,273.28015768661714,44.721544293973324,13.28265083875524,2.760917944713839,2.4835252860064205,2.280653932593299,23.91379629190457,63.615984172088574,13.166473500269392,12.716858619339758,12.58620948814886,129.9471296252378,1182.6199470381673,968.9219103279037,990.0,0.8159463153128166,0.47105681997040877,988.7129968647163,0.5283842513783501,0.5283842513783501,0.5283842513783501,0.5283842513783501,19.262702285433488,19.262702285433488,19.262702285433488,19.262702285433488,,1.0931206307464656,1.0931206307464656,1.0931206307464656,1.0931206307464656,0.9333449972070964,0.9333449972070964,0.9333449972070964,0.9333449972070964,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,47.231002772204405,47.231002772204405,47.231002772204405,47.231002772204405,188.92401108881756,4534.176266131615,0.14257599180335925,49.96291020138918,99.07051423354608,146.3709083658608,189.41656205295104
0.26,1288.0563955091393,0.26043981481481504,0.11128807257199023,27.17228899323462,0.02109098101988991,0.5583796296296296,3.1018518518518516,49.44444444444444,10.00462962962963,9.74537037037037,9.625,103.39814814814815,182.21759259259258,0.141492610455465,1105.838802916547,1083.265455073867,,4.0,270.81636376846666,270.81636376846666,270.81636376846666,270.81636376846666,22.573347842682097,6.9619142016249445,1.392989955632532,1.209371653375507,1.0399815636363245,11.969090468412796,56.40635864606937,11.39761958526217,10.95474202374587,10.664981563636317,115.36723861656091,1162.0241753289442,968.8053201001708,990.0,0.7862204592376528,0.4582763801671397,988.7555031605958,0.5191394791803153,0.5191394791803153,0.5191394791803153,0.5191394791803153,19.431043581243298,19.431043581243298,19.431043581243298,19.431043581243298,,1.0832654550738654,1.0832654550738654,1.0832654550738654,1.0832654550738654,0.9350332205210218,0.9350332205210218,0.9350332205210218,0.9350332205210218,0.9799999999999968,0.9799999999999968,0.9799999999999968,0.9799999999999968,47.294305398900924,47.294305398900924,47.294305398900924,47.294305398900924,189.1772215956037,4540.253318294489,0.14687470518183365,50.21928223489393,99.5915230587445,147.17286510607678,190.5334258962713
0.265,1265.0142353721392,0.26524218750000006,0.10929722993615265,26.752620704249924,0.021147378216032818,0.577578125,3.1328125,49.421875,10.078125,9.828125,9.671875,103.4453125,182.4453125,0.14420809403601595,1082.5689228721385,1072.4119029732578,,4.0,268.10297574331446,268.10297574331446,268.10297574331446,268.10297574331446,10.157019898880566,3.1961669480578396,0.6663763510859315,0.5715971363743519,0.4837522480655737,5.239127215296871,52.61804194805783,10.74450135108593,10.399722136374352,10.155627248065572,108.6844397152969,1146.1741684087758,968.7329018825982,990.0,0.7633441605899859,0.4443600564589487,988.792295782951,0.509038449080723,0.509038449080723,0.509038449080723,0.509038449080723,19.550355451272218,19.550355451272218,19.550355451272218,19.550355451272218,,1.072411902973257,1.072411902973257,1.072411902973257,1.072411902973257,0.9361326261532948,0.9361326261532948,0.9361326261532948,0.9361326261532948,0.9800000000000012,0.9800000000000012,0.9800000000000012,0.9800000000000012,47.158946481542266,47.158946481542266,47.158946481542266,47.158946481542266,188.6357859261691,4527.258862228059,0.14912030958948463,50.377324360012935,99.91279919406895,147.66762682860397,191.22303770801634
0.27,1240.270567683602,0.26999530516431924,0.1071593770478633,24.142883513925838,0.019445247825807272,0.5624882629107977,3.1455399061032865,49.12206572769953,10.028169014084508,9.619718309859154,9.253521126760564,101.2300469483568,179.25352112676057,0.14451447926070626,1061.017046556842,1058.2596001817408,,4.0,264.5649000454352,264.5649000454352,264.5649000454352,264.5649000454352,2.7574463751013476,0.881982845357586,0.1856789401378921,0.15133245893392883,0.11122627226022665,1.4272258584117143,50.0040485730571,10.213847954222402,9.77105076879308,9.364747399020793,102.65727280676855,1128.2485474778132,968.6551360698618,990.0,0.737477698997479,0.4271727479605363,988.835349553042,0.4959547253160412,0.4959547253160412,0.4959547253160412,0.4959547253160412,19.684258757863198,19.684258757863198,19.684258757863198,19.684258757863198,,1.0582596001817395,1.0582596001817395,1.0582596001817395,1.0582596001817395,0.9378364488076233,0.9378364488076233,0.9378364488076233,0.9378364488076233,0.9799999999999969,0.9799999999999969,0.9799999999999969,0.9799999999999969,46.93736810544703,46.93736810544703,46.93736810544703,46.93736810544703,187.7494724217881,4505.987338122917,0.1513847419119813,50.545800170570374,100.255385549844,148.19545476799192,191.95932577403596
0.275,1217.2978145432965,0.2751011904761906,0.10517453117654085,18.27874712147534,0.014996471298185973,0.530654761904762,3.0476190476190474,50.291666666666664,10.214285714285714,10.035714285714286,9.869047619047619,107.10714285714286,187.51785714285714,0.15401243528668584,1029.7799574004396,1029.777916268448,,4.0,257.444479067112,257.444479067112,257.444479067112,257.444479067112,0.0020411319913559312,0.000653162237233898,0.00016329055930847455,0.0001306324474467796,8.164527965423728e-05,0.001012401467712542,50.292319828903906,10.214449004845022,10.035844918161732,9.869129264327276,107.10815525861055,1100.3205300203588,968.582935988566,990.0,0.6971636515757768,0.39331601884302636,988.9095203295817,0.46989722634903813,0.46989722634903813,0.46989722634903813,0.46989722634903813,19.856687114667494,19.856687114667494,19.856687114667494,19.856687114667494,,1.029777916268449,1.029777916268449,1.029777916268449,1.029777916268449,0.9398422627944459,0.9398422627944459,0.9398422627944459,0.9398422627944459,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,46.17306956801502,46.17306956801502,46.17306956801502,46.17306956801502,184.6922782720601,4432.614678529445,0.15173000444804063,50.70125091391217,100.57156456016604,148.68279129925475,192.63959076053666
0.28,1200.5509455454057,0.2806818181818176,0.10372760169512295,21.594064291857823,0.017989529668072223,0.5380303030303032,3.0454545454545454,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,174.96969696969697,0.14574976973198803,1025.5812485757085,1025.5812485757085,,4.0,256.39531214392713,256.39531214392713,256.39531214392713,256.39531214392713,0.0,0.0,0.0,0.0,0.0,0.0,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,1092.7832687777288,968.5303029717151,990.0,0.6866051685715299,0.3885022257038672,988.9248926057251,0.466036146782268,0.466036146782268,0.466036146782268,0.466036146782268,19.928553487228196,19.928553487228196,19.928553487228196,19.928553487228196,,1.0255812485757079,1.0255812485757079,1.0255812485757079,1.0255812485757079,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999974,0.9799999999999974,0.9799999999999974,0.9799999999999974,46.16034832272821,46.16034832272821,46.16034832272821,46.16034832272821,184.64139329091282,4431.393438981906,0.15379728546734403,50.813932912854156,100.8008060452762,149.0362573347885,193.1332926460063
0.285,1181.0764456889199,0.28535172413793075,0.10204500490752268,23.317033816673963,0.019751372968310744,0.5002068965517245,2.910344827586207,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,184.80689655172415,0.15648636490439616,996.2695491371951,996.2695491371951,,4.0,249.06738728429877,249.06738728429877,249.06738728429877,249.06738728429877,0.0,0.0,0.0,0.0,0.0,0.0,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,1065.959204309609,968.4690974007375,990.0,0.6498885318662454,0.3559079268988778,988.9942035412349,0.43988877918337427,0.43988877918337427,0.43988877918337427,0.43988877918337427,20.085217361314896,20.085217361314896,20.085217361314896,20.085217361314896,,0.9962695491371935,0.9962695491371935,0.9962695491371935,0.9962695491371935,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,45.19380741103873,45.19380741103873,45.19380741103873,45.19380741103873,180.77522964415488,4338.605511459715,0.15305934742595298,50.9442499003019,101.06598270728195,149.44527648588263,193.70492986856576
0.29,1157.3146181495215,0.28902068965517186,0.09999198300811893,22.67500574682033,0.019592766043830766,0.5215862068965518,2.9586206896551723,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,175.48275862068965,0.1516283044548213,981.8318595288314,981.8318595288314,,4.0,245.45796488220785,245.45796488220785,245.45796488220785,245.45796488220785,0.0,0.0,0.0,0.0,0.0,0.0,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,1049.1697905633146,968.3944173713277,990.0,0.627366782845356,0.33964944842334716,989.0329837687314,0.4271367168996613,0.4271367168996613,0.4271367168996613,0.4271367168996613,20.211429680504583,20.211429680504583,20.211429680504583,20.211429680504583,,0.9818318595288337,0.9818318595288337,0.9818318595288337,0.9818318595288337,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,44.821847086894444,44.821847086894444,44.821847086894444,44.821847086894444,179.28738834757777,4302.897320341868,0.15491741403713705,51.10228287318038,101.38763670119052,149.94160514238467,194.3990527350082
0.295,1143.3852535171734,0.2946371681415927,0.09878848590388374,22.766671190188987,0.019920318000612988,0.5273451327433633,2.9867256637168142,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,177.17256637168143,0.1549679879669712,966.2126871454919,966.2126871454919,,4.0,241.55317178637299,241.55317178637299,241.55317178637299,241.55317178637299,0.0,0.0,0.0,0.0,0.0,0.0,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,1033.845430508324,968.3506393681969,990.0,0.609106576761324,0.3253965610091933,989.0654968622293,0.41385068281073734,0.41385068281073734,0.41385068281073734,0.41385068281073734,20.301006811221953,20.301006811221953,20.301006811221953,20.301006811221953,,0.966212687145491,0.966212687145491,0.966212687145491,0.966212687145491,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999964,0.9799999999999964,0.9799999999999964,0.9799999999999964,44.30248371948357,44.30248371948357,44.30248371948357,44.30248371948357,177.20993487793427,4253.0384370704205,0.15498590274246013,51.19442580610275,101.57522129097185,150.2311584140398,194.80423430739592
0.3,1123.1974651916803,0.2998291139240501,0.09704426099256107,18.22561711783561,0.01623392004723824,0.47677215189873406,2.8417721518987342,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,172.873417721519,0.1539271523948164,950.3240474701604,950.3240474701604,,4.0,237.5810118675401,237.5810118675401,237.5810118675401,237.5810118675401,0.0,0.0,0.0,0.0,0.0,0.0,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,1017.2987310144648,968.2871920334586,990.0,0.5886620150584698,0.31042392609048314,989.1009140588513,0.4002800631409342,0.4002800631409342,0.4002800631409342,0.4002800631409342,20.413441962250534,20.413441962250534,20.413441962250534,20.413441962250534,,0.9503240474701615,0.9503240474701615,0.9503240474701615,0.9503240474701615,0.9399999999999984,0.9399999999999984,0.9399999999999984,0.9399999999999984,0.9799999999999993,0.9799999999999993,0.9799999999999993,0.9799999999999993,43.817485027488324,43.817485027488324,43.817485027488324,43.817485027488324,175.2699401099533,4206.478562638879,0.1560438193138582,51.327277445482935,101.84573708885154,150.64886322282928,195.3890722744075
0.305,1107.6126535542203,0.3045477707006364,0.09569773326708488,22.003519211504525,0.01986828402418616,0.5364331210191082,3.0191082802547773,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,170.9108280254777,0.15432677028104036,936.7018255287422,936.7018255287422,,4.0,234.17545638218556,234.17545638218556,234.17545638218556,234.17545638218556,0.0,0.0,0.0,0.0,0.0,0.0,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,1003.1540548281055,968.2382111968849,990.0,0.5733642355330801,0.29940770182691556,989.1272280626398,0.38902548096837897,0.38902548096837897,0.38902548096837897,0.38902548096837897,20.49999138478694,20.49999138478694,20.49999138478694,20.49999138478694,,0.9367018255287438,0.9367018255287438,0.9367018255287438,0.9367018255287438,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9791082802547765,0.9791082802547765,0.9791082802547765,0.9791082802547765,43.33541763087201,43.33541763087201,43.33541763087201,43.33541763087201,173.34167052348803,4160.200092563706,0.15649687856980313,51.42926610510111,102.05345568885124,150.9697185260529,195.83858211675917
0.31,1088.6933206984165,0.3102479999999996,0.094063102908343,20.518563364079128,0.018852761014505226,0.5602800000000003,3.116,48.004,9.468,8.856,8.108,96.136,170.572,0.15672402578690267,918.1213206984169,918.1213206984169,,3.972,231.45441216558396,231.45441216558396,231.45441216558396,230.203790330931,0.0,0.0,0.0,0.0,0.0,0.0,48.004,9.468,8.856,8.108,96.136,984.4493206984172,968.1787504364808,990.0,0.5555458954389799,0.2844970565587336,989.1599570480017,0.38035653334204333,0.38035653334204333,0.38035653334204333,0.3759183287986436,20.600850078179533,20.600850078179533,20.600850078179533,20.600594220251295,,0.9258176486623358,0.9258176486623358,0.9258176486623358,0.9208151613237241,0.9390799999999989,0.9390799999999989,0.9390799999999989,0.9390534979423857,0.9790799999999961,0.9790799999999961,0.9790799999999961,0.979053497942383,43.0048202900727,43.0048202900727,43.0048202900727,42.76891204546531,170.58584337841035,4094.0602410818487,0.15668197142617502,51.55243323156377,102.30436080365294,151.3574130607311,196.38203935929442
0.315,1059.3784423808945,0.3152948717948722,0.09153029742170925,25.857159181382013,0.024396959181187207,0.5534615384615382,3.0833333333333335,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,167.48076923076923,0.15809123543670137,891.8976731501245,891.8976731501245,,3.878205128205128,231.13034381623513,231.13034381623513,231.13034381623513,226.03675989358672,0.0,0.0,0.0,0.0,0.0,0.0,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,957.4425449449967,968.0866179617675,990.0,0.5307640850093572,0.2635468778295843,989.2056890371607,0.3798119228418346,0.3798119228418346,0.3798119228418346,0.3620919803155568,20.739259152550712,20.739259152550712,20.739259152550712,20.739197702186644,,0.9245213752649388,0.9245213752649388,0.9245213752649388,0.9041470395743457,0.9391025641025629,0.9391025641025629,0.9391025641025629,0.9389781021897798,0.9789102564102558,0.9789102564102558,0.9789102564102558,0.9787591240875917,43.23172014725205,43.23172014725205,43.23172014725205,42.26497761526621,166.81248052695796,4003.499532646983,0.1574636225243419,51.74185848433527,102.69035738561499,151.95413699345102,197.21918512695274
0.32,1033.0864385264133,0.3200279329608941,0.08925866828868229,26.10940646674781,0.02527040937306636,0.5137430167597763,2.988826815642458,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,162.85474860335196,0.15764425195303433,870.2316899230613,870.2316899230613,,3.815642458100559,229.79883461219165,229.79883461219165,229.79883461219165,221.70889253069242,0.0,0.0,0.0,0.0,0.0,0.0,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,934.4216340571395,968.0039859496513,990.0,0.509669226426862,0.24673415327928855,989.2435966202943,0.37600880965657385,0.37600880965657385,0.37600880965657385,0.34814562143517175,20.863601860982854,20.863601860982854,20.863601860982854,20.86671057386934,,0.9191953384487692,0.9191953384487692,0.9191953384487692,0.8868355701227713,0.9396089385474846,0.9396089385474846,0.9396089385474846,0.9395205479452042,0.9793854748603334,0.9793854748603334,0.9793854748603334,0.9792465753424657,43.28254227443721,43.28254227443721,43.28254227443721,41.75518149380027,163.9049256953498,3933.7182166883977,0.15865525241774173,51.91029816206899,103.03371057995679,152.4852331193691,197.96495716215085
0.325,1014.69836580778,0.3248012422360256,0.08766993880579214,21.634077556188075,0.02131725698049592,0.5439130434782606,3.0869565217391304,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,167.06832298136646,0.16464308360069108,847.630042826414,847.630042826414,,3.6770186335403725,233.21534926493922,233.21534926493922,233.21534926493922,218.58186422098063,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,912.4126515220661,967.9461948639662,990.0,0.48950163286882403,0.22935677941612198,989.281141587715,0.3882511279897361,0.3882511279897361,0.3882511279897361,0.3382739873870596,20.946695595758023,20.946695595758023,20.946695595758023,20.95854751061965,,0.9328613970597563,0.9328613970597563,0.9328613970597563,0.8743274568839221,0.9399378881987562,0.9399378881987562,0.9399378881987562,0.9399082568807325,0.9799378881987568,0.9799378881987568,0.9799378881987568,0.9799082568807348,44.136306686981946,44.136306686981946,44.136306686981946,41.39130180109926,160.43160264678312,3850.358463522797,0.15810887508581042,52.02720403093446,103.27208955247796,152.85413929944815,198.48341083933278
0.33,1005.1481647577145,0.3295721925133701,0.08684480143506644,16.19678019146639,0.01611985782593289,0.5329411764705883,3.0588235294117645,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,167.3101604278075,0.1664471106864098,837.8380043299081,837.8380043299081,,3.7112299465240643,228.1280699782411,228.1280699782411,228.1280699782411,215.75834249548475,0.0,0.0,0.0,0.0,0.0,0.0,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,902.9503037951481,967.9161799463836,990.0,0.48083095566886097,0.22242425462545992,989.2967447897067,0.3711624330184478,0.3711624330184478,0.3711624330184478,0.32962118618694985,21.009402410305864,21.009402410305864,21.009402410305864,21.015950297839655,,0.9125122799129654,0.9125122799129654,0.9125122799129654,0.8630333699819378,0.9387165775401057,0.9387165775401057,0.9387165775401057,0.9381954887218033,0.978235294117645,0.978235294117645,0.978235294117645,0.977518796992482,43.18267529334908,43.18267529334908,43.18267529334908,40.797997499954896,158.56478346022902,3805.5548030454984,0.15775374297460174,52.08850218626163,103.39709819916943,153.04764137551408,198.75545703386004
0.335,990.0327896306127,0.3345389221556883,0.08553883302408476,18.207193958428686,0.018400541068960788,0.5080239520958084,2.92814371257485,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,166.95209580838323,0.168692185789687,823.0806938222279,823.0806938222279,,3.658682634730539,227.62588532717135,227.62588532717135,227.62588532717135,212.85370290363016,0.0,0.0,0.0,0.0,0.0,0.0,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,888.1106339419892,967.8601311585248,990.0,0.4672328518193525,0.2120185957374352,989.3207485524429,0.3699892689023681,0.3699892689023681,0.3699892689023681,0.3208074199832906,21.090628125018394,21.090628125018394,21.090628125018394,21.094898451530785,,0.9105035413086855,0.9105035413086855,0.9105035413086855,0.8514148116145214,0.9378443113772446,0.9378443113772446,0.9378443113772446,0.9367272727272719,0.9767065868263464,0.9767065868263464,0.9767065868263464,0.975,43.154980673792146,43.154980673792146,43.154980673792146,40.234067301753804,155.9664234776215,3743.1941634629134,0.15752775317060164,52.20007502650411,103.62469011192697,153.40007013203655,199.25126131960076
0.34,974.3109189968933,0.34058375634517807,0.08418046340133167,16.71791281612617,0.01717289200503887,0.4907614213197971,2.817258883248731,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,162.8477157360406,0.16718877544431654,811.4632032608521,811.4632032608521,,3.49746192893401,235.55898104440055,235.55898104440055,235.55898104440055,210.64176780762423,0.0,0.0,0.0,0.0,0.0,0.0,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,875.539345392832,967.7972436759865,990.0,0.45571334438386923,0.20318910003411203,989.341097555581,0.39758709237137596,0.39758709237137596,0.39758709237137596,0.3141586627685053,21.146266787223087,21.146266787223087,21.146266787223087,21.18381129769377,,0.9422359241776026,0.9422359241776026,0.9422359241776026,0.8425670712304963,0.9365989847715745,0.9365989847715745,0.9365989847715745,0.9331632653061239,0.9758883248730943,0.9758883248730943,0.9758883248730943,0.9717346938775503,44.68894727423308,44.68894727423308,44.68894727423308,39.69736531293683,153.81476974487086,3691.5544738769017,0.15786302369736957,52.32540894060412,103.8804065864522,153.79618378682693,199.80883610121506
0.345,958.317559693826,0.3450106951871656,0.08279863715754648,16.206721124817456,0.016910587131840762,0.5177005347593584,3.0106951871657754,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,159.1657754010695,0.16609236349250522,799.1517842927566,799.1517842927566,,3.2941176470588234,245.85142344043183,245.85142344043183,245.85142344043183,209.43154750296864,0.0,0.0,0.0,0.0,0.0,0.0,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,862.1464366991738,967.7332702387733,990.0,0.4434409579315153,0.19467499693100696,989.3618840451376,0.43257785506923474,0.43257785506923474,0.43257785506923474,0.3105541242700864,21.19603595129293,21.19603595129293,21.19603595129293,21.260789841061523,,0.9834056937617288,0.9834056937617288,0.9834056937617288,0.837726190011875,0.9381283422459888,0.9381283422459888,0.9381283422459888,0.9336363636363634,0.9777005347593564,0.9777005347593564,0.9777005347593564,0.9721818181818174,46.90168459985825,46.90168459985825,46.90168459985825,39.651543337976406,152.36727242839146,3656.8145382813927,0.158995080769354,52.4520372022087,104.1388397262396,154.19669323292743,200.3730383776913
0.35,945.5132168685864,0.3499515151515138,0.08169234193744608,15.48734879123831,0.016381534776505984,0.5078787878787877,2.9575757575757575,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,164.97575757575757,0.1744709025727191,780.5374592928276,780.5374592928276,,3.0787878787878786,254.67833798838953,254.67833798838953,254.67833798838953,209.45411377415414,0.0,0.0,0.0,0.0,0.0,0.0,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,845.3435198988882,967.6820528674742,990.0,0.42816862935291083,0.18262444895613172,989.3892069216911,0.46144994032884,0.46144994032884,0.46144994032884,0.3105723366955122,21.245704113887815,21.245704113887815,21.245704113887815,21.32135544539337,,1.018713351953558,1.018713351953558,1.018713351953558,0.8378164550966166,0.9392121212121202,0.9392121212121202,0.9392121212121202,0.9299999999999998,0.97921212121212,0.97921212121212,0.97921212121212,0.9700000000000001,48.81678768265437,48.81678768265437,48.81678768265437,39.520731582217714,149.56411765747123,3589.5388237793063,0.15818581696037456,52.552802390826116,104.3445407640721,154.5156075028655,200.82259413520714
0.355,931.9598323134381,0.35514545454545426,0.08052132951188117,17.07776517390934,0.01833829513233351,0.5138181818181821,2.981818181818182,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,156.4121212121212,0.1678512922030076,775.5477111013167,775.5477111013167,,3.066666666666667,253.90676243860716,253.90676243860716,253.90676243860716,207.41135678243452,0.0,0.0,0.0,0.0,0.0,0.0,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,837.9598323134381,967.6278393292546,990.0,0.42158509281527323,0.17913166814776454,989.3992832390372,0.45838798274500275,0.45838798274500275,0.45838798274500275,0.30454022560701577,21.313055927038253,21.313055927038253,21.313055927038253,21.382526110031076,,1.0156270497544282,1.0156270497544282,1.0156270497544282,0.8296454271297378,0.9393333333333318,0.9393333333333318,0.9393333333333318,0.9299999999999998,0.9793333333333322,0.9793333333333322,0.9793333333333322,0.97,48.835704491768375,48.835704491768375,48.835704491768375,39.24777470215838,149.1236317887824,3578.96716293078,0.16000840432990912,52.658818728521354,104.56101542934974,154.8513584175993,201.2961962253424
0.36,919.3755071835255,0.3592636815920391,0.07943404382065654,13.430104439857613,0.014603074327043691,0.5311442786069653,2.9751243781094527,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,152.4179104477612,0.16577104938094842,766.9575967357646,766.9575967357646,,3.0049751243781095,255.30777524763255,255.30777524763255,255.30777524763255,207.888469566133,0.0,0.0,0.0,0.0,0.0,0.0,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,828.3954076810381,967.5775020287363,990.0,0.4131038852635493,0.17433633990907954,989.4125597748267,0.46240246814936886,0.46240246814936886,0.46240246814936886,0.3059410400979562,21.372655277943956,21.372655277943956,21.372655277943956,21.45962268685848,,1.0212311009905306,1.0212311009905306,1.0212311009905306,0.8315538782645321,0.9399502487562172,0.9399502487562172,0.9399502487562172,0.93,0.9799502487562162,0.9799502487562162,0.9799502487562162,0.97,49.296746531216655,49.296746531216655,49.296746531216655,39.47991182082442,148.08665706539557,3554.079769569493,0.16107598853954647,52.75671554049827,104.76095622861955,155.16157757024138,201.7340464771006
0.365,908.0359501788722,0.36405511811023644,0.07845430609545448,15.703689251102125,0.01729128607991459,0.5255118110236221,3.0236220472440944,46.40157480314961,8.755905511811024,7.7637795275590555,6.755905511811024,88.48031496062993,158.15748031496062,0.174159624446053,749.8784698639115,749.8784698639115,,3.0,249.95948995463755,249.95948995463755,249.95948995463755,,0.0,0.0,0.0,0.0,0.0,0.0,46.40157480314961,8.755905511811024,7.7637795275590555,6.755905511811024,88.48031496062993,812.7997297064312,967.5321438007151,990.0,0.40001569761133204,0.1661025590727163,989.4338817433159,0.443605386467662,0.443605386467662,0.443605386467662,,21.45813255613286,21.45813255613286,21.45813255613286,,,0.9998379598185496,0.9998379598185496,0.9998379598185496,,0.9399999999999985,0.9399999999999985,0.9399999999999985,,0.9800000000000012,0.9800000000000012,0.9800000000000012,,48.458521985130886,48.458521985130886,48.458521985130886,,145.3755659553927,3489.0135829294245,0.16010193000643247,52.84446708992912,104.9402157052017,155.43980482882162,202.12696808960266
0.37,899.91190518962,0.3692857142857135,0.0777523886083833,12.169420167109841,0.013527996351138522,0.6428571428571422,3.508403361344538,43.857142857142854,8.617647058823529,7.348739495798319,6.012605042016807,79.22268907563026,145.05882352941177,0.16119347474090084,754.8530816602091,754.8530816602091,,3.0,251.61769388673656,251.61769388673656,251.61769388673656,,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,8.617647058823529,7.348739495798319,6.012605042016807,79.22268907563026,814.6766110719733,967.4996476207629,990.0,0.4013545310666245,0.16830006615685528,989.4303454027752,0.44915167266799455,0.44915167266799455,0.44915167266799455,,21.481546109350077,21.481546109350077,21.481546109350077,,,1.006470775546949,1.006470775546949,1.006470775546949,,0.9399999999999982,0.9399999999999982,0.9399999999999982,,0.9799999999999961,0.9799999999999961,0.9799999999999961,,48.835995934726796,48.835995934726796,48.835995934726796,,146.50798780418054,3516.1917073003283,0.16280246879320956,52.90702232360307,105.06803045793053,155.6382505471928,202.40737266670223
0.375,885.4546211813735,0.37512837837837903,0.0765032792700707,15.46822888556548,0.017457023755928655,0.5121621621621624,2.939189189189189,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,156.71621621621622,0.17697516012799785,728.7384049651573,728.7384049651573,,3.0,242.91280165505276,242.91280165505276,242.91280165505276,,0.0,0.0,0.0,0.0,0.0,0.0,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,791.1100265867788,967.4418184847261,990.0,0.38196333108953434,0.15651847401553762,989.4615181948956,0.4191290240607633,0.4191290240607633,0.4191290240607633,,21.60057068610871,21.60057068610871,21.60057068610871,,,0.971651206620211,0.971651206620211,0.971651206620211,,0.9394594594594583,0.9394594594594583,0.9394594594594583,,0.9792567567567564,0.9792567567567564,0.9792567567567564,,47.350274071763266,47.350274071763266,47.350274071763266,,142.05082221528968,3409.2197331669518,0.16042999549536302,53.01780171370501,105.29442423773513,155.98986398677525,202.90446929921723
0.38,872.1037327597902,0.37938916256157645,0.07534976251044587,16.77175460980318,0.019258096346006292,0.5292610837438426,3.0246305418719213,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,147.54187192118226,0.1691612416949474,724.5618608386061,724.5618608386061,,3.0,241.52062027953565,241.52062027953565,241.52062027953565,,0.0,0.0,0.0,0.0,0.0,0.0,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,784.5766391637301,967.3884149310397,990.0,0.37571587500387593,0.15401510958541365,989.4702690154118,0.413956943535049,0.413956943535049,0.413956943535049,,21.667897140836562,21.667897140836562,21.667897140836562,,,0.9660824811181441,0.9660824811181441,0.9660824811181441,,0.9398029556650231,0.9398029556650231,0.9398029556650231,,0.9798029556650217,0.9798029556650217,0.9798029556650217,,47.26658513050474,47.26658513050474,47.26658513050474,,141.79975539151445,3403.194129396345,0.16260096537194035,53.119393968238384,105.50210308286637,156.31256005853473,203.36103183405353
0.385,855.0470945492235,0.3838197674418609,0.07387606896905277,16.613965761565193,0.019425026668517968,0.5131976744186048,2.9186046511627906,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,147.75581395348837,0.17279248732664373,707.2912805957351,707.2912805957351,,3.0,235.76376019857838,235.76376019857838,235.76376019857838,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,767.366861991084,967.3201883781979,990.0,0.3624153263193063,0.14608979360343138,989.491494880078,0.3945115994997872,0.3945115994997872,0.3945115994997872,,21.776794902380626,21.776794902380626,21.776794902380626,,,0.9430550407943126,0.9430550407943126,0.9430550407943126,,0.9388953488372085,0.9388953488372085,0.9388953488372085,,0.9788953488372082,0.9788953488372082,0.9788953488372082,,46.29551923313813,46.29551923313813,46.29551923313813,,138.88655769941445,3333.2773847859467,0.1624339601277664,53.24840998189889,105.76590879557062,156.72263058504612,203.94159648605475
0.39,839.6703749378518,0.39094756554307236,0.07254752039463011,14.515245923553938,0.017281799654013764,0.5789138576779022,3.2209737827715355,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,147.5056179775281,0.17566413782598556,692.1647569603231,692.1647569603231,,3.0,230.72158565344097,230.72158565344097,230.72158565344097,,0.0,0.0,0.0,0.0,0.0,0.0,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,752.1947195071396,967.2586814997502,990.0,0.3528060973599876,0.1395178156684844,989.5076760869734,0.37793903878984253,0.37793903878984253,0.37793903878984253,,21.871055548430288,21.871055548430288,21.871055548430288,,,0.9228863426137637,0.9228863426137637,0.9228863426137637,,0.938352059925093,0.938352059925093,0.938352059925093,,0.9783146067415693,0.9783146067415693,0.9783146067415693,,45.45235237561999,45.45235237561999,45.45235237561999,,136.35705712685973,3272.5693710446412,0.1623956748386171,53.36372488384177,106.00178427280952,157.0894952532378,204.46148221954945
0.395,822.2046873219784,0.3960000000000006,0.07103848498461912,17.51511451184968,0.021305218175634733,0.5507766990291264,3.0388349514563107,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,146.18446601941747,0.17779190765957126,676.0202213025624,676.0202213025624,,3.0,225.340073767521,225.340073767521,225.340073767521,,0.0,0.0,0.0,0.0,0.0,0.0,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,735.7483766423676,967.1888187492871,990.0,0.34318746472021405,0.13340183225563604,989.5234107030235,0.3604325356722461,0.3604325356722461,0.3604325356722461,,21.97415941806398,21.97415941806398,21.97415941806398,,,0.9013602950700841,0.9013602950700841,0.9013602950700841,,0.9384466019417467,0.9384466019417467,0.9384466019417467,,0.978349514563107,0.978349514563107,0.978349514563107,,44.607585397828885,44.607585397828885,44.607585397828885,,133.82275619348658,3211.746148643676,0.16276167691559165,53.49373682818842,106.2678057843846,157.5034526541302,205.0485832085258
0.4,815.2159564651087,0.3997229729729729,0.07043465863858552,17.94647311989498,0.022019920895906892,0.512162162162162,2.945945945945946,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,157.29054054054055,0.19296611248835469,657.9254159245686,657.9254159245686,,3.0,219.30847197485684,219.30847197485684,219.30847197485684,,0.0,0.0,0.0,0.0,0.0,0.0,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,720.2970375461899,967.1608638258618,990.0,0.3342301666934444,0.12730084171725667,989.538468991589,0.342051656542232,0.342051656542232,0.342051656542232,,22.035553509186673,22.035553509186673,22.035553509186673,,,0.8772338878994267,0.8772338878994267,0.8772338878994267,,0.9372297297297294,0.9372297297297294,0.9372297297297294,,0.9772297297297297,0.9772297297297297,0.9772297297297297,,43.43472394516247,43.43472394516247,43.43472394516247,,130.30417183548752,3127.300124051702,0.15983543995738964,53.54542273692103,106.37359109785687,157.66813759133737,205.28231762914515
0.405,801.461956715949,0.404449438202248,0.06924631306025791,14.4076746998021,0.017982051341947226,0.571011235955056,3.162921348314607,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,144.76404494382024,0.18062905513724212,656.6979117721277,656.6979117721277,,2.9887640449438204,219.9208184958939,219.9208184958939,219.32055063011592,,0.0,0.0,0.0,0.0,0.0,0.0,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,715.9788106485323,967.1058478268626,990.0,0.33172684675277214,0.12675890945872365,989.5415142437896,0.34362167636666585,0.34362167636666585,0.3415467745877185,,22.0920447405581,22.0920447405581,22.093139228642404,,,0.8796832739835752,0.8796832739835752,0.8772822025204635,,0.9382022471910106,0.9382022471910106,0.9381818181818176,,0.9782022471910093,0.9782022471910093,0.9781818181818164,,43.75148567163813,43.75148567163813,43.6325857278593,,130.6453032989123,3135.4872791738985,0.16300778805076085,53.64666435112877,106.58084331536988,157.99088683624194,205.7406281835325
