ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.41,787.3638628799905,0.40936244541484607,0.06802823775283108,14.391624577220082,0.018281705829012836,0.5129694323144101,2.9737991266375547,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,148.51528384279476,0.18862671609012682,638.8485790371947,638.8485790371947,,2.960698689956332,216.43387471479843,216.43387471479843,214.40731809154494,,0.0,0.0,0.0,0.0,0.0,0.0,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,699.0057842773699,967.0494554515193,990.0,0.32188741117528696,0.12085275988601349,989.5572598289399,0.33345417818017564,0.33345417818017564,0.32662243391332046,,22.17435019923854,22.17435019923854,22.177844241479253,,,0.865735498859195,0.865735498859195,0.8576292723661807,,0.9375545851528383,0.9375545851528383,0.9374545454545453,,0.9774672489082941,0.9774672489082941,0.9773636363636337,,43.15898463436281,43.15898463436281,42.752614084085856,,127.3903496115156,3057.368390676375,0.16179277848824303,53.74971459781016,106.7918610376944,158.31965536266895,206.2078482420949
0.415,775.9307520646074,0.4156273291925471,0.06704041697838198,14.976706579650957,0.01929757625273268,0.5873913043478258,3.2546583850931676,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,145.32919254658384,0.18728116439169815,630.6015595180227,630.6015595180227,,2.8819875776397517,220.81844881767213,220.81844881767213,214.24866593740327,,0.0,0.0,0.0,0.0,0.0,0.0,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,689.7009384000105,967.0037230082559,990.0,0.3164932976231946,0.1181723318843418,989.5653343704923,0.348194524480381,0.348194524480381,0.3257889721640589,,22.21341683775369,22.21341683775369,22.226320654955387,,,0.88327379527069,0.88327379527069,0.8569946637496139,,0.9377639751552788,0.9377639751552788,0.9374647887323938,,0.977080745341614,0.977080745341614,0.9766901408450704,,44.10149650173022,44.10149650173022,42.78410562719862,,125.93804268707663,3022.5130244898396,0.1623089996141338,53.83270947200727,106.96186136437387,158.58464218870438,206.5847154722235
0.42,763.7336573279208,0.4204000000000001,0.06598658799313246,13.657069882277137,0.017876029090414972,0.5735999999999998,3.1866666666666665,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,142.85333333333332,0.1870183206380763,620.8803239945876,620.8803239945876,,2.8933333333333335,216.39403352878531,216.39403352878531,210.55103388472128,,0.0,0.0,0.0,0.0,0.0,0.0,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,679.1603239945877,966.954934629311,990.0,0.3103827965186017,0.11514506380732627,989.5744721396754,0.334167583186466,0.334167583186466,0.31456526662883405,,22.285369927175896,22.285369927175896,22.29700388363398,,,0.8655761341151412,0.8655761341151412,0.8422041355388843,,0.9358000000000006,0.9358000000000006,0.9352985074626874,,0.9757999999999991,0.9757999999999991,0.9752985074626868,,43.21492338669562,43.21492338669562,42.022764431785845,,123.97018299911988,2975.284391978878,0.16232711055324608,53.9207702591431,107.14228048000885,158.86597304969416,206.98506904105972
0.425,753.3383660091547,0.4242222222222216,0.06508843482319082,16.757216254242095,0.02224319744756762,0.5458333333333333,3.1055555555555556,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,146.72222222222223,0.1947555447761102,606.6161437869321,606.6161437869321,,2.816666666666667,218.2471146932689,218.2471146932689,208.31254824537874,,0.0,0.0,0.0,0.0,0.0,0.0,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,666.0494771202655,966.9133534640357,990.0,0.3027823055769648,0.11033324439705995,989.5868844500268,0.3407591994663857,0.3407591994663857,0.3077432215409208,,22.332771786523033,22.332771786523033,22.351157613231397,,,0.8729884587730763,0.8729884587730763,0.8332501929815146,,0.9351666666666677,0.9351666666666677,0.9340816326530622,,0.9749444444444423,0.9749444444444423,0.9738095238095232,,43.61571256899852,43.61571256899852,41.558090573200545,,121.1705324394441,2908.09277854666,0.16084614377443737,53.995399850746445,107.29521898069311,159.1045445688442,207.32478640344877
0.43,739.9551220711153,0.4295530726256976,0.06393212254694439,10.368654536282374,0.01400328374138379,0.5778770949720669,3.2402234636871508,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,133.44692737430168,0.1803222840551319,606.5081946968136,606.5081946968136,,2.899441340782123,210.8523024503878,210.8523024503878,205.46486070491153,,0.0,0.0,0.0,0.0,0.0,0.0,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,662.4523287750259,966.8598204882867,990.0,0.3006970021884203,0.1109638625336754,989.5883391352769,0.31688042606831573,0.31688042606831573,0.29918672674425156,,22.411638220925173,22.411638220925173,22.421794522783028,,,0.8434092098015493,0.8434092098015493,0.8218594428196451,,0.9336312849162031,0.9336312849162031,0.9329192546583871,,0.9715083798882668,0.9715083798882668,0.9705590062111792,,42.06319061347367,42.06319061347367,40.92441747069327,,120.93549414751494,2902.451859540356,0.16344068344263873,54.090852436435064,107.49088561993169,159.40990520531196,207.7599270798526
0.435,731.5843358458384,0.4348415300546446,0.0632088866170804,15.328585676334864,0.02095225849974625,0.5357377049180331,3.07103825136612,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,151.0983606557377,0.20649887772399186,580.4859751901005,580.4859751901005,,2.6939890710382515,219.79417723321208,219.79417723321208,203.0257054522252,,0.0,0.0,0.0,0.0,0.0,0.0,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,641.0597456819038,966.8263373433849,990.0,0.28829550474313215,0.10137871813772387,989.6103257771189,0.34694648318490384,0.34694648318490384,0.2921753472091134,,22.437041950550924,22.437041950550924,22.469988778507002,,,0.8791767089328482,0.8791767089328482,0.8121028218089,,0.9338797814207669,0.9338797814207669,0.9311811023622071,,0.9738797814207636,0.9738797814207636,0.9711811023622042,,44.03210310630838,44.03210310630838,40.47589995222039,,116.1540384198953,2787.696922077489,0.1587777838213414,54.15021128941534,107.61259486314984,159.59992181682085,208.03087648730823
0.44,723.0439157666112,0.4393749999999999,0.062470994322235344,14.088328750999981,0.019496886320769593,0.5140178571428573,3.013392857142857,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,143.58035714285714,0.1986723349235815,579.463558623755,579.463558623755,,2.7589285714285716,213.51275632205017,213.51275632205017,200.85954293789794,,0.0,0.0,0.0,0.0,0.0,0.0,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,637.9814157666111,966.792175663066,990.0,0.2865109656618043,0.10126311449390837,989.6122259198448,0.32669532044899385,0.32669532044899385,0.2859782703115615,,22.493354936328863,22.493354936328863,22.512958265559885,,,0.8540510252882015,0.8540510252882015,0.8034381717515922,,0.9330357142857167,0.9330357142857167,0.9308235294117683,,0.9729464285714269,0.9729464285714269,0.9707058823529401,,42.799993903147154,42.799993903147154,40.08348479404234,,116.02048965891575,2784.4917518139814,0.16044421412948465,54.210448791371995,107.73613460571664,159.79286739736264,208.30616765585705
0.445,706.6844656921005,0.44468085106383015,0.06105753783579749,15.419125256523468,0.02182474828209695,0.46244680851063846,2.734042553191489,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,146.01063829787233,0.20659883710996155,560.6738273942283,560.6738273942283,,2.7127659574468086,210.7883193423694,210.7883193423694,195.15127968197046,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,620.1631890963561,966.7267378627662,990.0,0.27618155889643814,0.09498531222456512,989.6288331288782,0.319392513662377,0.319392513662377,0.269789144175618,,22.582702752448217,22.582702752448217,22.612843768459825,,,0.8431532773694782,0.8431532773694782,0.7806051187278826,,0.9328723404255325,0.9328723404255325,0.9299999999999998,,0.9728723404255316,0.9728723404255316,0.9699999999999993,,42.41371350992563,42.41371350992563,39.051523979650455,,112.66202389896385,2703.888573575129,0.15942639011315943,54.32522721832297,107.97158557647873,160.16073096505932,208.83133961997942
0.45,697.6563921514536,0.44921226415094273,0.06027751228188553,13.722177056129752,0.019682049059384244,0.5071226415094342,2.919811320754717,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,145.3679245283019,0.2083339444452229,552.2884676231533,552.2884676231533,,2.660377358490566,212.28592222262682,212.28592222262682,193.39945795510582,,0.0,0.0,0.0,0.0,0.0,0.0,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,611.3922412080587,966.6906255686068,990.0,0.2710969514249621,0.09172895511618964,989.6371740934594,0.32453657507929407,0.32453657507929407,0.2650422208100388,,22.6220119497738,22.6220119497738,22.660004986545246,,,0.8491436888905068,0.8491436888905068,0.7735978318204239,,0.9333962264150965,0.9333962264150965,0.9300000000000034,,0.9733962264150927,0.9733962264150927,0.9699999999999991,,42.83949496733916,42.83949496733916,38.78117051457832,,111.28919687826769,2670.9407250784225,0.1595252825292902,54.38805703639197,108.10051759278659,160.36228451689954,209.11934506710202
0.455,685.5528015314873,0.454351598173517,0.05923176205232044,15.531941711128882,0.022680822375778828,0.5021461187214614,2.922374429223744,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,152.45662100456622,0.2224558756720322,533.0961805269219,533.0961805269219,,2.506849315068493,218.0428263915585,218.0428263915585,191.39914933237273,,0.0,0.0,0.0,0.0,0.0,0.0,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,593.9820252757803,966.6422112061241,990.0,0.2610040726236408,0.08531135206321584,989.6536845753143,0.34281638531833286,0.34281638531833286,0.25950482664699326,,22.668656983868935,22.668656983868935,22.71673398599575,,,0.8721713055662336,0.8721713055662336,0.7655965973294926,,0.9355251141552525,0.9355251141552525,0.9300000000000025,,0.9749315068493132,0.9749315068493132,0.9699999999999991,,44.268951328372786,44.268951328372786,38.47671351049035,,108.03979854562432,2592.955165094983,0.15758343562292967,54.47186392459613,108.27253484372943,160.63128596309573,209.5039484045578
0.46,672.5680569853375,0.459689320388351,0.05810988012353316,13.924447957884498,0.02070247367475576,0.5381553398058254,3.058252427184466,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,136.6601941747573,0.20317792080281866,535.9078628105808,535.9078628105808,,2.5825242718446604,213.21715212213408,213.21715212213408,187.92960887216958,,0.0,0.0,0.0,0.0,0.0,0.0,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,592.4515521309689,966.5902722279427,990.0,0.26011684181505434,0.0859396284355479,989.65394352975,0.3292077192129671,0.3292077192129671,0.25015557144218786,,22.73446358259515,22.73446358259515,22.792624513213454,,,0.8528686084885356,0.8528686084885356,0.7517184354886787,,0.9359223300970887,0.9359223300970887,0.9299999999999998,,0.9741747572815531,0.9741747572815531,0.9699999999999992,,43.413881227321276,43.413881227321276,37.90568534731478,,108.90874421035988,2613.80986104864,0.16193263186670195,54.56118329158514,108.45592007430197,160.9181958530231,209.91446037042118
0.465,664.8614449788683,0.46401716738197213,0.05744402884617417,14.75251287711207,0.022212985924648116,0.4889699570815452,2.8626609442060085,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,149.1587982832618,0.2244181183646846,515.7026466956063,515.7026466956063,,2.236051502145923,235.61705087773024,235.61705087773024,188.3849267464367,,0.0,0.0,0.0,0.0,0.0,0.0,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,575.8013591419581,966.5594457799137,990.0,0.25049223310119195,0.0791779433968244,989.6703298235021,0.4001754025279211,0.4001754025279211,0.25131834806934744,,22.710708641058606,22.710708641058606,22.817496661953758,,,0.9424682035109199,0.9424682035109199,0.7535397069857471,,0.9411158798283261,0.9411158798283261,0.9299999999999998,,0.977467811158796,0.977467811158796,0.9699999999999992,,48.33511445662098,48.33511445662098,38.03921085270649,,105.64944177546879,2535.5866026112503,0.15889158678619733,54.61383348915228,108.56405130686994,161.0874503125481,210.15681808867205
0.47,645.1642179306012,0.4700504587155964,0.05574218842920401,15.673219417038386,0.02426336880958027,0.45880733944954105,2.7018348623853212,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,150.3348623853211,0.2330269397397742,494.82935554528075,494.82935554528075,,2.0825688073394497,239.74486543200035,239.74486543200035,185.7798989177246,,0.0,0.0,0.0,0.0,0.0,0.0,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,555.5128417838126,966.4806568717208,990.0,0.23906564146343978,0.07216912517500011,989.6887652333613,0.41153937859730777,0.41153937859730777,0.24436460677644922,,22.796568983041894,22.796568983041894,22.91163977609075,,,0.9589794617279999,0.9589794617279999,0.7431195956708988,,0.940963302752293,0.940963302752293,0.9299999999999999,,0.9776146788990802,0.9776146788990802,0.9700000000000001,,49.353588945239984,49.353588945239984,37.66828309025272,,101.81740309976692,2443.6176743944043,0.15781517025709255,54.74742213561631,108.83850084060683,161.51725760818314,210.7727744698143
0.475,631.9821128075878,0.4745764705882347,0.05460325454657546,16.206436697693444,0.025642164672835803,0.5203529411764707,2.988235294117647,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,144.85882352941175,0.22922683150388226,487.12328927817595,487.12328927817595,,2.0,243.56164463908797,243.56164463908797,,,0.0,0.0,0.0,0.0,0.0,0.0,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,546.1232892781761,966.427928451231,990.0,0.23400145027246164,0.0700765529378608,989.6959219967902,0.42370743158434654,0.42370743158434654,,,22.844286113975,22.844286113975,,,,0.9742465785563504,0.9742465785563504,,,0.9427058823529413,0.9427058823529413,,,0.9787058823529409,0.9787058823529409,,,50.36356626826108,50.36356626826108,,,100.72713253652216,2417.4511808765324,0.15938010109124046,54.836044603606524,109.02064191494469,161.80267944088007,211.1822198892457
0.48,622.0458780259958,0.47896137339055683,0.053744763861446145,13.83845922165595,0.02224019095831927,0.5162660944206009,2.9012875536480687,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,147.46781115879827,0.23711764679408512,474.57806686719755,474.57806686719755,,2.0,237.28903343359875,237.28903343359875,,,0.0,0.0,0.0,0.0,0.0,0.0,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,534.3548909015323,966.3881835121072,990.0,0.2276348929333747,0.06609356599540116,989.7062715410719,0.40196191358131345,0.40196191358131345,,,22.916126115385996,22.916126115385996,,,,0.9491561337343983,0.9491561337343983,,,0.9403004291845479,0.9403004291845479,,,0.9779828326180222,0.9779828326180222,,,49.066796099665474,49.066796099665474,,,98.1335921993309,2355.2062127839417,0.1577503199061353,54.90233206482499,109.15692654597711,162.01635908741613,211.48901888080198
0.485,608.4497127167781,0.4848172588832494,0.052570055178729654,15.151917330157437,0.024898982788012326,0.4931472081218274,2.8730964467005076,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,148.69035532994923,0.24428655801007956,459.759357386829,459.759357386829,,2.0,229.8796786934145,229.8796786934145,,,0.0,0.0,0.0,0.0,0.0,0.0,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,519.8354995188085,966.3337988508704,990.0,0.22033147853627166,0.06252288143533351,989.7171456400287,0.3776006476151308,0.3776006476151308,,,23.005746141546147,23.005746141546147,,,,0.9195187147736601,0.9195187147736601,,,0.9392385786802022,0.9392385786802022,,,0.9771065989847696,0.9771065989847696,,,47.62743690300321,47.62743690300321,,,95.25487380600637,2286.116971344151,0.15657262407362615,54.992415120603155,109.34219186486561,162.30697693330382,211.90661269565538
0.49,599.889059244873,0.49099999999999977,0.05183041471875703,8.05752815353737,0.013430978336823676,0.4664335664335664,2.7832167832167833,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,137.25874125874125,0.2288108436826227,462.63031798613207,462.63031798613207,,2.0,231.31515899306604,231.31515899306604,,,0.0,0.0,0.0,0.0,0.0,0.0,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,519.7701781259921,966.2994593274163,990.0,0.22028818072152923,0.0629085604452103,989.7168032588314,0.3820233005337955,0.3820233005337955,,,23.035320630885405,23.035320630885405,,,,0.9252606359722667,0.9252606359722667,,,0.9383216783216781,0.9383216783216781,,,0.9774125874125867,0.9774125874125867,,,47.95446631443829,47.95446631443829,,,95.90893262887658,2301.8143830930394,0.15987696390578002,55.049916884075024,109.46048201076391,162.49261136702418,212.17353359918562
0.495,590.5986062914004,0.49447738693467386,0.05102771958357696,11.472910415046382,0.01942756713470957,0.5167336683417081,2.9849246231155777,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,147.33668341708542,0.2494215593446477,443.2619228743152,443.2619228743152,,2.0,221.6309614371576,221.6309614371576,,,0.0,0.0,0.0,0.0,0.0,0.0,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,502.8197118190388,966.25769372831,990.0,0.2123687151671804,0.05872406664823488,989.7289072181856,0.35172330915944344,0.35172330915944344,,,23.11949018071386,23.11949018071386,,,,0.8865238457486307,0.8865238457486307,,,0.9379396984924617,0.9379396984924617,,,0.9764321608040184,0.9764321608040184,,,46.05273310739225,46.05273310739225,,,92.1054662147845,2210.531189154827,0.15596335784554902,55.11729844917384,109.59913780192002,162.71030722350613,212.4867891829745
0.5,582.298603686538,0.5001959798994979,0.05031059935851687,8.353030429178842,0.014353515507868838,0.48989949748743694,2.8944723618090453,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,147.8391959798995,0.2539130232966665,434.45940770663816,434.45940770663816,,2.0,217.22970385331908,217.22970385331908,,,0.0,0.0,0.0,0.0,0.0,0.0,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,494.36895544533184,966.2203437165916,990.0,0.20827429776584835,0.056891881541327724,989.7348338206936,0.3378332721141129,0.3378332721141129,,,23.176656831989288,23.176656831989288,,,,0.8689188154132782,0.8689188154132782,,,0.9367336683417091,0.9367336683417091,,,0.976080402010048,0.976080402010048,,,45.18191462886598,45.18191462886598,,,90.36382925773196,2168.731902185568,0.15518006556882585,55.17804953111446,109.72418308068389,162.90671603211496,212.76960304804012
0.505,573.4038092885135,0.5057741935483883,0.049542089122527506,8.006227064035249,0.013953157191932831,0.4562007168458779,2.7455197132616487,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,147.70250896057348,0.25760115244550974,425.701300327939,425.701300327939,,2.0,212.8506501639695,212.8506501639695,,,0.0,0.0,0.0,0.0,0.0,0.0,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,485.93785946772425,966.1803171418002,990.0,0.20423838359386165,0.05514026006558781,989.740621356341,0.3240209992403653,0.3240209992403653,,,23.236283215301935,23.236283215301935,,,,0.8514026006558778,0.8514026006558778,,,0.9360215053763442,0.9360215053763442,,,0.9760215053763429,0.9760215053763429,,,44.35502074691294,44.35502074691294,,,88.71004149382588,2129.040995851819,0.15470544037808356,55.242781536159065,109.85745775111964,163.11613738886868,213.07135392062347
0.51,568.2139802134642,0.511490909090909,0.04909368789044334,10.222868477620098,0.017989427573098668,0.478181818181818,2.709090909090909,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,153.0909090909091,0.2694004738870191,415.1230711225552,415.1230711225552,,2.0,207.5615355612776,207.5615355612776,,,0.0,0.0,0.0,0.0,0.0,0.0,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,476.3048893043734,966.1569629109595,990.0,0.20082599788946234,0.053024614224511046,989.7461493878861,0.3090352942669148,0.3090352942669148,,,23.280151182658575,23.280151182658575,,,,0.8302461422451107,0.8302461422451107,,,0.9341818181818181,0.9341818181818181,,,0.9754545454545448,0.9754545454545448,,,43.236070919435576,43.236070919435576,,,86.47214183887115,2075.3314041329077,0.15218809321388535,55.280364889963174,109.93485462925524,163.2377984398172,213.24675278757698
0.515,561.6271829268155,0.5153548387096778,0.04852458860487661,9.333820749682454,0.016603098433880335,0.474798387096774,2.810483870967742,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,142.61693548387098,0.25395033250956806,419.01024744294375,419.01024744294375,,2.0,209.50512372147188,209.50512372147188,,,0.0,0.0,0.0,0.0,0.0,0.0,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,477.6916990558472,966.1273223231705,990.0,0.2010232154171326,0.0538020494885885,989.7451747350946,0.3142805754211503,0.3142805754211503,,,23.303571836502556,23.303571836502556,,,,0.8380204948858857,0.8380204948858857,,,0.935604838709677,0.935604838709677,,,0.9759274193548361,0.9759274193548361,,,43.76571892566346,43.76571892566346,,,87.53143785132691,2100.7545084318444,0.15585020226218982,55.32784750116388,110.03265822230887,163.3915879223585,213.46858856635959
0.52,556.5100414146164,0.5200000000000014,0.04808246757822277,7.267604891153061,0.013058018386254703,0.484957264957265,2.888888888888889,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,148.7948717948718,0.2673580777290114,407.71516961974385,407.71516961974385,,2.0,203.85758480987192,203.85758480987192,,,0.0,0.0,0.0,0.0,0.0,0.0,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,468.3220072265818,966.1042951863665,990.0,0.1976459233775692,0.05154303392394872,989.7508110426986,0.2979452771092667,0.2979452771092667,,,23.348570579223512,23.348570579223512,,,,0.8154303392394873,0.8154303392394873,,,0.9342735042735043,0.9342735042735043,,,0.9751282051282053,0.9751282051282053,,,42.578663705819395,42.578663705819395,,,85.15732741163879,2043.7758578793314,0.153023302028936,55.364615917208184,110.10840446970808,163.51072189595556,213.64049993991503
0.525,549.3446254943447,0.5247834101382485,0.04746337564271127,8.59019665081105,0.01565178894994117,0.4340552995391703,2.6774193548387095,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,146.1290322580645,0.2660131928329011,403.2155932362802,403.2155932362802,,2.0,201.6077966181401,201.6077966181401,,,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,463.19716005655664,966.0720508147239,990.0,0.19584674402739352,0.05064311864725605,989.7535101373247,0.29141721376814567,0.29141721376814567,,,23.390042108832677,23.390042108832677,,,,0.8064311864725604,0.8064311864725604,,,0.9346543778801837,0.9346543778801837,,,0.9752073732718873,0.9752073732718873,,,42.2035052059186,42.2035052059186,,,84.4070104118372,2025.7682498840945,0.15364918647468842,55.41581320433523,110.21390327786911,163.6767187990882,213.88019161443236
0.53,542.2565667145186,0.5301567164179108,0.04685096736413463,9.672847736899344,0.017839218368126186,0.5061194029850745,2.888059701492537,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,147.3134328358209,0.271672697078505,394.9431338786978,394.9431338786978,,2.0,197.4715669393489,197.4715669393489,,,0.0,0.0,0.0,0.0,0.0,0.0,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,454.8013428339215,966.0401545502145,990.0,0.19300402908823525,0.04898862677573979,989.7580073441361,0.27996902754271175,0.27996902754271175,,,23.43788376637795,23.43788376637795,,,,0.789886267757398,0.789886267757398,,,0.9338805970149259,0.9338805970149259,,,0.9728358208955222,0.9728358208955222,,,41.28373272957473,41.28373272957473,,,82.56746545914946,1981.6191710195883,0.15226547501482904,55.466248309612695,110.31785176311196,163.84032589583666,214.1165466426919
0.535,534.2062632001134,0.5349663865546236,0.04615542114048981,10.17613561050035,0.019056843041500182,0.46571428571428586,2.8151260504201683,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,145.0924369747899,0.27163056142062425,389.11382622532386,389.11382622532386,,2.0,194.55691311266193,194.55691311266193,,,0.0,0.0,0.0,0.0,0.0,0.0,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,448.853322023643,966.0039281843983,990.0,0.19102139845803598,0.0478227652450645,989.761155836297,0.2715484963796834,0.2715484963796834,,,23.48567915551672,23.48567915551672,,,,0.7782276524506453,0.7782276524506453,,,0.9330672268907558,0.9330672268907558,,,0.9721008403361325,0.9721008403361325,,,40.690629727837575,40.690629727837575,,,81.38125945567515,1953.1502269362072,0.15233504168406037,55.52316677405883,110.43519792870312,164.02510615610996,214.38368801684635
0.54,524.9236669254992,0.5407359999999994,0.045353404822363115,10.200328746022846,0.019424165452352427,0.5035199999999997,2.952,43.448,7.592,6.344,5.096,75.88,138.36,0.26354221197023453,386.5636669254998,386.5636669254998,,2.0,193.2818334627499,193.2818334627499,,,0.0,0.0,0.0,0.0,0.0,0.0,43.448,7.592,6.344,5.096,75.88,443.94766692549956,965.962156501163,990.0,0.18939221410809937,0.04731273338509987,989.7632950525068,0.26787278688961214,0.26787278688961214,,,23.5332657644525,23.5332657644525,,,,0.7731273338509991,0.7731273338509991,,,0.9320000000000002,0.9320000000000002,,,0.9721599999999997,0.9721599999999997,,,40.46813506868646,40.46813506868646,,,80.93627013737292,1942.4704832969512,0.15419535469199133,55.58843194804891,110.56978780168684,164.23712662632406,214.690412008614
0.545,517.9617214459039,0.5457528089887641,0.04475189273292599,9.398165100590886,0.018160275281383264,0.4992696629213483,2.8876404494382024,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,143.77528089887642,0.27761096562740706,374.1864405470265,374.1864405470265,,2.0,187.09322027351325,187.09322027351325,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,433.25385627736404,965.9308277465074,990.0,0.18584076407735295,0.04483728810940523,989.7693219478133,0.2513366169473508,0.2513366169473508,,,23.587157584359378,23.587157584359378,,,,0.7483728810940523,0.7483728810940523,,,0.9291573033707856,0.9291573033707856,,,0.9714606741573025,0.9714606741573025,,,39.11528605509738,39.11528605509738,,,78.23057211019476,1877.5337306446731,0.15102774077218203,55.637066129478015,110.67011204518762,164.39524349529313,214.91932843102862
0.55,507.5276555727161,0.5498565573770497,0.04385038944148267,8.535107995441486,0.016811510819071514,0.4608606557377053,2.7540983606557377,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,142.81967213114754,0.2813788648545227,364.70798344156714,364.70798344156714,,2.0,182.35399172078357,182.35399172078357,,,0.0,0.0,0.0,0.0,0.0,0.0,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,423.7694588514039,965.8838744500767,990.0,0.1826909641941928,0.042941596688313446,989.7743674391184,0.238628416791362,0.238628416791362,,,23.651864572248947,23.651864572248947,,,,0.7294159668831351,0.7294159668831351,,,0.9276229508196725,0.9276229508196725,,,0.9706147540983593,0.9706147540983593,,,38.1229986195186,38.1229986195186,,,76.2459972390372,1829.9039337368897,0.15023617975913137,55.70948189724311,110.8195403648078,164.63086514826554,215.26071559177092
0.555,500.32296349737885,0.5556727272727272,0.043227904046173424,8.887141424023062,0.017763580358853143,0.47927272727272724,2.809090909090909,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,150.15454545454546,0.3001092984608111,350.16841804283257,350.16841804283257,,1.9454545454545455,182.54034282663767,177.29892570943701,,,0.0,0.0,0.0,0.0,0.0,0.0,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,411.0411453155604,965.8514533357386,990.0,0.17846384899778736,0.04003368360856646,989.7815024673937,0.2422111904387549,0.22568256823223112,,,23.687837941216753,23.70239393411272,,,,0.7301613713065496,0.7091957028377472,,,0.928181818181819,0.9269230769230776,,,0.9709999999999994,0.9704807692307684,,,38.27703573152385,37.109372012896,,,73.36226018008006,1760.6942443219225,0.14663106232694487,55.75917434842497,110.92211034043078,164.79267461796567,215.49533025186784
0.56,497.33731898869803,0.5610000000000008,0.0429699443606235,6.78223029794666,0.013634103277140082,0.45499999999999985,2.6846153846153844,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,144.06923076923076,0.2896812135313506,353.2680882194678,353.2680882194678,,1.9461538461538461,183.91298145569496,178.99320227065425,,,0.0,0.0,0.0,0.0,0.0,0.0,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,412.88347283485217,965.8380179354499,990.0,0.17907569208537527,0.04065361764389349,989.7802706902708,0.24499162527941287,0.22950748979884172,,,23.69726112954214,23.710625850603222,,,,0.7356519258227797,0.7159728090826166,,,0.928923076923079,0.9277235772357739,,,0.9705384615384607,0.9699999999999991,,,38.58347338906491,37.48221399593064,,,74.04741432367622,1777.1379437682292,0.14888764079033384,55.7797051385553,110.96449401380622,164.8595521020641,215.59233338865226
0.565,488.2926494588669,0.5649778597785969,0.042188484913246,7.497041787927465,0.015353260700883128,0.5364944649446497,3.029520295202952,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,136.25461254612546,0.279024071934301,352.03803691274095,352.03803691274095,,1.970479704797048,179.88628386201313,177.38830827660541,,,0.0,0.0,0.0,0.0,0.0,0.0,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,409.0860073924459,965.7973169225614,990.0,0.17781454120044343,0.040407607382548075,989.7817778514169,0.23325368193248577,0.22557542333848835,,,23.751207246919662,23.757757973118544,,,,0.7195451354480519,0.7095532331064212,,,0.9275276752767534,0.9268821292775674,,,0.9702952029520293,0.969999999999999,,,37.7485172626282,37.185847547060476,,,73.83662761272747,1772.0790627054566,0.15121815290422622,55.841541586537495,111.09218471313697,165.0611235384612,215.88490549548519
0.57,482.3816188058352,0.5690000000000014,0.041677771864824235,5.549274392717744,0.011502945856128587,0.5068345323741007,2.9568345323741005,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,138.81294964028777,0.28776234048808197,343.5686691655476,343.5686691655476,,1.985611510791367,173.6210714813892,172.42858451166435,,,0.0,0.0,0.0,0.0,0.0,0.0,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,401.49672671950435,965.7707172846283,990.0,0.17529411588470648,0.038713733833109686,989.7859921502825,0.21741472617686888,0.21385607784294047,,,23.797860139479106,23.800835242990875,,,,0.6944842859255583,0.6897143380466589,,,0.9258992805755409,0.9256934306569357,,,0.9701438848920855,0.9699999999999991,,,36.43383255617577,36.171024879343605,,,72.08441103437772,1730.0258648250656,0.14943515534005333,55.881727527501006,111.1751903470647,165.1922108805429,216.07530009783216
0.575,478.175842977765,0.5743294797687842,0.041314392833278944,6.7837536765126325,0.014185134948646986,0.5093641618497109,2.9364161849710984,43.97687861271676,7.728323699421965,6.53757225433526,5.0520231213872835,76.49132947976878,139.78612716763007,0.29233096664186153,338.3897158101359,338.3897158101359,,1.9826589595375723,171.43249680311084,169.90352287185485,,,0.0,0.0,0.0,0.0,0.0,0.0,43.97687861271676,7.728323699421965,6.53757225433526,5.0520231213872835,76.49132947976878,396.63249037661,965.7517912933979,990.0,0.17367868684094018,0.03767794316202695,989.7886433699969,0.21180419252833743,0.20721117880873244,,,23.825047884068784,23.82889639428185,,,,0.6857299872124408,0.6796140914874167,,,0.9240462427745673,0.9236470588235302,,,0.9701734104046233,0.9699999999999991,,,35.953612139294165,35.60956975979939,,,70.94567490903923,1702.6961978169386,0.14836754659680002,55.91020718568145,111.23402758264923,165.285157861888,216.21036240757252
0.58,472.2896552370564,0.5805307692307653,0.04080582621248192,6.8295369358721105,0.014460555641646396,0.4808461538461542,2.830769230769231,43.88846153846154,7.626923076923077,6.384615384615385,4.857692307692307,75.13846153846154,137.89615384615385,0.2919602697367177,334.39350139090413,334.39350139090413,,1.9615384615384615,172.35110413270584,168.52409314852625,,,0.0,0.0,0.0,0.0,0.0,0.0,43.88846153846154,7.626923076923077,6.384615384615385,4.857692307692307,75.13846153846154,392.2935013909033,965.7253034485719,990.0,0.17223769418886153,0.03687870027818091,989.7908836055338,0.21523835845338138,0.20350597227647121,,,23.850341798512904,23.860973896161664,,,,0.6894044165308253,0.6740963725941064,,,0.923423076923077,0.9224000000000003,,,0.9703846153846143,0.969999999999999,,,36.180353889300676,35.32057905616507,,,70.14244913561323,1683.4187792547189,0.14851870665692254,55.94990173543392,111.31605066629356,165.4147726516678,216.3987998105745
0.585,467.33733200340635,0.5849999999999991,0.04037794548509417,6.0499159925797095,0.012945908052976969,0.4040277777777778,2.576388888888889,44.8125,7.701388888888889,6.486111111111111,4.819444444444445,77.125,140.94444444444446,0.30158145163576855,326.3928875589618,326.3928875589618,,1.9583333333333333,168.7228020806287,164.52530658608663,,,0.0,0.0,0.0,0.0,0.0,0.0,44.8125,7.701388888888889,6.486111111111111,4.819444444444445,77.125,385.39288755896183,965.7030179940136,990.0,0.16994597741810508,0.03527857751179223,989.7947754450701,0.20659545192704443,0.19393450312353366,,,23.885161999127796,23.8966689964423,,,,0.6748912083225136,0.6581012263443453,,,0.9226388888888898,0.9214492753623196,,,0.9704166666666659,0.9699999999999991,,,35.44420774437514,34.497203775508694,,,68.50402802923765,1644.0966727017017,0.14658569421064624,55.98317298877814,111.38481365484007,165.5234645640781,216.55689013120207
0.59,463.11745295640924,0.5910820512820512,0.04001334793543381,8.001882604918627,0.01727764366262641,0.5117435897435898,2.9384615384615387,43.45641025641026,7.487179487179487,6.297435897435897,4.682051282051282,73.76923076923077,135.69230769230768,0.2930080801805254,327.4251452641023,327.4251452641023,,1.964102564102564,168.39824975169475,164.94810970701852,,,0.0,0.0,0.0,0.0,0.0,0.0,43.45641025641026,7.487179487179487,6.297435897435897,4.682051282051282,73.76923076923077,384.6661709051275,965.6840285383023,990.0,0.16970463240391734,0.035485029052820666,989.7948103385435,0.20545035808078482,0.1951465623732203,,,23.905331442158626,23.914567299014752,,,,0.6735929990067812,0.6597924388280761,,,0.9217435897435899,0.9206914893617028,,,0.9703589743589733,0.969999999999999,,,35.36479062816932,34.581362519714574,,,68.70477090358644,1648.9145016860768,0.14835052154018313,56.011401855904694,111.44316770301096,165.61573345562272,216.69116252869608
0.595,456.19833139041623,0.5949999999999992,0.039415535832131886,7.630323889906799,0.016720289385123897,0.4577235772357722,2.772357723577236,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,137.52032520325204,0.3014353481085,318.67800618716365,318.67800618716365,,1.6666666666666667,204.40038369129738,171.41643374379967,,,0.0,0.0,0.0,0.0,0.0,0.0,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,376.5316647237491,965.6528924912562,990.0,0.1670031358861161,0.033735601237432786,989.7992612628765,0.3118416884633476,0.20913669537229024,,,23.83452708315626,23.92681455230063,,,,0.817601534765189,0.6856657349751991,,,0.9328455284552866,0.9242682926829281,,,0.973333333333333,0.9699999999999992,,,43.5200732803755,36.081085571897994,,,67.57413032830745,1621.779127879379,0.14812691176589127,56.05750403409816,111.53848772333363,165.7664981612892,216.91066411974947
0.6,449.91992953235234,0.6002784313725514,0.03887308191159531,7.171709316348452,0.01593297052299547,0.48262745098039234,2.854901960784314,44.23921568627451,7.764705882352941,6.513725490196078,4.921568627450981,76.34117647058824,139.78039215686275,0.31065985933459006,310.1395373754892,310.1395373754892,,1.6745098039215687,198.1925896761127,165.96785850779744,,,0.0,0.0,0.0,0.0,0.0,0.0,44.23921568627451,7.764705882352941,6.513725490196078,4.921568627450981,76.34117647058824,368.65718443431285,965.6246396828957,990.0,0.1643879948305839,0.032027907475097935,989.8035840976944,0.2938887390163256,0.1959890625384908,,,23.885055675782418,23.973818265733286,,,,0.7927703587044496,0.6638714340311901,,,0.93098039215686,0.9219186046511633,,,0.9732549019607821,0.969999999999999,,,42.21361239538208,34.912877631559496,,,65.76269064098301,1578.304575383593,0.14616828446474653,56.09909074202275,111.62449683668287,165.90259751225224,217.10895476901058
0.605,442.02834815159827,0.6066164383561641,0.03819124928029802,6.286103190313841,0.014220099678340429,0.5049771689497716,2.91324200913242,42.881278538812786,7.47945205479452,6.242009132420091,4.602739726027397,71.38356164383562,132.58904109589042,0.2999539537271254,309.4393070557083,309.4393070557083,,1.7579908675799087,185.80387893740564,163.109390107881,,,0.0,0.0,0.0,0.0,0.0,0.0,42.881278538812786,7.47945205479452,6.242009132420091,4.602739726027397,71.38356164383562,366.0420467817345,965.5891275666835,990.0,0.16351949893120377,0.031887861411141735,989.8045926396572,0.2565040484687103,0.18932082536242661,,,23.958961024506745,24.018756245363587,,,,0.7432155157496244,0.6524375604315241,,,0.928721461187213,0.9219879518072298,,,0.9724200913241992,0.9699999999999991,,,39.55388006775079,34.37918324379141,,,65.61298700140087,1574.711688033619,0.14843647564401993,56.15110736672917,111.7321032291237,166.07293600399396,217.35727676519375
0.61,437.9062140975141,0.611765625000001,0.03783509689802527,5.633253622606721,0.012863372997145404,0.455078125,2.7421875,44.078125,7.6875,6.4609375,4.6875,74.421875,137.3359375,0.31360691249692757,300.57027659751446,300.57027659751446,,1.71875,185.85730647052387,159.6006540897256,,,0.0,0.0,0.0,0.0,0.0,0.0,44.078125,7.6875,6.4609375,4.6875,74.421875,358.7968390975146,965.5705779634386,990.0,0.16111334139769842,0.030114055319502796,989.8087726032834,0.2575408679667845,0.1811297718750927,,,23.980653771877225,24.049043246546375,,,,0.7434292258820946,0.638402616358902,,,0.9282812500000013,0.9198913043478271,,,0.9728124999999997,0.9699999999999992,,,39.619055008205905,33.60704220591999,,,63.7741165937109,1530.5787982490617,0.14563642122684045,56.17812488867313,111.78800997564089,166.1614736280071,217.4864363477802
0.615,432.7049149340828,0.6157071428571415,0.03738570465030468,7.865414007902704,0.018172701982591875,0.5295000000000002,3.057142857142857,42.22857142857143,7.214285714285714,5.978571428571429,4.385714285714286,69.49285714285715,129.3,0.2987811843422462,303.40491493408246,303.40491493408246,,1.7642857142857142,180.93944800128875,160.23519037935566,,,0.0,0.0,0.0,0.0,0.0,0.0,42.22857142857143,7.214285714285714,5.978571428571429,4.385714285714286,69.49285714285715,358.8263435055113,965.547172117204,990.0,0.16112313990957922,0.030680982986816353,989.808195877102,0.2423433454873908,0.1827628340539943,,,24.01868041441283,24.07137666204039,,,,0.7237577920051541,0.6409407615174231,,,0.9252142857142865,0.920186915887852,,,0.9723571428571423,0.9699999999999991,,,38.441151031168154,33.781712484195445,,,64.26003128694606,1542.240750886705,0.14851453752853297,56.21210693369035,111.8583395157172,166.27287957376953,217.64901921213928
0.62,429.1682810283882,0.6200000000000008,0.03708013948085285,5.539332799375123,0.012909591617857366,0.5075324675324677,2.909090909090909,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,138.84415584415584,0.3234837012916911,290.3241251842324,290.3241251842324,,1.62987012987013,191.71233998540384,156.55891670741852,,,0.0,0.0,0.0,0.0,0.0,0.0,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,348.7916576517649,965.5312572646285,990.0,0.15779058741202534,0.028064825036846555,989.8141445875515,0.2757521650640223,0.17409904302755924,,,24.00713515785943,24.099209015157232,,,,0.766849359941616,0.6262356668296748,,,0.9278571428571429,0.9193814432989699,,,0.9737012987012977,0.9699999999999992,,,40.90975603816638,33.010708813016606,,,61.70221548532619,1480.8531716478271,0.1437785767467387,56.23511867249221,111.90597463202639,166.34836018462659,217.7592282714549
0.625,424.3516799210956,0.6264320987654324,0.0366639851451826,5.956028042618206,0.014035907146858973,0.49753086419753073,2.882716049382716,42.870370370370374,7.333333333333333,6.0,4.382716049382716,70.73456790123457,131.320987654321,0.3094505280959021,293.03069226677474,293.03069226677474,,1.691358024691358,185.00416571633735,156.2526544747394,,,0.0,0.0,0.0,0.0,0.0,0.0,42.870370370370374,7.333333333333333,6.0,4.382716049382716,70.73456790123457,349.2343959704784,965.5095825596459,990.0,0.1579376222780187,0.028606138453354957,989.8134562392686,0.2562151613819127,0.17350944799136184,,,24.04765851824182,24.12201500314161,,,,0.7400166628653508,0.6250106178989588,,,0.9264197530864193,0.9189285714285722,,,0.9730864197530851,0.9699999999999991,,,39.463628252732924,32.967144462110845,,,62.25572812777252,1494.1374750665398,0.14670998556575243,56.266357079234524,111.97064985196776,166.45086765708805,217.90895822381353
0.63,421.454556687333,0.6287644230769237,0.036413673697785726,4.378390380326038,0.01038641640563481,0.48115384615384654,2.8461538461538463,43.12019230769231,7.4423076923076925,6.105769230769231,4.447115384615385,71.47115384615384,132.58653846153845,0.3145858225440908,288.8680182257961,288.8680182257961,,1.6875,182.9000605589286,154.13521115180666,,,0.0,0.0,0.0,0.0,0.0,0.0,43.12019230769231,7.4423076923076925,6.105769230769231,4.447115384615385,71.47115384615384,345.5362874565648,965.4965455050896,990.0,0.15670946815900685,0.027773603645159177,989.8155169281964,0.25060601568938856,0.1689768373061344,,,24.068365407413406,24.141530514123474,,,,0.7316002422357151,0.6165408446072259,,,0.9257211538461522,0.9178321678321685,,,0.9731249999999982,0.9699999999999991,,,39.027067783201886,32.50793513410364,,,61.37627318789812,1473.030556509553,0.14563080168344206,56.28509569714999,112.00945114464697,166.51237901536857,217.99883585402483
0.635,417.80608652212055,0.6347202380952384,0.036098445875511184,6.741309967789708,0.01614504668505749,0.4991666666666671,2.9226190476190474,43.345238095238095,7.565476190476191,6.244047619047619,4.601190476190476,72.70238095238095,134.45833333333334,0.3218369056602902,283.3477531887871,283.3477531887871,,1.619047619047619,188.27264672148817,153.5828642933288,,,0.0,0.0,0.0,0.0,0.0,0.0,43.345238095238095,7.565476190476191,6.244047619047619,4.601190476190476,72.70238095238095,340.5025150935491,965.4801273893489,990.0,0.15503773563992385,0.026669550637757306,989.8182927137218,0.26580659508601445,0.16765522073448597,,,24.07235872928673,24.159362997983308,,,,0.7530905868859514,0.6143314571733147,,,0.9273214285714275,0.9173076923076929,,,0.9738095238095222,0.9699999999999991,,,40.287607267121324,32.39268387723968,,,60.340221095888765,1448.1653063013307,0.14441908382007287,56.30861052568201,112.05815109990176,166.58960395271828,218.1117221558418
0.64,412.4266504584868,0.6397228915662642,0.03563366259961334,6.457909767057155,0.01566339858107015,0.5136144578313255,2.9578313253012047,42.43975903614458,7.307228915662651,5.9397590361445785,4.36144578313253,69.78915662650603,129.83734939759037,0.3148048272888995,282.5893010608965,282.5893010608965,,1.6506024096385543,183.46016514378246,152.36515335408276,,,0.0,0.0,0.0,0.0,0.0,0.0,42.43975903614458,7.307228915662651,5.9397590361445785,4.36144578313253,69.78915662650603,338.2760480488483,965.4559199270625,990.0,0.1542983185402082,0.026517860212179428,989.8191838212467,0.2520862415540565,0.16507069346073386,,,24.111177652630346,24.187815182586277,,,,0.7338406605751312,0.6094606134163322,,,0.9268072289156619,0.9174074074074078,,,0.9734939759036128,0.9699999999999991,,,39.28929153809113,32.18009044244561,,,60.22573592233279,1445.4176621359888,0.1460303199841996,56.343162790357844,112.12972243640914,166.7031271233484,218.2777381695238
0.645,406.5999472242438,0.6436965174129367,0.03513023544017483,5.845545359119463,0.01438305766611306,0.47970149253731326,2.8507462686567164,43.66169154228856,7.487562189054726,6.1393034825870645,4.502487562189055,73.33830845771145,135.12935323383084,0.33241245007933296,271.47059399041297,271.47059399041297,,1.4527363184079602,202.68728324652386,151.92797208265623,,,0.0,0.0,0.0,0.0,0.0,0.0,43.66169154228856,7.487562189054726,6.1393034825870645,4.502487562189055,73.33830845771145,328.7591512043433,965.4296997625097,990.0,0.1511377254922176,0.02429411879808271,989.8245681557097,0.30759018263319104,0.16377090198541916,,,24.08727821056747,24.21523972425444,,,,0.8107491329860973,0.6077118883306255,,,0.9321393034825851,0.9162637362637364,,,0.9754726368159182,0.9699999999999992,,,43.709882449868125,32.08189974116471,,,58.234523626216436,1397.6285670291916,0.14320918276190175,56.380404329428906,112.20688367836912,166.8255638437457,218.45689688201145
0.65,402.272470681409,0.6479999999999988,0.03475634146687387,4.808151865599978,0.011952333091833307,0.4606091370558378,2.7258883248730963,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,124.88832487309645,0.3104593769462341,277.3841458083135,277.3841458083135,,1.6040609137055837,187.8038956479365,148.29671665205225,,,0.0,0.0,0.0,0.0,0.0,0.0,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,332.1658716966385,965.4102261180661,990.0,0.15226910868154,0.02547682916166251,989.8222540621576,0.26763614785172274,0.15593258354298667,,,24.14439179623876,24.2476835492171,,,,0.7512155825917427,0.5931868666082082,,,0.9273604060913678,0.91563025210084,,,0.9739593908629425,0.9699999999999991,,,40.34062759092675,31.334559072144746,,,59.26860997460803,1422.4466393905939,0.14733399649072915,56.40807447661976,112.26422544637191,166.91657998915082,218.5901431316647
