ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.655,398.0656345590027,0.6563493975903589,0.034392870825897766,5.407966038811484,0.013586659672221429,0.48698795180722887,2.8493975903614457,43.05421686746988,7.385542168674699,6.030120481927711,4.331325301204819,70.87951807228916,131.68072289156626,0.33080912059129386,266.38491166743637,266.38491166743637,,1.4698795180722892,196.75779184871027,148.18079346036504,,,0.0,0.0,0.0,0.0,0.0,0.0,43.05421686746988,7.385542168674699,6.030120481927711,4.331325301204819,70.87951807228916,322.8547911855087,965.3903186100484,990.0,0.14917686792138662,0.0232769823334872,989.8275461497451,0.29047058591787217,0.15582933851802175,,,24.1467569537818,24.26832065138688,,,,0.7870311673948414,0.5927231738414607,,,0.9305421686746977,0.9151282051282053,,,0.9751807228915649,0.9699999999999992,,,42.45460868298015,31.320311427831758,,,57.171381522563756,1372.1131565415299,0.1436214032327647,56.43604043130741,112.32219242558098,167.00861817002746,218.724953311968
0.66,393.50688426666835,0.6596971830985922,0.0339989948006401,5.5571185241433465,0.01412267876830174,0.5077464788732393,2.915492957746479,42.61267605633803,7.211267605633803,5.809859154929577,4.211267605633803,69.95774647887323,129.80281690140845,0.3298907804017657,263.70406736525973,263.70406736525973,,1.3661971830985915,208.74657536614475,150.07622815142906,,,0.0,0.0,0.0,0.0,0.0,0.0,42.61267605633803,7.211267605633803,5.809859154929577,4.211267605633803,69.95774647887323,319.3378701821613,965.3675344213337,990.0,0.14800888677636342,0.02274081347305189,989.8292502997501,0.32455416639552537,0.15985745924572325,,,24.1371617120217,24.28498534167389,,,,0.8349863014645781,0.600304912605716,,,0.9333802816901404,0.9146153846153848,,,0.9749295774647885,0.9699999999999993,,,45.13136087776557,31.726403405738218,,,56.74948043479643,1361.987530435114,0.14420959354989438,56.46796783286232,112.38838522332544,167.11375267209613,218.87902718656576
0.665,390.239957068288,0.6641594202898541,0.033716732290700054,4.83499414697517,0.012395374613138117,0.5271980676328499,3.0144927536231885,41.628019323671495,6.995169082125604,5.608695652173913,4.033816425120773,66.79227053140097,125.05797101449275,0.3204914105143565,265.1819860537948,265.1819860537948,,1.4202898550724639,202.28475011011037,149.65204414186988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.628019323671495,6.995169082125604,5.608695652173913,4.033816425120773,66.79227053140097,319.41387011176573,965.3511997853407,990.0,0.14803412660538343,0.023036397210758983,989.8289294761844,0.3059089965193951,0.15892414597328786,,,24.17182069432304,24.303523071379107,,,,0.8091390004404422,0.5986081765674794,,,0.9319806763284996,0.914827586206896,,,0.9744927536231867,0.9699999999999992,,,43.721374459859504,31.668422048219718,,,57.03129097287933,1368.750983349106,0.14613891594129638,56.490814621365914,112.43575925208793,167.18901521236754,218.98936501228812
0.67,386.22956631890463,0.6691390728476801,0.033370234529953365,4.079054796901551,0.010561003042483086,0.4980132450331124,2.8741721854304636,42.019867549668874,7.086092715231788,5.682119205298013,4.013245033112582,66.95364238410596,125.75496688741723,0.3255961322681938,260.4745994314883,260.4745994314883,,1.3509933774834437,209.1429380766274,146.24680876573538,,,0.0,0.0,0.0,0.0,0.0,0.0,42.019867549668874,7.086092715231788,5.682119205298013,4.013245033112582,66.95364238410596,315.2626789016865,965.3311478315927,990.0,0.14665550221827228,0.022094919886297613,989.8312495778955,0.32696823492347254,0.1517146455341617,,,24.1731335113775,24.33477627806337,,,,0.836571752306509,0.5849872350629424,,,0.9336423841059589,0.9137735849056602,,,0.9755629139072842,0.9699999999999993,,,45.33325208896752,30.951655175028463,,,56.197078077553684,1348.7298738612883,0.14550181577262547,56.51875380147735,112.49370410160641,167.2810993753877,219.124427569365
0.675,382.61400288567927,0.6730000000000012,0.03305784984932266,4.441942129513698,0.011608420462620393,0.4282191780821917,2.625570776255708,42.146118721461185,7.0,5.63013698630137,3.835616438356164,65.9771689497717,124.58904109589041,0.325626364490812,258.0249617897881,258.0249617897881,,1.3196347031963471,211.4686188700515,145.65484427746222,,,0.0,0.0,0.0,0.0,0.0,0.0,42.146118721461185,7.0,5.63013698630137,3.835616438356164,65.9771689497717,312.8012174975507,965.313070014425,990.0,0.1458380427113639,0.02161633074022683,989.8325456265482,0.33291615948266734,0.15049121462992376,,,24.186559452637365,24.35488970494265,,,,0.8458744754802059,0.5826193771098503,,,0.9332420091324167,0.9145714285714283,,,0.9761187214611845,0.9699999999999993,,,45.85234042504937,30.87925323183761,,,55.72242136673258,1337.3381128015828,0.14563607482261975,56.54384681634125,112.54575639408782,167.36384426188786,219.24584888877177
0.68,380.1588815227116,0.6797228260869584,0.03284572736356239,4.378464714253144,0.011513287754311086,0.4388043478260866,2.608695652173913,43.04347826086956,7.233695652173913,5.853260869565218,4.021739130434782,69.19021739130434,129.3423913043478,0.3402228580668217,250.8164902183642,250.8164902183642,,1.190217391304348,222.91974477158482,146.65717606307075,,,0.0,0.0,0.0,0.0,0.0,0.0,43.04347826086956,7.233695652173913,5.853260869565218,4.021739130434782,69.19021739130434,306.94692500097244,965.3007944076146,990.0,0.1438938127309506,0.020192934902031966,989.8359132523684,0.3640045409585749,0.1525762234757387,,,24.171114303794912,24.364331453407512,,,,0.8916789790863404,0.5866287042522829,,,0.9370652173913033,0.9151428571428578,,,0.9772826086956509,0.9699999999999994,,,48.51419631879478,31.1227803685074,,,54.43429041063041,1306.4229698551294,0.14319068450453803,56.56083037478648,112.58099265700976,167.41987216946683,219.3280985195702
0.685,376.25705462143077,0.6863105590062096,0.032508609519291604,4.939340670491046,0.013128317881132008,0.4493788819875774,2.670807453416149,42.82608695652174,7.15527950310559,5.745341614906832,4.024844720496894,68.63975155279503,128.3913043478261,0.34122143643374037,247.86575027360394,247.86575027360394,,1.1055900621118013,232.05393963250913,149.74714783625242,,,0.0,0.0,0.0,0.0,0.0,0.0,42.82608695652174,7.15527950310559,5.745341614906832,4.024844720496894,68.63975155279503,303.5924583481384,965.2812852731073,990.0,0.1427797832152489,0.01963707684967771,989.8375831399348,0.3900948031309598,0.1587106965180129,,,24.166203063696983,24.37572463727241,,,,0.9282157585300378,0.5989885913450097,,,0.9406832298136641,0.9194117647058824,,,0.9781366459627322,0.9700000000000001,,,50.68602582099955,31.935943676194857,,,54.05814409736798,1297.3954583368316,0.14367615274948697,56.58773970396446,112.63683107427488,167.50868038595655,219.45851915248497
0.69,371.9160412119849,0.6898010471204158,0.032133545960715486,5.046944696851403,0.013586078198151231,0.5195287958115185,2.9633507853403143,42.27748691099477,7.162303664921466,5.706806282722513,4.0837696335078535,68.36125654450262,127.59162303664921,0.34305815176015675,244.32441817533592,244.32441817533592,,1.162303664921466,220.2110998966934,148.5691545555056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.27748691099477,7.162303664921466,5.706806282722513,4.0837696335078535,68.36125654450262,299.47101503397465,965.2595802060619,990.0,0.14141103820316492,0.01897222615539587,989.839616735641,0.3535011477014386,0.15628222854074597,,,24.22653538188009,24.40221350487244,,,,0.880844399586773,0.5942766182220225,,,0.9382722513088998,0.9170967741935488,,,0.97743455497382,0.9699999999999995,,,48.08736124870996,31.640379643856946,,,53.22271082441452,1277.3450597859473,0.14310563711838456,56.61755494318411,112.69871278198329,167.60713259294823,219.60317647055277
0.695,366.8142078133603,0.694128571428573,0.031692747555074285,5.904051781154915,0.016097510353821027,0.5017142857142857,2.9,42.371428571428574,7.1,5.614285714285714,4.064285714285714,68.39285714285714,127.54285714285714,0.34769492032703553,239.27135067050358,239.27135067050358,,1.1071428571428572,223.69735176532848,145.3573231149671,,,0.0,0.0,0.0,0.0,0.0,0.0,42.371428571428574,7.1,5.614285714285714,4.064285714285714,68.39285714285714,294.35706495621747,965.2340710390663,990.0,0.13971267839874382,0.017989831941639094,989.8422974896597,0.36303937500937744,0.14954942775967178,,,24.245187075583452,24.436367924166877,,,,0.8947894070613117,0.5814292924598685,,,0.9399285714285714,0.9120000000000001,,,0.9762857142857141,0.9700000000000002,,,48.910685183488454,30.826952418240143,,,52.213572942585614,1253.125750622055,0.1423457191886856,56.652446894011405,112.77114745700301,167.72241368219835,219.77265035810942
0.7,363.1658920584187,0.700000000000002,0.0313775330738474,4.842898049784734,0.013335594148882642,0.47923913043478233,2.8260869565217392,41.84239130434783,7.0978260869565215,5.554347826086956,3.891304347826087,65.03260869565217,123.41847826086956,0.33983855538631813,239.74741379755002,239.74741379755002,,1.0706521739130435,229.636351363829,143.11042213882163,,,0.0,0.0,0.0,0.0,0.0,0.0,41.84239130434783,7.0978260869565215,5.554347826086956,3.891304347826087,65.03260869565217,294.2419790149409,965.2158294602948,990.0,0.1396744579754418,0.018052590771683114,989.8422729512538,0.38046377696955963,0.14488531004710775,,,24.245979713991268,24.461803657698145,,,,0.9185454054553154,0.5724416885552864,,,0.9409782608695636,0.91,,,0.9774456521739111,0.9700000000000001,,,50.3041989476337,30.313902030468608,,,52.445942025873336,1258.7026086209585,0.14441371900858724,56.67728431872777,112.82272167676808,167.80452519583744,219.89343064079688
0.705,356.71791197406344,0.7040449438202243,0.030820427594559073,6.750409717391787,0.018918587221750296,0.4621348314606738,2.741573033707865,42.331460674157306,7.0,5.606741573033708,3.904494382022472,66.92696629213484,125.76966292134831,0.3525775600950901,230.94824905271471,230.94824905271471,,1.1067415730337078,215.69066861348668,142.9394377990836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.331460674157306,7.0,5.606741573033708,3.904494382022472,66.92696629213484,285.88645129990573,965.1835895598713,990.0,0.13689955947229335,0.016267400300622202,989.8468330402285,0.33629716134074455,0.14465091385183562,,,24.32694631901605,24.495120382392365,,,,0.8627626744539473,0.5717577511963343,,,0.938033707865167,0.9131578947368422,,,0.9764044943820208,0.97,,,47.21612626211761,30.42792297150818,,,50.46405062424487,1211.1372149818767,0.14146706448363408,56.72093076975717,112.9133798672329,167.94892930584817,220.10599102400982
0.71,351.4563471695286,0.7104514925373167,0.030365828395447356,5.712399703547996,0.0162496676315148,0.5020522388059696,2.873134328358209,41.58582089552239,6.873134328358209,5.406716417910448,3.8022388059701493,64.92537313432835,122.59328358208955,0.34883188068229054,228.86306358744048,228.86306358744048,,1.0746268656716418,218.29528401723928,141.60824624069411,,,0.0,0.0,0.0,0.0,0.0,0.0,41.58582089552239,6.873134328358209,5.406716417910448,3.8022388059701493,64.92537313432835,282.7287352292309,965.1572817358525,990.0,0.13585087147834246,0.01591376850270402,989.8482353600197,0.34391651619795766,0.1419426833502271,,,24.347037107973385,24.52276334791145,,,,0.8731811360689545,0.5664329849627764,,,0.9369402985074616,0.9115,,,0.9764925373134302,0.97,,,47.76447608000653,30.12156927506347,,,50.012354384115746,1200.2965052187797,0.14229688900589052,56.75637822408251,112.98702645586414,168.0662816607665,220.27883404435465
0.715,346.0706269687687,0.7166315789473683,0.029900502170101564,4.563307598725996,0.013187510013719258,0.5218421052631577,3.013157894736842,41.01315789473684,6.782894736842105,5.223684210526316,3.7434210526315788,63.86184210526316,120.625,0.3485548340230487,225.44562696876898,225.44562696876898,,1.0263157894736843,221.6679873072889,143.55030713623913,,,0.0,0.0,0.0,0.0,0.0,0.0,41.01315789473684,6.782894736842105,5.223684210526316,3.7434210526315788,63.86184210526316,278.46536381087446,965.1303531348444,990.0,0.1344346171133659,0.015357266061766605,989.8502081168249,0.3538466927071346,0.14578046797824729,,,24.366008289273953,24.54803414118303,,,,0.886671949229155,0.5742012285449566,,,0.9380263157894736,0.91,,,0.9755921052631576,0.97,,,48.538251560432656,30.514264893788486,,,49.34125853132183,1184.1902047517253,0.14257605229145795,56.79244761615727,113.06198897696281,168.18578855633285,220.45498142521492
0.72,342.23901160656027,0.7207568807339454,0.02956945060280691,3.5610550272244774,0.010402220253186795,0.4737155963302753,2.8073394495412844,41.472477064220186,6.86697247706422,5.307339449541284,3.7155963302752295,63.981651376146786,121.3440366972477,0.3545699046477256,220.8949749093132,220.8949749093132,,1.0137614678899083,218.93718394771366,142.2661432095632,,,0.0,0.0,0.0,0.0,0.0,0.0,41.472477064220186,6.86697247706422,5.307339449541284,3.7155963302752295,63.981651376146786,274.54176390013873,965.1111950580312,990.0,0.13313131009885565,0.014451547049657917,989.8524171428514,0.3437095891046972,0.143176160570477,,,24.397512495714047,24.564846703637897,,,,0.8757487357908563,0.5690645728382528,,,0.9384403669724757,0.91,,,0.9759633027522914,0.9700000000000001,,,48.030525164613465,30.261989961012855,,,48.44697456774667,1162.727389625918,0.14155695810186494,56.817976385813814,113.1150598240214,168.27043103960622,220.57982160112408
0.725,340.82997396767314,0.7249999999999999,0.029447709750806947,4.237320663002061,0.012432853702158513,0.4924,2.92,43.76,7.16,5.36,4.2,74.96,135.44,0.397382469352275,205.389973967673,205.389973967673,,1.0,205.389973967673,,,,0.0,0.0,0.0,0.0,0.0,0.0,43.76,7.16,5.36,4.2,74.96,261.66997396767306,965.1041498698381,990.0,0.12885718692653345,0.01175914984338498,989.8593836632298,0.3021786972851795,,,,24.453055096106503,,,,,0.8215598958706919,,,,0.9356,,,,0.9736,,,,44.91326439126047,,,,44.91326439126047,1077.9183453902515,0.13177624513407216,56.827350944929464,113.134549758856,168.3015190920027,220.62568197558846
0.73,337.75659948125883,0.7303913043478256,0.029182170195180594,3.9913364097320083,0.011821272858810248,0.4667892976588635,2.745819397993311,41.36789297658863,6.722408026755853,5.167224080267559,3.6254180602006687,63.15384615384615,120.03678929765886,0.3553868135805418,217.71981018359855,217.71981018359855,,1.020066889632107,214.93191360600238,138.9301794502121,,,0.0,0.0,0.0,0.0,0.0,0.0,41.36789297658863,6.722408026755853,5.167224080267559,3.6254180602006687,63.15384615384615,270.97733526721095,965.0887829974095,990.0,0.13194770565322567,0.01384467082194536,989.8542076235249,0.3312374472650564,0.13651891847534284,,,24.434187178853513,24.608413738116838,,,,0.8597276544240096,0.5557207178008485,,,0.9374581939799329,0.91,,,0.9761204013377923,0.9699999999999999,,,47.18338702609614,29.604760915695604,,,47.777462495976316,1146.6590999034302,0.1414567055451342,56.84771629000423,113.17689902971962,168.3690920294875,220.72541476262126
0.735,333.6601870612124,0.7357771084337352,0.028828240162088743,3.697912806704555,0.011084002154981969,0.46716867469879536,2.7710843373493974,41.09036144578313,6.656626506024097,5.0602409638554215,3.5843373493975905,62.18674698795181,118.57831325301204,0.3553788709331177,215.0818738081997,215.0818738081997,,1.0,215.0818738081997,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.09036144578313,6.656626506024097,5.0602409638554215,3.5843373493975905,62.18674698795181,267.88910272386255,965.0683009353085,990.0,0.1309225802403972,0.013338479777248263,989.8557389399826,0.3306037712867305,,,,24.456834233389596,,,,,0.8603274952327992,,,,0.9375301204819281,,,,0.9766265060240957,,,,47.2814951613823,,,,47.2814951613823,1134.7558838731757,0.14170736265196585,56.874782972775755,113.23319231931225,168.45893536397253,220.8580651011387
0.74,330.6426385122429,0.7412926829268287,0.028567523967457712,5.627165184215503,0.017020761804243414,0.5208536585365854,3.018292682926829,39.98170731707317,6.439024390243903,4.804878048780488,3.4451219512195124,60.073170731707314,114.7439024390244,0.3470384762719351,215.89873607321792,215.89873607321792,,1.0,215.89873607321792,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.98170731707317,6.439024390243903,4.804878048780488,3.4451219512195124,60.073170731707314,267.124345829316,965.0532131925635,990.0,0.13066765181103093,0.013594490734915973,989.8557378574537,0.33400395639745845,,,,24.468520708495397,,,,,0.8635949442928731,,,,0.9386585365853657,,,,0.976219512195121,,,,47.524302215315444,,,,47.524302215315444,1140.5832531675699,0.14373184589774443,56.894649250659455,113.27451831522808,168.52491074320906,220.95551985743617
0.745,325.9993568929625,0.745658291457285,0.02816634443555198,4.137275765580222,0.012690619401672182,0.4942713567839196,2.9045226130653266,40.678391959798994,6.618090452261306,4.959798994974874,3.5175879396984926,61.64824120603015,117.42211055276383,0.3601785299540444,208.57724634019877,208.57724634019877,,1.0,208.57724634019877,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.678391959798994,6.618090452261306,4.959798994974874,3.5175879396984926,61.64824120603015,260.8335277472339,965.0299967844645,990.0,0.1285743692795189,0.012310077166084763,989.8591155535561,0.31182724152162433,,,,24.517291527567977,,,,,0.8343089853607971,,,,0.9367839195979883,,,,0.9739195979899479,,,,45.81487401549209,,,,45.81487401549209,1099.5569763718097,0.14053974604690606,56.92508585900768,113.33784782456291,168.6260502832877,221.10499946668978
0.75,322.87238353081307,0.7507812500000017,0.0278961739370621,3.6777056483086437,0.011382131958147457,0.4761328124999998,2.85546875,40.59765625,6.59765625,4.96484375,3.4609375,60.77734375,116.3984375,0.36051242515905196,206.47394603081187,206.47394603081187,,1.0,206.47394603081187,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.59765625,6.59765625,4.96484375,3.4609375,60.77734375,258.63410228081176,965.0143619176524,990.0,0.12784325060563506,0.011921261374329592,989.8602354880212,0.3054164781181231,,,,24.54045709224782,,,,,0.8258957841232507,,,,0.9364453124999986,,,,0.9744531249999977,,,,45.396407906645514,,,,45.396407906645514,1089.513789759493,0.14060115284988622,56.94549149708355,113.38031627693758,168.6938991411897,221.20533407313786
0.755,320.629218375196,0.7569702970297031,0.027702364467616866,4.53264590028446,0.014136735969843434,0.506930693069307,2.9306930693069306,40.554455445544555,6.6138613861386135,4.900990099009901,3.504950495049505,60.98019801980198,116.55445544554455,0.3635233657117812,204.07476292965092,204.07476292965092,,1.0,204.07476292965092,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.554455445544555,6.6138613861386135,4.900990099009901,3.504950495049505,60.98019801980198,256.1440698603443,965.0031460918777,990.0,0.12701401021721884,0.011431385923648885,989.861554603858,0.2976619715928979,,,,24.560746540390245,,,,,0.8162990517186037,,,,0.9367326732673261,,,,0.9741584158415839,,,,44.90223955692817,,,,44.90223955692817,1077.6537493662772,0.14004299967501754,56.960096264878125,113.41071570081498,168.74247538608154,221.27718932437634
0.76,316.8088629314125,0.7599379310344843,0.02737228575727405,4.444818159570871,0.014027514925347822,0.4808275862068965,2.8620689655172415,40.15862068965517,6.455172413793103,4.834482758620689,3.386206896551724,59.19310344827586,114.02758620689656,0.35993522499369823,202.78127672451663,202.78127672451663,,1.0,202.78127672451663,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.15862068965517,6.455172413793103,4.834482758620689,3.386206896551724,59.19310344827586,254.22955258658536,964.9840443146578,990.0,0.1263789333844407,0.011205922904481027,989.8624151437114,0.29421721898189235,,,,24.58415361007215,,,,,0.8111251068980652,,,,0.9359310344827587,,,,0.971724137931034,,,,44.50409316509512,,,,44.50409316509512,1068.0982359622838,0.14047373166205857,56.984880167889834,113.46231295303494,168.8249491215446,221.3992427720974
0.765,311.7152078227504,0.7645399061032876,0.026932193955885617,4.1371139403978265,0.013265803282338399,0.49685446009389667,2.9014084507042255,40.38028169014085,6.408450704225352,4.690140845070423,3.427230046948357,60.816901408450704,115.72300469483568,0.37126469995779593,195.9922031279155,195.9922031279155,,1.0,195.9922031279155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38028169014085,6.408450704225352,4.690140845070423,3.427230046948357,60.816901408450704,247.47107636735169,964.9585760391178,990.0,0.1241236642112485,0.010219414015076518,989.8656569217726,0.27528646066749735,,,,24.631794421992478,,,,,0.7839688125116636,,,,0.9337089201877938,,,,0.9715023474178388,,,,42.98805858236162,,,,42.98805858236162,1031.713405976679,0.13790385919738485,57.017769504740706,113.53080254126752,168.9344667458521,221.5614159455003
0.77,308.9532428761983,0.7698333333333335,0.02669356018450355,3.0974145265532664,0.010022068392755098,0.5045698924731185,2.946236559139785,40.344086021505376,6.521505376344086,4.78494623655914,3.456989247311828,60.5,115.60752688172043,0.37419427235279745,193.34571599447847,193.34571599447847,,1.0,193.34571599447847,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.344086021505376,6.521505376344086,4.78494623655914,3.456989247311828,60.5,244.9962536288869,964.9447662143826,990.0,0.12329624262506853,0.009792743580018167,989.8669110137953,0.2677282017366928,,,,24.654416597677262,,,,,0.7733828639779128,,,,0.9329569892473132,,,,0.9712903225806436,,,,42.39956825284736,,,,42.39956825284736,1017.5896380683361,0.13723545119038374,57.03553062438015,113.56779711080199,168.99364279581977,221.64908937093142
0.775,305.79491254344686,0.7749649122807011,0.02642068044375381,4.183401743644113,0.013680730369818494,0.5321052631578946,3.0350877192982457,40.35087719298246,6.43859649122807,4.684210526315789,3.43859649122807,62.68421052631579,117.59649122807018,0.38455082926637374,188.1984213153766,188.1984213153766,,1.0,188.1984213153766,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.35087719298246,6.43859649122807,4.684210526315789,3.43859649122807,62.68421052631579,239.67210552590305,964.9289745627166,990.0,0.12150686156317154,0.009382459178718602,989.869110679258,0.2552757518756174,,,,24.684860364665322,,,,,0.7527936852615058,,,,0.9292982456140352,,,,0.9721052631578939,,,,41.213175510472986,,,,41.213175510472986,989.1162122513521,0.13477607115813747,57.055773341306015,113.60996836099928,169.06111819566866,221.7491013997144
0.78,303.41765911837183,0.7801123919308361,0.026215285747827267,4.395508419989951,0.014475271699400771,0.49622478386167107,2.910662824207493,39.61959654178674,6.262247838616715,4.553314121037464,3.2305475504322767,57.82420749279539,111.48991354466858,0.3675019845783139,191.92774557370305,191.92774557370305,,1.0,191.92774557370305,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.61959654178674,6.262247838616715,4.553314121037464,3.2305475504322767,57.82420749279539,242.36290407514414,964.9170882955927,990.0,0.12241776768221349,0.009643851886074833,989.8679383804324,0.26387089719768797,,,,24.686979187642198,,,,,0.7677109822948128,,,,0.9304034582132585,,,,0.9715273775216189,,,,42.04429687825764,,,,42.04429687825764,1009.0631250781836,0.1385561202672776,57.07095296099536,113.64159835693393,169.11174318933598,221.8241738476926
0.785,298.23045859333445,0.7866645161290332,0.0257671116224641,4.396997381180366,0.014744579425102258,0.4754193548387093,2.8193548387096774,40.096774193548384,6.329032258064516,4.606451612903226,3.3161290322580643,58.883870967741935,113.23225806451613,0.3796782918567951,184.9982005288185,184.9982005288185,,1.0,184.9982005288185,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.096774193548384,6.329032258064516,4.606451612903226,3.3161290322580643,58.883870967741935,236.0304585933346,964.8929218343754,990.0,0.12030294100451709,0.00875437344664892,989.8709426855488,0.24489129469785154,,,,24.733129556477742,,,,,0.7399928021152723,,,,0.9289032258064536,,,,0.9708387096774184,,,,40.50573468843138,,,,40.50573468843138,972.1376325223539,0.13582076380460814,57.10169764861152,113.7056728659297,169.2143242911488,221.9763547557111
0.79,295.12529612913596,0.7899999999999994,0.02549882558555737,3.9120832953210827,0.013255909746491436,0.5681132075471699,3.2264150943396226,37.471698113207545,5.7924528301886795,4.037735849056604,2.943396226415094,53.509433962264154,103.75471698113208,0.35157279812423137,191.37057914800408,191.37057914800408,,1.0,191.37057914800408,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.471698113207545,5.7924528301886795,4.037735849056604,2.943396226415094,53.509433962264154,238.67246594045685,964.8805011845163,990.0,0.12117110415475688,0.00988297025013595,989.8689459255946,0.2641911286321143,,,,24.724253612446496,,,,,0.7654823165920166,,,,0.931698113207547,,,,0.9724528301886786,,,,42.1018777527816,,,,42.1018777527816,1010.4450660667574,0.14265501425517907,57.11746651659642,113.73854383690541,169.26696730526612,222.05449166257247
0.795,291.2230086600991,0.7958538461538452,0.02516166794823264,3.66859087715094,0.012579456329881056,0.49905128205128213,2.9384615384615387,39.54615384615385,6.264102564102564,4.446153846153846,3.2205128205128206,57.738461538461536,111.21538461538462,0.3819173483879623,180.00762404471567,180.00762404471567,,1.0,180.00762404471567,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.54615384615385,6.264102564102564,4.446153846153846,3.2205128205128206,57.738461538461536,230.2640343011256,964.8648920346387,990.0,0.11836038411464968,0.008182835517561061,989.8734567803692,0.23182307973682492,,,,24.776741665990603,,,,,0.7200304961788592,,,,0.9293076923076963,,,,0.9709743589743666,,,,39.50310424442,,,,39.50310424442,948.0745018660822,0.13563970799609404,57.13718329005783,113.77965320773914,169.33282542133503,222.15229153389745
0.8,288.6463718208072,0.802,0.024939046525317744,3.546624612183791,0.012287092298480545,0.31,2.3333333333333335,40.333333333333336,6.0,4.0,3.0,58.0,111.33333333333333,0.38570841071388734,177.31303848747385,177.31303848747385,,1.0,177.31303848747385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.333333333333336,6.0,4.0,3.0,58.0,227.6463718208072,964.8545854872833,990.0,0.11749308130254792,0.007731303848747387,989.8747756148487,0.2227556818327071,,,,24.79743444573279,,,,,0.7092521539498954,,,,0.93,,,,0.9700000000000001,,,,38.91023666522582,,,,38.91023666522582,933.8456799654195,0.13480244501178573,57.150175454049865,113.80674492526958,169.37623449389002,222.2167714314156
0.805,286.33737359808305,0.803809278350516,0.02473954907887438,3.580213851159924,0.012505999513896785,0.5153608247422683,2.9896907216494846,38.93298969072165,6.139175257731959,4.298969072164948,3.1237113402061856,55.77319587628866,108.26804123711341,0.37811577903223476,178.06933236096924,178.06933236096924,,1.0,178.06933236096924,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.93298969072165,6.139175257731959,4.298969072164948,3.1237113402061856,55.77319587628866,227.44046638158775,964.8453494943932,990.0,0.11740481699781263,0.007968474707668921,989.8746267082935,0.22657865377325043,,,,24.80269856012893,,,,,0.7122773294438783,,,,0.9284536082474253,,,,0.9704123711340193,,,,39.053022837818666,,,,39.053022837818666,937.2725481076471,0.13638752643111474,57.16178499660146,113.83095744562493,169.41503963451513,222.27443389490887
0.815,282.3806562014783,0.8135372168284766,0.02439768869580759,3.259675626198284,0.01154400278406227,0.5028478964401297,2.9514563106796117,38.592233009708735,6.02588996763754,4.158576051779935,2.9935275080906147,54.61165048543689,106.38187702265373,0.3767398990265864,175.99877917882463,175.99877917882463,,1.0,175.99877917882463,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.592233009708735,6.02588996763754,4.158576051779935,2.9935275080906147,54.61165048543689,224.77547820795132,964.8295226248036,990.0,0.11649899517417903,0.007750584399034147,989.8757504204276,0.22152711242480136,,,,24.82470068319611,,,,,0.7039951167152971,,,,0.9270226537216842,,,,0.9705501618123006,,,,38.58888626758592,,,,38.58888626758592,926.1332704220632,0.13665363686867943,57.18163196702999,113.8723552721961,169.48140092921997,222.37307378507936
0.82,279.8519380332065,0.8189488372093008,0.024179207446069058,3.5212226272456846,0.01259962169649648,0.511255813953489,2.958139534883721,38.520930232558136,5.986046511627907,4.093023255813954,3.013953488372093,54.53953488372093,106.15348837209302,0.3793193058108189,173.69844966111413,173.69844966111413,,1.0,173.69844966111413,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.520930232558136,5.986046511627907,4.093023255813954,3.013953488372093,54.53953488372093,222.298449661114,964.8194077521356,990.0,0.11565772176352329,0.007496090900900251,989.8768461873344,0.2157759613724188,,,,24.84166247383034,,,,,0.6947937986444545,,,,0.9264186046511627,,,,0.9705116279069756,,,,38.084499498003304,,,,38.084499498003304,914.027987952077,0.1360877421491012,57.194267561254044,113.89871697196868,169.52367294360545,222.43593845717058
0.825,274.30320430815743,0.8238888888888902,0.023699796852224793,3.43953828567247,0.012533129949159663,0.4887301587301587,2.888888888888889,38.73015873015873,5.976190476190476,4.063492063492063,2.992063492063492,55.1031746031746,106.86507936507937,0.38958887604078196,167.43812494307787,167.43812494307787,,1.0,167.43812494307787,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.73015873015873,5.976190476190476,4.063492063492063,2.992063492063492,55.1031746031746,216.20796621291913,964.7972128172346,990.0,0.11358694105611788,0.006821901707004363,989.8795911572375,0.20042899830105967,,,,24.881949341703148,,,,,0.6697524997723122,,,,0.9223015873015884,,,,0.9703968253968246,,,,36.60107048438002,,,,36.60107048438002,878.4256916251207,0.1334326638968031,57.22192001473225,113.95641715029993,169.61621852226554,222.57361488803286
0.83,271.6412212852005,0.8286410256410249,0.02346980151904139,3.2173005934898873,0.011848687113121753,0.5640170940170938,3.1538461538461537,37.76495726495727,5.9743589743589745,4.081196581196581,2.9743589743589745,52.69230769230769,103.48717948717949,0.38094713524807433,168.15404179802093,168.15404179802093,,1.0,168.15404179802093,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.76495726495727,5.9743589743589745,4.081196581196581,2.9743589743589745,52.69230769230769,215.9745546185339,964.7865648851428,990.0,0.11351062394062796,0.006860343560634414,989.8796290325006,0.20191241460014842,,,,24.891151732757788,,,,,0.6726161671920845,,,,0.9235897435897424,,,,0.9701282051282041,,,,36.80691846380197,,,,36.80691846380197,883.3660431312474,0.1355036524546148,57.235134030320275,113.98399598360558,169.66046729901242,222.6394758232741
0.835,268.2542837986439,0.8352897196261655,0.02317717012020286,1.8630300443147136,0.006943731068162535,0.529065420560748,3.0498442367601246,37.99688473520249,5.940809968847352,4.003115264797508,2.9096573208722742,53.09034267912772,103.94080996884735,0.38745619165409606,164.313473829797,164.313473829797,,1.0,164.313473829797,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.99688473520249,5.940809968847352,4.003115264797508,2.9096573208722742,53.09034267912772,212.25428379864437,964.7730171351989,990.0,0.1122442878156876,0.006452638017726025,989.8813030741657,0.1927367403815776,,,,24.915549198590398,,,,,0.6572538953191878,,,,0.9234267912772572,,,,0.9700000000000041,,,,35.987962570917595,,,,35.987962570917595,863.7111017020206,0.13415986415139605,57.25189516606614,114.01898412066576,169.7166187472836,222.7230864507112
0.845,266.40693576127194,0.8440142180094753,0.023017559249773934,1.8526453179410802,0.006954285333777513,0.48018957345971597,2.8199052132701423,38.507109004739334,5.895734597156398,3.938388625592417,2.909952606635071,53.52132701421801,104.77251184834124,0.39328023082341595,161.63442391293177,161.63442391293177,,1.0,161.63442391293177,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.507109004739334,5.895734597156398,3.938388625592417,2.909952606635071,53.52132701421801,209.9756561404193,964.7656277430424,990.0,0.11146718742310008,0.006192258318650155,989.8823405542568,0.18638155992067,,,,24.93033125129247,,,,,0.6465376956517254,,,,0.9227014218009454,,,,0.970047393364928,,,,35.39413042594598,,,,35.39413042594598,849.4591302227047,0.13285732299506417,57.261019249265104,114.03803239731009,169.7471939695556,222.76862528317275
0.85,264.72054769026965,0.8479999999999993,0.022871855320439328,3.1247556189134578,0.011804847026593028,0.5793670886075949,3.2025316455696204,37.59493670886076,5.734177215189874,3.848101265822785,2.848101265822785,54.55696202531646,104.58227848101266,0.39502223214716947,160.13826920925706,160.13826920925706,,1.0,160.13826920925706,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.59493670886076,5.734177215189874,3.848101265822785,2.848101265822785,54.55696202531646,207.3154843991305,964.7588821907613,990.0,0.11056047902275165,0.006044858687035328,989.8833946622901,0.1837271732600843,,,,24.940785298269073,,,,,0.6405530768370291,,,,0.9215189873417723,,,,0.9699999999999992,,,,35.04641851860981,,,,35.04641851860981,841.1140444466357,0.13239991667652085,57.269330558713094,114.05538598417063,169.7750541147338,222.81013187051613
0.855,262.050440256648,0.854213592233009,0.022641158038174396,2.402579258300381,0.009174107244739422,0.5680906148867312,3.0517799352750807,37.980582524271846,5.919093851132686,3.9935275080906147,2.9223300970873787,53.18770226537217,104.0032362459547,0.3968830557771795,158.0472040106932,158.0472040106932,,1.0,158.0472040106932,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.980582524271846,5.919093851132686,3.9935275080906147,2.9223300970873787,53.18770226537217,205.94040789418858,964.7482017610259,990.0,0.11009273632613494,0.005823009112263411,989.8840842545624,0.1787057740140555,,,,24.957176719520906,,,,,0.6321888160427754,,,,0.9201941747572807,,,,0.97003236245955,,,,34.560553256744036,,,,34.560553256744036,829.4532781618561,0.13188460306349004,57.28246771048511,114.08281836922156,169.81910165152718,222.87576936915832
0.86,259.6982358575648,0.8588688524590176,0.02243792757809358,3.0224308256171395,0.011639093334165398,0.6334426229508194,3.4098360655737703,35.90163934426229,5.573770491803279,3.6885245901639343,2.6721311475409837,49.0655737704918,96.90163934426229,0.3731398463385347,162.7965965133025,162.7965965133025,,1.0,162.7965965133025,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.90163934426229,5.573770491803279,3.6885245901639343,2.6721311475409837,49.0655737704918,207.960530939532,964.7387929434287,990.0,0.11078199918393133,0.006284792813819398,989.8829332080018,0.19016620754890318,,,,24.953974057023082,,,,,0.6511863860532089,,,,0.9206557377049183,,,,0.9699999999999992,,,,35.620465584135836,,,,35.620465584135836,854.8911740192597,0.13715890600918487,57.29401516117252,114.10693429192824,169.85783144589826,222.93349936086452
0.865,257.7748142516536,0.8650179487179501,0.022271743951342834,2.420161381267541,0.009392462474279504,0.5656666666666663,3.0974358974358975,37.58717948717949,5.782051282051282,3.830769230769231,2.7615384615384615,52.41282051282051,102.37435897435897,0.39715026009033755,155.40045527729458,155.40045527729458,,1.0,155.40045527729458,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.58717948717949,5.782051282051282,3.830769230769231,2.7615384615384615,52.41282051282051,202.60045527729451,964.7310992570079,990.0,0.10895460446611159,0.0055457533392855125,989.8854996421949,0.17261109175882489,,,,24.981789293429195,,,,,0.6216018211091797,,,,0.9174102564102576,,,,0.9700000000000082,,,,33.90809931630344,,,,33.90809931630344,813.7943835912839,0.13154039380966454,57.30343553999796,114.12661065723968,169.88943780001767,222.98062573862273
0.87,252.9323097577327,0.8710000000000007,0.021853351563068127,4.2854832323937755,0.01694435173652806,0.5863076923076923,3.123076923076923,36.76923076923077,5.6461538461538465,3.707692307692308,2.707692307692308,50.01538461538462,98.84615384615384,0.3908033235132196,154.08615591157914,154.08615591157914,,1.0,154.08615591157914,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.76923076923077,5.6461538461538465,3.707692307692308,2.707692307692308,50.01538461538462,200.2092328346559,964.7117292390316,990.0,0.10813951119363269,0.005408615591157914,989.8864518732154,0.17011303174011444,,,,25.004609602444106,,,,,0.6163446236463165,,,,0.9173846153846152,,,,0.9699999999999992,,,,33.65531561189596,,,,33.65531561189596,807.7275746855034,0.13305998346547468,57.327075159862325,114.17599615030589,169.96878883689325,223.09899232494845
0.875,250.19228426829125,0.8762790697674459,0.021616613360780433,3.578629960765095,0.014301695905776873,0.6062790697674413,3.255813953488372,36.37674418604651,5.502325581395349,3.567441860465116,2.5488372093023255,49.48837209302326,97.48372093023256,0.38964628214502395,152.70856333805952,152.70856333805952,,1.0,152.70856333805952,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.37674418604651,5.502325581395349,3.567441860465116,2.5488372093023255,49.48837209302326,198.15507496596553,964.6998472140302,990.0,0.10743923010203416,0.005271269764482171,989.8872895001332,0.16698391686828704,,,,25.020458369235698,,,,,0.6108342533522376,,,,0.917627906976742,,,,0.969953488372092,,,,33.382534727279264,,,,33.382534727279264,801.1808334547026,0.133425246429554,57.34168318203496,114.20651940459179,170.01784627282427,223.17220119868136
0.88,246.6194623303178,0.8799649122807042,0.02130792154533936,2.9651450125741845,0.012017726914256406,0.6104678362573095,3.2923976608187133,36.49707602339181,5.695906432748538,3.7309941520467835,2.6783625730994154,49.292397660818715,97.89473684210526,0.3969581563346306,148.72472548821258,148.72472548821258,,1.0,148.72472548821258,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.49707602339181,5.695906432748538,3.7309941520467835,2.6783625730994154,49.292397660818715,194.64870209639966,964.6797167739844,990.0,0.10624387571468176,0.004872472548821243,989.8888836517383,0.1579590901649554,,,,25.051207787589632,,,,,0.5948989019528496,,,,0.9169590643274846,,,,0.969999999999999,,,,32.524547245337104,,,,32.524547245337104,780.5891338880892,0.13187876702403187,57.365926937437266,114.2571876069411,170.0993080262955,223.29382826402144
0.885,243.93838368740467,0.8848543046357618,0.02107627635059173,2.982366344137832,0.012224115150490628,0.68523178807947,3.5033112582781456,35.496688741721854,5.47682119205298,3.556291390728477,2.5827814569536423,48.35099337748344,95.4635761589404,0.39134152063320404,148.47480752846425,148.47480752846425,,1.0,148.47480752846425,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.496688741721854,5.47682119205298,3.556291390728477,2.5827814569536423,48.35099337748344,193.0046088529678,964.663630302124,990.0,0.10568338938169347,0.004847480752846425,989.8894691298666,0.15847915996692066,,,,25.067359667774088,,,,,0.5938992301138566,,,,0.9175496688741722,,,,0.9699999999999991,,,,32.51836835128717,,,,32.51836835128717,780.4408404308922,0.13330575422423427,57.38533157523913,114.29775336121814,170.16455423479627,223.39130460200707
0.89,240.78819066281673,0.8899774011299423,0.020804099673267393,2.6607766057009763,0.011048111074861946,0.6429378531073445,3.384180790960452,35.740112994350284,5.406779661016949,3.457627118644068,2.457627118644068,47.96045197740113,95.0225988700565,0.3946322752694076,145.76559179276032,145.76559179276032,,1.0,145.76559179276032,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.740112994350284,5.406779661016949,3.457627118644068,2.457627118644068,47.96045197740113,190.37011156677156,964.6447291439774,990.0,0.10478526530685385,0.004576559179276006,989.8906381755125,0.15213162528186563,,,,25.093777406255015,,,,,0.5830623671710403,,,,0.9153672316384174,,,,0.969999999999999,,,,31.88033902631884,,,,31.88033902631884,765.1281366316502,0.13239950996266014,57.40803887042144,114.3452347149834,170.24095084553758,223.50550084027532
0.895,239.07452277820826,0.8947777777777753,0.020656038768037115,1.479293033125956,0.006188095220203602,0.6458922558922553,3.430976430976431,35.27609427609428,5.3367003367003365,3.3636363636363638,2.3838383838383836,46.09090909090909,92.45117845117845,0.3867036108608203,146.62334432703014,146.62334432703014,,1.0,146.62334432703014,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.27609427609428,5.3367003367003365,3.3636363636363638,2.3838383838383836,46.09090909090909,190.59977530346077,964.634447136671,990.0,0.10486355976254354,0.004662334432702995,989.8904741058042,0.15353162863292702,,,,25.102495340502536,,,,,0.5864933773081199,,,,0.9139730639730624,,,,0.9700000000000022,,,,32.02901446614978,,,,32.02901446614978,768.6963471875924,0.1339709974813551,57.42035905268248,114.37100040257187,170.28241691876624,223.56750507127427
0.9,237.19585754516999,0.9016527777777787,0.020493722091902693,2.2743728896957474,0.009598588982829705,0.6429166666666668,3.4444444444444446,34.763888888888886,5.180555555555555,3.2222222222222223,2.4027777777777777,45.208333333333336,90.77777777777777,0.38263041011409926,146.41807976739224,146.41807976739224,,1.0,146.41807976739224,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.763888888888886,5.180555555555555,3.2222222222222223,2.4027777777777777,45.208333333333336,189.5847464340589,964.6231751452711,990.0,0.10451752719342919,0.004641807976739229,989.8908406648295,0.15359449514193335,,,,25.1140710244169,,,,,0.5856723190695687,,,,0.9130555555555547,,,,0.9699999999999993,,,,31.971544122283685,,,,31.971544122283685,767.3170589348086,0.1348079396312104,57.433815225402405,114.39914801723633,170.32773125030042,223.63529710908415
0.905,235.16341756924032,0.9058700000000013,0.020318119277982348,2.65031415534276,0.011264877339368366,0.6766999999999997,3.535,35.13,5.455,3.475,2.5,46.22,92.78,0.3945336711820848,142.38341756924,142.38341756924,,1.0,142.38341756924,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.13,5.455,3.475,2.5,46.22,186.44341756924027,964.6109805054149,990.0,0.10344661962587734,0.004238341756924022,989.8923150386167,0.1449231757105706,,,,25.136411357491106,,,,,0.5695336702769606,,,,0.910949999999998,,,,0.969999999999999,,,,31.038381491751153,,,,31.038381491751153,744.9211558020272,0.13198659631944046,57.4483418198495,114.42953857035285,170.37666567302557,223.70852568761293
0.91,231.699907046545,0.9102987012987028,0.020018871968821454,2.73264466775014,0.01180269344430125,0.7059740259740266,3.688311688311688,34.188311688311686,5.3311688311688314,3.3636363636363638,2.435064935064935,43.53896103896104,88.85714285714286,0.3834630271107052,142.84276418940212,142.84276418940212,,1.0,142.84276418940212,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.188311688311686,5.3311688311688314,3.3636363636363638,2.435064935064935,43.53896103896104,185.72588107251886,964.5901994422784,990.0,0.10320200491108598,0.004284276418940223,989.8925137186711,0.14587349860437324,,,,25.156440777786326,,,,,0.5713710567576089,,,,0.9122077922077908,,,,0.9699999999999991,,,,31.208457606893475,,,,31.208457606893475,749.0029825654447,0.13470253608349247,57.47298552303403,114.4811085269748,170.4597360242506,223.8329119816102
0.915,229.7077696489065,0.912999999999998,0.019846751297665454,2.5784732624274227,0.011225015446227435,0.6530526315789471,3.4947368421052634,34.873684210526314,5.2631578947368425,3.3157894736842106,2.3157894736842106,45.01052631578948,90.77894736842106,0.3951931948456557,138.92882228048524,138.92882228048524,,1.0,138.92882228048524,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.873684210526314,5.2631578947368425,3.3157894736842106,2.3157894736842106,45.01052631578948,182.38145385943272,964.5782466178936,990.0,0.1020618592702609,0.003892882228048492,989.8940452585019,0.13753324853171953,,,,25.178265392076558,,,,,0.5557152891219398,,,,0.911473684210525,,,,0.9697894736842095,,,,30.34675459665211,,,,30.34675459665211,728.3221103196504,0.1321102662005522,57.48711395707415,114.51067972922296,170.50738394955076,223.90428911043966
0.92,225.6506814395778,0.9194090909090915,0.019496218876379447,3.174993856826437,0.014084187062869602,0.6967207792207789,3.6493506493506493,34.1525974025974,5.204545454545454,3.2435064935064934,2.292207792207792,43.25,88.14285714285714,0.390625518842674,137.5078242967215,137.5078242967215,,1.0,137.5078242967215,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.1525974025974,5.204545454545454,3.2435064935064934,2.292207792207792,43.25,180.1084736473706,964.5539040886368,990.0,0.10128697965251271,0.0037507824296721184,989.8949622379182,0.13501455009745697,,,,25.206043599182884,,,,,0.5500312971868846,,,,0.9122077922077912,,,,0.9698701298701331,,,,30.095582051463964,,,,30.095582051463964,722.2939692351327,0.1333716920026253,57.51572056299863,114.57057491785812,170.6039427529511,224.04904758286614
0.925,219.2547104359766,0.9247783251231539,0.01894360698166835,2.153768031706535,0.009819334592056137,0.7142364532019708,3.7192118226600983,33.86699507389162,5.192118226600985,3.2857142857142856,2.2660098522167487,42.330049261083744,86.94088669950739,0.39653676255818937,132.31382373646923,132.31382373646923,,1.0,132.31382373646923,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.86699507389162,5.192118226600985,3.2857142857142856,2.2660098522167487,42.330049261083744,174.6586513226761,964.5155282626165,990.0,0.09942908567818512,0.003231382373646948,989.8973395319482,0.1250371710174998,,,,25.25677409831476,,,,,0.5292552949458783,,,,0.9118719211822629,,,,0.9697044334975358,,,,29.00290025962113,,,,29.00290025962113,696.0696062309094,0.13227770337679728,57.56052215826542,114.66441558018103,170.75531544538987,224.27618229686817
0.93,216.98118047636495,0.9309401709401719,0.018747173993157916,2.5471354697622695,0.011739031660998269,0.7146153846153845,3.6666666666666665,33.376068376068375,4.905982905982906,3.034188034188034,2.2051282051282053,41.12820512820513,84.64957264957265,0.3901262195255483,132.33160782679167,132.33160782679167,,1.0,132.33160782679167,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.376068376068375,4.905982905982906,3.034188034188034,2.2051282051282053,41.12820512820513,173.64784714303133,964.50188708286,990.0,0.09908449334421515,0.0032331607826791876,989.8976823458732,0.12517925525156748,,,,25.270616007763394,,,,,0.529326431307168,,,,0.9089743589743596,,,,0.9699999999999991,,,,28.943357486032387,,,,28.943357486032387,694.6405796647765,0.13339064209551363,57.576343633389094,114.69756806429992,170.8088246052903,224.3565434181545
0.935,213.6296792139205,0.9356526946107803,0.01845760428408276,2.582047090856144,0.01209199137392533,0.7430538922155688,3.7664670658682633,32.98203592814371,4.904191616766467,3.0778443113772456,2.2275449101796405,40.05988023952096,83.25149700598803,0.3896788419569694,130.37818220793284,130.37818220793284,,1.0,130.37818220793284,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.98203592814371,4.904191616766467,3.0778443113772456,2.2275449101796405,40.05988023952096,171.34225406422016,964.4817780752835,990.0,0.09829849570371148,0.0030378182207932555,989.8986636860764,0.12148120785645469,,,,25.295404402935528,,,,,0.5215127288317302,,,,0.9076047904191614,,,,0.9699999999999991,,,,28.501634485591964,,,,28.501634485591964,684.0392276542067,0.13342007592466235,57.599561182266235,114.74623174196779,170.8874014959826,224.47462389497278
0.94,209.4367698267238,0.9395868544600934,0.01809533691302892,1.7724185216017674,0.008463535710754614,0.7435211267605634,3.807511737089202,33.10798122065728,5.0,3.1784037558685445,2.2065727699530515,40.093896713615024,83.5868544600939,0.3991045036036928,125.84991536662959,125.84991536662959,,1.0,125.84991536662959,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.10798122065728,5.0,3.1784037558685445,2.2065727699530515,40.093896713615024,167.13630034315563,964.4566206189586,990.0,0.0968646478442576,0.0025849915366629745,989.9005503606179,0.11310285993663814,,,,25.330826881722086,,,,,0.5033996614665189,,,,0.904600938967137,,,,0.9675117370892006,,,,27.392157630080664,,,,27.392157630080664,657.4117831219377,0.1307892812292872,57.628450845890185,114.80680406178196,170.9852551645606,224.6217798515794
0.945,208.51316878459252,0.945079470198676,0.018015537782988734,1.7130797906636053,0.008212702901426365,0.7507947019867545,3.827814569536424,32.21854304635762,4.735099337748345,2.933774834437086,2.152317880794702,37.93377483443709,79.97350993377484,0.38353476015094434,128.53965885081723,128.53965885081723,,1.0,128.53965885081723,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.21854304635762,4.735099337748345,2.933774834437086,2.152317880794702,37.93377483443709,168.42707606936057,964.4510790127081,990.0,0.09730468502364557,0.002853965885081724,989.8998413490905,0.11816443230987235,,,,25.330597904073812,,,,,0.5141586354032691,,,,0.9060264900662254,,,,0.9678145695364226,,,,28.032703174743318,,,,28.032703174743318,672.7848761938393,0.1344426201746713,57.63478515375878,114.82008883090312,171.00672555547368,224.65408808375102
0.95,207.0860123264857,0.9490000000000016,0.017892231465008294,0.9777544227049756,0.004721489451269554,0.7368235294117653,3.8176470588235296,32.90588235294118,4.9,3.123529411764706,2.1058823529411765,39.082352941176474,82.11764705882354,0.39653883976170995,124.96836526766167,124.96836526766167,,1.0,124.96836526766167,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.90588235294118,4.9,3.123529411764706,2.1058823529411765,39.082352941176474,165.89777703236788,964.4425160739606,990.0,0.0964424239883072,0.002496836526766153,989.9010607394838,0.11142517165945999,,,,25.34711949386652,,,,,0.4998734610706458,,,,0.905352941176471,,,,0.9673529411764692,,,,27.23571117564613,,,,27.23571117564613,653.6570682155078,0.1315188354330145,57.64455867100169,114.8405883989329,171.03986067759692,224.70395907494333
0.955,203.85808284764684,0.9546629213483169,0.017613338358036634,1.8988329184239723,0.00931363575927021,0.7810112359550565,3.9157303370786516,31.96629213483146,4.786516853932584,3.00561797752809,2.202247191011236,37.39325842696629,79.35393258426966,0.38923332781468717,124.504150263377,124.504150263377,,1.0,124.504150263377,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.96629213483146,4.786516853932584,3.00561797752809,2.202247191011236,37.39325842696629,164.26257722966918,964.4231484970866,990.0,0.09588496951011453,0.002450415026337681,989.9016646154628,0.11092426716247708,,,,25.36759185121526,,,,,0.49801660105350665,,,,0.903988764044942,,,,0.9662921348314599,,,,27.103799853799632,,,,27.103799853799632,650.4911964911902,0.1329612947756351,57.66657946300664,114.88678706778265,171.11456158399412,224.81644860704148
0.96,201.91095204340868,0.9593000000000003,0.017445106256550512,1.1567901153722406,0.005731005811313919,0.7809999999999999,3.9,31.64,4.46,2.8866666666666667,2.06,35.9,76.94666666666667,0.38107738888312165,124.96428537674214,124.96428537674214,,1.0,124.96428537674214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.64,4.46,2.8866666666666667,2.06,35.9,163.9509520434091,964.4114657122595,990.0,0.09577873365116203,0.002496428537674196,989.9017248378118,0.11144142293968287,,,,25.378817702611055,,,,,0.4998571415069675,,,,0.9052666666666649,,,,0.9671999999999992,,,,27.276322868891196,,,,27.276322868891196,654.6317488533899,0.13509460342636284,57.67982494575157,114.91458039547248,171.15951369828304,224.88416666549256
0.965,199.2999623556106,0.9650387323943664,0.01721951674752478,1.0851562060504236,0.005449486873158519,0.8054929577464788,4.080985915492958,31.035211267605632,4.559859154929577,3.0035211267605635,2.073943661971831,34.37676056338028,75.04929577464789,0.37646603330056816,124.25066658096243,124.25066658096243,,1.0,124.25066658096243,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.035211267605632,4.559859154929577,3.0035211267605635,2.073943661971831,34.37676056338028,162.84925813025842,964.4033449255484,990.0,0.09540315618076985,0.0024250666580962576,989.9021717771615,0.11008975698351627,,,,25.388737094632372,,,,,0.49700266632385026,,,,0.9059507042253484,,,,0.9676408450704229,,,,27.161037330762547,,,,27.161037330762547,651.8648959383,0.13630627396511624,57.689001529237956,114.93383961774532,171.19067204476113,224.93112535543946
0.97,194.96153748445775,0.9706923076923073,0.016844676838657154,2.6478162349899828,0.013588092579200775,0.8381730769230765,4.221153846153846,30.009615384615383,4.403846153846154,2.923076923076923,2.0961538461538463,32.03846153846154,71.47115384615384,0.3666713649644364,123.49038363830397,123.49038363830397,,1.0,123.49038363830397,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.009615384615383,4.403846153846154,2.923076923076923,2.0961538461538463,32.03846153846154,160.8269220998424,964.4100769250307,990.0,0.09471372344312813,0.0023548620534724505,989.9029314145033,0.10856984337172941,,,,25.384284646100635,,,,,0.4939615345532158,,,,0.9047115384615367,,,,0.968653846153845,,,,26.9752888070863,,,,26.9752888070863,647.4069313700722,0.1383383811103132,57.681395105047685,114.91787566907371,171.16484474340723,224.89220066859951
0.975,188.5270476884775,0.9751553398058237,0.016288736920284465,2.6821728848464343,0.01422575005046616,0.8819417475728158,4.383495145631068,29.174757281553397,4.456310679611651,2.883495145631068,2.0533980582524274,30.16990291262136,68.7378640776699,0.3646671358467433,119.78918361080726,119.78918361080726,,1.0,119.78918361080726,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.174757281553397,4.456310679611651,2.883495145631068,2.0533980582524274,30.16990291262136,156.30374671760305,964.4229459046201,990.0,0.0931717318355467,0.0020205081304449043,989.9048077600335,0.10233645228021522,,,,25.379525403130778,,,,,0.4791567344432296,,,,0.900728155339807,,,,0.9684466019417471,,,,26.041768108170803,,,,26.041768108170803,625.0024345960984,0.13811699057489246,57.66681830837864,114.88728705694129,171.11536740463436,224.8176561640749
0.98,181.29570716211833,0.9804013157894723,0.01566394909880704,2.697232744709487,0.014865334121175777,0.8938815789473675,4.447368421052632,28.54605263157895,4.355263157894737,2.7828947368421053,2.0328947368421053,28.74342105263158,66.46052631578948,0.36666903076219876,114.83518084632925,114.83518084632925,,1.0,114.83518084632925,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.54605263157895,4.355263157894737,2.7828947368421053,2.0328947368421053,28.74342105263158,150.51939137264475,964.4374085856765,990.0,0.09119979251340167,0.0015303952353118253,989.907269812252,0.0939744889859802,,,,25.375886737589546,,,,,0.45934072338531706,,,,0.8978289473684209,,,,0.963881578947367,,,,24.774301480109163,,,,24.774301480109163,594.5832355226192,0.1366283102418724,57.650379069895,114.8527976354494,171.05959829221206,224.73367209079674
0.985,172.23099986478485,0.9850867346938809,0.014880758388317426,1.8838277196602644,0.010890481311919414,0.9105102040816325,4.525510204081633,27.591836734693878,4.229591836734694,2.5714285714285716,2.0153061224489797,26.887755102040817,63.295918367346935,0.3675057250882037,108.93508149743805,108.93508149743805,,1.0,108.93508149743805,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.591836734693878,4.229591836734694,2.5714285714285716,2.0153061224489797,26.887755102040817,143.3279386402951,964.4555380002687,990.0,0.0887481609001006,0.0009805244692249486,989.9102713146309,0.0844813937024258,,,,25.37025192065786,,,,,0.43574032598975265,,,,0.8931122448979584,,,,0.964183673469388,,,,23.383748603707243,,,,23.383748603707243,561.2099664889731,0.13576365757003064,57.629685519393135,114.80939386965235,170.98944159125855,224.62808144866236
0.99,163.6529090888956,0.990267857142858,0.014139611345280599,1.8811139847376426,0.011481774870011393,0.9445238095238092,4.857142857142857,25.636904761904763,4.333333333333333,2.392857142857143,2.0,23.077380952380953,57.44047619047619,0.3511754051361701,106.21243289841952,106.21243289841952,,1.0,106.21243289841952,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.636904761904763,4.333333333333333,2.392857142857143,2.0,23.077380952380953,138.57552813651478,964.4726941818216,990.0,0.0871280209556301,0.0008502744598344158,989.9120217045851,0.08015332621921442,,,,25.359174196543172,,,,,0.42484973159367745,,,,0.8901190476190483,,,,0.9639285714285704,,,,22.702256163457793,,,,22.702256163457793,544.8541479229874,0.13866016958216112,57.610013430413595,114.76814408657624,170.92279418359539,224.52783444451876
0.995,150.67340847355987,0.9950240963855436,0.013018182492115575,2.919598792161481,0.019458713877590787,0.9711445783132532,4.945783132530121,24.813253012048193,4.265060240963855,2.3132530120481927,2.0,21.662650602409638,55.05421686746988,0.36550545140379836,95.61919160609004,95.61919160609004,,1.0,95.61919160609004,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.813253012048193,4.265060240963855,2.3132530120481927,2.0,21.662650602409638,127.01075787115022,964.4932024798932,990.0,0.08318548563789223,0.00019605210856361006,989.9166184622524,0.06482825777856158,,,,25.358587724582463,,,,,0.3824767664243601,,,,0.8793373493975895,,,,0.9599999999999994,,,,20.101821835332913,,,,20.101821835332913,482.44372404799003,0.13335771895679838,57.586658940966515,114.71918709283314,170.84372855992854,224.40898564728036
1.0,137.06221236618526,0.9988333333333337,0.011842175148438413,1.8774637399191816,0.01840589283958799,0.9444444444444442,4.814814814814815,25.805555555555557,4.351851851851852,2.3518518518518516,2.0,23.89814814814815,58.407407407407405,0.4258931251062983,78.65480495877797,74.8205932377152,1.0,0.9074074074074074,82.45534764972695,,,,3.8342117210627653,1.4625343678280647,0.197639779436225,0.11858386766173501,0.07905591177448998,1.9763977943622493,27.268089923383624,4.549491631288077,2.4704357195135866,2.07905591177449,25.874545942510398,109.10861051190041,964.5,990.0,0.07708248085632967,0.0,989.9229175191446,0.047876619179153576,,,,25.37347904848201,,,,,0.32982139059890725,,,,0.8616326530612247,,,,0.9599999999999985,,,,17.005277645975237,,,,15.43071490097753,370.33715762346066,0.11268474491120861,57.578535071689366,114.70215967948161,170.81623478230543,224.36767029634817
