Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1924-10-15,1924-10-26,100.0,1.3840948658747785,138.40948658747786,0.998,1924,10,15,1924.1,1924,1,15,3,0.011958579641158087,0.0,0.0,0.99,5,Dry,24,4,2,2,20,52.0,0.37569679132603995,86.40948658747786,86.40948658747786,,1,86.40948658747786,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,116.40948658747786,964.5,990.0,0.07957141588209472,0.0,989.920428584118,0.052264782765064084,,,,25.36816380135281,,,,,0.3456379463499114,,,,0.87,,,,0.96,,,,17.960149649418724,,,,17.960149649418724,431.0435915860495,0.12976097298119454,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,1.0
1924-11-15,1924-11-26,132.6503,1.0736855385370776,142.42470879260492,0.997,1924,11,15,1924.11,1924,2,46,7,0.012305494839681064,0.0,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3510626802320423,92.42470879260492,92.42470879260492,,1,92.42470879260492,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.42470879260492,964.5,990.0,0.08128115072475167,0.0,989.9187188492753,0.059950288121416076,,,,25.35876856115384,,,,,0.3696988351704197,,,,0.88,,,,0.96,,,,19.424022101394133,,,,19.424022101394133,466.17653043345916,0.136380985196037,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
1924-12-15,1924-12-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1924,12,15,1924.12,1924,3,76,11,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.93,5,Dry,26,4,3,2,24,59.0,0.2214712806504279,207.40022953190976,207.40022953190976,,1,207.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.40022953190976,964.7656009181276,990.0,0.12179343416188886,0.011480045906381952,989.8667265199316,0.3045067926828001,,,,24.79661880912123,,,,,0.829600918127639,,,,0.94,,,,0.97,,,,46.001319986335936,,,,46.001319986335936,1104.0316796720626,0.17267747879633807,57.26105232329145,114.03810145146404,169.74730482532343,222.76879042350208,0.845
1925-01-15,1925-01-26,678.6565,0.8882731187136144,602.832325790266,0.487,1925,1,15,1925.01,1924,4,107,16,0.05208471294827899,23.31138958641043,0.038669773648669255,0.63,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029477863675744,109.41842991341736,162.42660412364867,212.07858980967137,0.485
1925-02-15,1925-02-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,15,1925.02,1924,5,138,20,0.10028580173930184,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079733470532204,101.34173503358295,149.87076282500442,194.29994647037614,0.29
1925-03-15,1925-03-26,1547.2067,0.952015772450731,1472.9651816414466,0.235,1925,3,15,1925.03,1924,6,166,24,0.12726419169382094,35.03594974473617,0.02378599995533684,0.63,3,Normal,49,9,9,9,107,183.0,0.1242391892767404,1289.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,189.9651816414466,50.86499399142561,9.0,9.342549916792457,9.342549916792457,111.41508781643611,99.86499399142559,18.0,18.342549916792454,18.342549916792454,218.41508781643608,1236.207543908218,969.3972721253032,990.0,0.9041509348412275,0.48,988.6158490651587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68364215985555,18.68364215985555,18.68364215985555,18.68364215985555,,1.1,1.1,1.1,1.1,0.932008055495541,0.932008055495541,0.932008055495541,0.932008055495541,0.98,0.98,0.98,0.98,46.03720868978225,46.03720868978225,46.03720868978225,46.03720868978225,184.148834759129,4419.572034219096,0.12501913626628752,48.89195050087473,96.89618191210172,143.0293441140097,184.77527682509592,0.235
1925-04-15,1925-04-26,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,15,1925.04,1924,7,197,29,0.2601072963169945,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172401778953954,75.26205949278169,110.10419831879628,139.8109571318345,0.09
1925-05-15,1925-05-26,2193.1616,1.003385573007351,2200.5867087137194,0.156,1925,5,15,1925.05,1924,8,227,33,0.19013069163286536,52.36271792322078,0.023794889660961226,0.45,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137192,45.0,5.0,12.0,50.78976104396097,711.7969476697583,100.0,18.0,25.0,67.78976104396097,889.7969476697583,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49708917164703,85.98395685792099,126.36077416852571,161.86455725776224,0.155
1925-06-15,1925-06-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,6,15,1925.06,1924,9,258,37,0.10028580173930184,33.64268566846317,0.028984442377111463,0.55,3,Normal,53,12,12,13,120,210.0,0.18092291915027287,950.715297908586,950.715297908586,,4,237.67882447714646,237.67882447714646,237.67882447714646,237.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.715297908586,968.4051052219985,990.0,0.5951574442987044,0.3105722383268689,989.0942703173744,0.3997849003388256,0.3997849003388256,0.3997849003388256,0.3997849003388256,20.28938019503727,20.28938019503727,20.28938019503727,20.28938019503727,,0.950715297908586,0.950715297908586,0.950715297908586,0.950715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.57949645443093,43.57949645443093,43.57949645443093,43.57949645443093,174.3179858177237,4183.631659625369,0.15018151835494492,51.079733470532204,101.34173503358295,149.87076282500442,194.29994647037614,0.29
1925-07-15,1925-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1925,7,15,1925.07,1924,10,288,42,0.043590306774526286,18.901365782587053,0.037464246628561806,0.51,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.8703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,23.745794961440712,23.745794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.10689890634877,33.10689890634877,,,66.21379781269754,1589.131147504741,0.13124184146279705,55.7303033916079,110.86251201898004,164.6986407522466,215.3589533096737,0.55
1925-08-15,1925-08-26,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1925,8,15,1925.08,1924,11,319,46,0.023497017903388786,8.922801537463442,0.03280969763936114,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.23357312410398,113.98073790247494,169.65523908358148,222.63169222480525,0.83
1925-09-15,1925-09-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1925,9,15,1925.09,1924,12,350,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64455867100185,114.84058839893312,171.03986067759718,224.70395907494301,0.95
1925-10-15,1925-10-26,156.5885,1.056319445324635,165.40747746421658,0.99,1925,10,15,1925.1,1925,1,15,3,0.014291206052908312,1.6309679457959017,0.00986030360174459,0.94,5,Dry,24,4,2,2,20,52.0,0.3143751467417754,113.40747746421656,113.40747746421656,,1,113.40747746421656,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.40747746421658,964.4691850450715,990.0,0.08877527640825565,0.0013407477464216586,989.9098839758452,0.09073624718082694,,,,25.349962683592977,,,,,0.4536299098568664,,,,0.9,,,,0.97,,,,24.62080598932993,,,,24.62080598932993,590.8993437439183,0.14884941338069962,57.61404982795256,114.77660625871815,170.93646264460858,224.5483849872596,0.99
1925-11-15,1925-11-26,180.3141,1.0349262771007506,186.61180022177246,0.976,1925,11,15,1925.11,1925,2,46,7,0.016123259539161137,2.476224241049948,0.01326938724189555,0.94,5,Dry,23,4,2,2,19,50.0,0.2679358965541257,136.61180022177246,136.61180022177246,,1,136.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.61180022177246,964.4267763995564,990.0,0.09634493189378608,0.0036611800221772453,989.8999938880839,0.13197950207096762,,,,25.34123798645669,,,,,0.5464472008870899,,,,0.91,,,,0.97,,,,29.977690799246673,,,,29.977690799246673,719.46457918192,0.16064198921837045,57.66247378657529,114.87817105275568,171.10062396148612,224.79544707430873,0.975
1925-12-15,1925-12-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1925,12,15,1925.12,1925,3,76,11,0.02815341403009012,5.337915793809259,0.016381527444316268,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2363052663129788,248.84969942233937,248.84969942233937,,1,248.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.84969942233937,965.0292484971117,990.0,0.13755156069376584,0.019769939884467874,989.8426784994217,0.4381869080853136,,,,24.37524309422484,,,,,0.9953987976893576,,,,0.95,,,,0.98,,,,55.39936215601645,,,,55.39936215601645,1329.5846917443946,0.17001507828372242,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1926-01-15,1926-01-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.0423126341211078,3.695581769578723,0.007546168455920325,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1858168408399281,398.72956158689584,398.72956158689584,,2,199.36478079344792,199.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.72956158689584,965.803783027141,990.0,0.18865557395874769,0.04974591231737917,989.761598513724,0.2813827770826153,0.2813827770826153,,,23.67643270950033,23.67643270950033,,,,0.7974591231737916,0.7974591231737916,,,0.93,0.93,,,0.97,0.97,,,41.77230095285811,41.77230095285811,,,83.54460190571622,2005.0704457371894,0.17059334060823764,55.831753969719855,111.0719699018132,165.02920375069695,215.83855498480133,0.565
1926-02-15,1926-02-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1926,2,15,1926.02,1925,5,138,20,0.0632991292757449,6.556870986604623,0.008949785877382004,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14282394716958,107.59744615841714,159.57626692104182,207.9971365724889,0.435
1926-03-15,1926-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1926,3,15,1926.03,1925,6,166,24,0.17080721728971324,93.11899848839062,0.047102702081673,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94079635787039,88.89851099890129,130.79866964767834,167.93058378820558,0.18
1926-04-15,1926-04-26,3941.514,1.0201070583856071,4020.766252125687,0.039,1926,4,15,1926.04,1925,7,197,29,0.3473942041836593,79.4948182862163,0.01977106185772157,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.07336909969437796,3725.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2625.766252125687,30.0,4.000000000000013,7.0,55.0,2529.7662521256875,100.0,18.0,25.0,80.0,2697.7662521256875,1243.0,975.7180022413901,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.345095765495286,12.345095765495286,12.345095765495286,12.345095765495286,,1.1,1.1,1.1,1.1,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.8688958265616092,0.98,0.98,0.98,0.98,28.358937234643324,28.358937234643324,28.358937234643324,28.358937234643324,113.43574893857334,2722.45797452576,0.02821247041620548,31.906857497796608,62.691294623126964,91.1597399125678,114.39168698759241,0.04
1926-05-15,1926-05-26,2483.648,1.0126150162696577,2514.979259928103,0.126,1926,5,15,1926.05,1925,8,227,33,0.21729420805778807,34.283587866350445,0.013631757689854876,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.12763524738139453,2193.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1093.9792599281031,35.0,4.0,8.0,57.0,989.9792599281031,100.0,18.0,25.0,80.0,1191.9792599281031,1243.0,972.3430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.720044620851883,15.720044620851883,15.720044620851883,15.720044620851883,,1.1,1.1,1.1,1.1,0.91750281675577,0.91750281675577,0.91750281675577,0.91750281675577,0.98,0.98,0.98,0.98,38.1319449664838,38.1319449664838,38.1319449664838,38.1319449664838,152.5277798659352,3660.6667167824453,0.06064772870941909,41.47583627383471,81.90915173740389,120.17051349792996,153.43772403507953,0.125
1926-06-15,1926-06-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1926,6,15,1926.06,1925,9,258,37,0.10252205422494796,23.947343378991945,0.0201815159049107,0.53,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,968.4864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.130727033194926,20.130727033194926,20.130727033194926,20.130727033194926,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.41586956754325,44.41586956754325,44.41586956754325,44.41586956754325,177.663478270173,4263.923478484152,0.14972509708850149,50.90742731776409,100.99104377582209,149.3296624052276,193.54329031336601,0.285
1926-07-15,1926-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1926,7,15,1926.07,1925,10,288,42,0.047716314031104747,7.625962043049983,0.013808340688050914,0.49,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,966.0852246891201,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.44756490978233,23.44756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.00102778372509,38.00102778372509,,,76.00205556745018,1824.0493336188047,0.13761703380414408,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1926-08-15,1926-08-26,366.0613,0.9174101485614996,335.8283516156156,0.732,1926,8,15,1926.08,1925,11,319,46,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.62,3,Normal,47,8,6,5,89,155.0,0.4615453080549042,180.8283516156156,180.8283516156156,,1,180.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.8283516156156,965.079141758078,990.0,0.12226771824872842,0.00808283516156156,989.8696494465896,0.2314972461980689,,,,24.55901044231357,,,,,0.7233134064624623,,,,0.93,,,,0.97,,,,39.30077162882429,,,,39.30077162882429,943.2185190917827,0.11702636611755578,56.86048284178607,113.20344799256596,168.4114567613283,220.7879487037402,0.73
1926-09-15,1926-09-26,244.1538,0.9655249064182304,235.7365748966553,0.905,1926,9,15,1926.09,1925,12,350,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418036,,,,31.494154141418036,755.8596993940328,0.1335989298869926,57.444252137510006,114.42098184445177,170.36288570668768,223.68789985861642,0.905
1926-10-15,1926-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1926,10,15,1926.1,1926,1,15,3,0.017892231465008304,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64455867100185,114.84058839893312,171.03986067759718,224.70395907494301,0.95
1926-11-15,1926-11-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1926,11,15,1926.11,1926,2,46,7,0.018044101848242605,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.300255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.075442081800087,,,,31.075442081800087,745.8106099632022,0.14879755270994685,57.63252092425518,114.81533972198002,170.9990492399812,224.6425347449649,0.945
1926-12-15,1926-12-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1926,12,15,1926.12,1926,3,76,11,0.03569596555441814,5.920527268208388,0.014330290497209746,0.52,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854418994562,112.12015412184348,166.68794695499759,218.2555310855061,0.64
1927-01-15,1927-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,15,1927.01,1926,4,107,16,0.050535669003081284,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1927-02-15,1927-02-26,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1927,2,15,1927.02,1926,5,138,20,0.1045659875426398,10.485018583080773,0.008663482523021836,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13385614509012694,1048.2544854472196,1048.2544854472196,,4,262.0636213618049,262.0636213618049,262.0636213618049,262.0636213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1112.2544854472196,968.5607998114057,990.0,0.7143879171403169,0.4127308310813855,988.8728812517784,0.4858742545331832,0.4858742545331832,0.4858742545331832,0.4858742545331832,19.826207185839525,19.826207185839525,19.826207185839525,19.826207185839525,,1.0482544854472196,1.0482544854472196,1.0482544854472196,1.0482544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.95364531970127,46.95364531970127,46.95364531970127,46.95364531970127,187.81458127880504,4507.549950691322,0.1551860237141801,50.748750700624285,100.66818980449295,148.83175522632212,192.8476035983521,0.28
1927-03-15,1927-03-26,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1927,3,15,1927.03,1926,6,166,24,0.1386742193103627,11.993248851404815,0.007472309603865516,0.56,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.8239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23959554445237,18.23959554445237,18.23959554445237,18.23959554445237,,1.1,1.1,1.1,1.1,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.98,0.98,0.98,0.98,44.91918261218815,44.91918261218815,44.91918261218815,44.91918261218815,179.6767304487526,4312.241530770063,0.11194632706767407,47.89703053715881,94.87901298667023,139.93624020481946,180.49551852188918,0.215
1927-04-15,1927-04-26,2891.2138,1.0183455444982707,2944.254691421915,0.093,1927,4,15,1927.04,1926,7,197,29,0.25438360533885346,66.24642335811404,0.022500235306110904,0.42,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219156,46.0,5.0,11.0,61.0,1504.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120489706805,76.16428523694559,111.46838820374144,141.65246876142902,0.095
1927-05-15,1927-05-26,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1927,5,15,1927.05,1926,8,227,33,0.20703102201136853,6.9943249073921825,0.0029189329508574834,0.55,3,Normal,55,13,13,17,178,276.0,0.11518273816322334,2120.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1020.1923843908397,45.0,5.0,12.0,62.83793671972565,895.3544476711141,100.0,18.0,25.0,79.83793671972566,1073.3544476711143,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.24715067598014,83.4633644116339,122.52973708314836,156.64483912136134,0.135
1927-06-15,1927-06-26,1323.5347,0.9256382196791032,1225.114303391516,0.274,1927,6,15,1927.06,1926,9,258,37,0.105849875813027,17.77285093593241,0.014507096102568846,0.42,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787893,253.77857584787893,253.77857584787893,253.77857584787893,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.6075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,19.881841774750107,19.881841774750107,19.881841774750107,19.881841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.596814804227456,45.596814804227456,45.596814804227456,45.596814804227456,182.38725921690983,4377.294221205837,0.14887366730761564,50.64852047446476,100.46430033634181,148.51742894817983,192.408687080708,0.275
1927-07-15,1927-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1927,7,15,1927.07,1926,10,288,42,0.043590306774526286,14.01748767314541,0.027783950712352498,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.8703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,23.745794961440712,23.745794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.10689890634877,33.10689890634877,,,66.21379781269754,1589.131147504741,0.13124184146279705,55.7303033916079,110.86251201898004,164.6986407522466,215.3589533096737,0.55
1927-08-15,1927-08-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1927,8,15,1927.08,1926,11,319,46,0.0266785340614571,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03664799679736,113.57012459682899,168.99736609197245,221.6546063232932,0.77
1927-09-15,1927-09-26,221.5156,0.9794590217451584,216.96545287729182,0.93,1927,9,15,1927.09,1926,12,350,50,0.018745815128598013,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.9654528772918,125.9654528772918,,1,125.9654528772918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.57645307900329,114.6977973981136,170.80919475812917,224.35709932284,0.93
1927-10-15,1927-10-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,15,1927.1,1927,1,15,3,0.017111264834287054,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68836917059518,114.93251242597064,171.18852476872289,224.92788899441632,0.965
1927-11-15,1927-11-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,15,1927.11,1927,2,46,7,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337244963915474,114.19724458272688,170.00293667746882,223.1499447998761,0.875
1927-12-15,1927-12-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.030244835217834637,16.614066312884574,0.047461172100774884,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.21996482877436896,273.0559631693824,273.0559631693824,,1,273.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,312.0559631693824,965.1502798158473,990.0,0.14559054127396462,0.02461119263387648,989.8297982660922,0.5274121100771114,,,,24.15210634016816,,,,,1.0922238526775294,,,,0.95,,,,0.98,,,,60.23173396567295,,,,60.23173396567295,1445.5616151761508,0.17206315647457915,56.7657823686953,113.00656812262268,168.0974285353446,220.3247274058312,0.71
1928-01-15,1928-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,15,1928.01,1927,4,107,16,0.051822647288957316,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.05054477639905,109.46177387400736,162.49463917292925,212.17645042727366,0.49
1928-02-15,1928-02-26,893.8841,0.919139535583806,821.6042165397482,0.396,1928,2,15,1928.02,1927,5,138,20,0.07098660430903425,21.086285519439684,0.0256647727640034,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661592,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113427,21.902155414113427,21.902155414113427,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.27895812356285,47.27895812356285,47.27895812356285,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819087534586,106.27692071439822,157.51763980656506,205.06871218705112,0.395
1928-03-15,1928-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1928,3,15,1928.03,1927,6,167,24,0.17080721728971324,38.57209904872502,0.019511057030788283,0.58,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.9272047572283508,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94079635787039,88.89851099890129,130.79866964767834,167.93058378820558,0.18
1928-04-15,1928-04-26,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,4,15,1928.04,1927,7,198,29,0.18799376698317088,25.41027959666189,0.011678302916011695,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.06801927641114136,2027.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,927.8537845274403,55.0,7.0,14.999999999999993,62.69282327888112,788.1609612485596,100.0,18.0,25.0,72.69282327888112,860.1609612485596,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65325474196681,86.29905179393356,126.8401272284223,162.51873246307588,0.16
1928-05-15,1928-05-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1928,5,15,1928.05,1927,8,228,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.61,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.6266985532179,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055323964573,87.72667953532046,129.01326242479215,165.48752352414664,0.175
1928-06-15,1928-06-26,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1928,6,15,1928.06,1927,9,259,37,0.08776507462232554,14.618991582008448,0.014391611676066753,0.64,3,Normal,53,12,12,13,120,210.0,0.20673371586679606,805.7994747954344,805.7994747954344,,3,268.5998249318115,268.5998249318115,268.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954344,967.9496554922142,990.0,0.4623660526013941,0.19463957983634755,989.3429943675624,0.5103687910958485,0.5103687910958485,0.5103687910958485,,20.882970084252182,20.882970084252182,20.882970084252182,,,1.074399299727246,1.074399299727246,1.074399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.6898409196599,50.6898409196599,50.6898409196599,,152.06952275897967,3649.668546215513,0.14970427385740087,52.02022191867334,103.2578510262647,152.8321005204567,198.4524290847424,0.325
1928-07-15,1928-07-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1928,7,15,1928.07,1927,10,289,42,0.036391191048233136,7.821250772845929,0.018569220938062632,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,965.4953745337622,990.0,0.15659590655071162,0.027238868167206345,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.175932431231324,24.175932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,29.95686852141016,29.95686852141016,,,59.91373704282032,1437.9296890276873,0.14224725081513942,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1928-08-15,1928-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1928-09-15,1928-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1928,9,15,1928.09,1927,12,351,51,0.01929279214614896,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1928-10-15,1928-10-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1928,10,15,1928.1,1928,1,15,3,0.022175934130641856,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.0046665904289836324,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1928-11-15,1928-11-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1928,11,15,1928.11,1928,2,46,7,0.0216767988824146,6.42627145319679,0.02561401508442445,0.59,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337244963915474,114.19724458272688,170.00293667746882,223.1499447998761,0.875
1928-12-15,1928-12-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1928,12,15,1928.12,1928,3,76,11,0.02954831964309355,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.22514985895500786,264.99444031358274,264.99444031358274,,1,264.99444031358274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358274,965.109972201568,990.0,0.14291328276096846,0.02299888806271655,989.8340878291764,0.4967833710890852,,,,24.227332256519322,,,,,1.0599777612543309,,,,0.95,,,,0.98,,,,58.63555578715038,,,,58.63555578715038,1407.2533388916088,0.171451780717213,56.819604075395155,113.11844377206914,168.27582857530788,220.5877836021564,0.72
1929-01-15,1929-01-26,576.0661,0.900130952321488,518.5349271931256,0.546,1929,1,15,1929.01,1928,4,107,16,0.044801417709486036,21.296391761138576,0.04107031299977765,0.95,5,Dry,29,5,4,2,33,73.0,0.14078125922038714,445.5349271931256,445.5349271931256,,2,222.7674635965628,222.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.5349271931256,965.9334071723688,990.0,0.20253927471358413,0.05910698543862512,989.738353739848,0.3512544904571259,0.3512544904571259,,,23.45369207702173,23.45369207702173,,,,0.8910698543862511,0.8910698543862511,,,0.94,0.94,,,0.98,0.98,,,47.21564379296147,47.21564379296147,,,94.43128758592295,2266.350902062151,0.18211172022121566,55.63308421279689,110.66189581315895,164.38228886074924,214.90056078250976,0.545
1929-02-15,1929-02-26,757.5572,0.9152736175579952,693.3721189511058,0.451,1929,2,15,1929.02,1928,5,138,20,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1514338363631322,588.3721189511057,588.3721189511057,,3,196.1240396503686,196.1240396503686,196.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511057,966.6734884758044,990.0,0.284998329826728,0.10534884758044233,989.6096528225928,0.2723132664026482,0.2723132664026482,0.2723132664026482,,22.663851080385818,22.663851080385818,22.663851080385818,,,0.7844961586014744,0.7844961586014744,0.7844961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33582182160367,39.33582182160367,39.33582182160367,,118.007465464811,2832.179171155464,0.17019355442691586,54.41781436925524,108.16158741241327,160.45776519965224,209.25581025003757,0.45
1929-03-15,1929-03-26,979.4038,0.9358283868865241,916.553878264532,0.36,1929,3,15,1929.03,1928,6,166,24,0.07919025508205557,9.176720313917713,0.010012199535169242,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.14074459020811492,787.553878264532,787.553878264532,,3,262.5179594215107,262.5179594215107,262.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.553878264532,967.5662155130581,990.0,0.4264039521945911,0.1837769391322661,989.3898191086732,0.4875574964889369,0.4875574964889369,0.4875574964889369,,21.336046099126122,21.336046099126122,21.336046099126122,,,1.0500718376860427,1.0500718376860427,1.0500718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61694125143533,50.61694125143533,50.61694125143533,,151.850823754306,3644.419770103344,0.16567582916329052,52.77859849132509,104.80565483265606,155.23094395048304,201.83198459196706,0.36
1929-04-15,1929-04-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1929,4,15,1929.04,1928,7,197,29,0.12096211011151373,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10571244159193,1252.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,152.0244225869644,46.22364200279323,7.0,10.271920445065165,10.271920445065165,78.25693969404087,91.22364200279324,18.0,20.271920445065163,20.271920445065163,150.25693969404085,1229.4955624478584,969.161617365281,990.0,0.8865457375681534,0.48,988.633454262432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93690211715086,18.93690211715086,18.93690211715086,18.93690211715086,,1.1,1.1,1.1,1.1,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.98,0.98,0.98,0.98,46.66212812398557,46.66212812398557,46.66212812398557,46.66212812398557,186.64851249594227,4479.564299902615,0.13331804037464806,49.42801339633214,97.98411453249928,144.70026547724888,187.09365127523728,0.245
1929-05-15,1929-05-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1929,5,15,1929.05,1928,8,227,33,0.10252205422494796,23.947343378991945,0.0201815159049107,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16180713628310467,994.5978498257864,994.5978498257864,,4,248.6494624564466,248.6494624564466,248.6494624564466,248.6494624564466,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257864,968.4864503851668,990.0,0.6412752471712381,0.3456782798606291,989.013046472968,0.437483134397037,0.437483134397037,0.437483134397037,0.437483134397037,20.089112953404253,20.089112953404253,20.089112953404253,20.089112953404253,,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.141004813769776,45.141004813769776,45.141004813769776,45.141004813769776,180.56401925507907,4333.536462121899,0.15216951495537356,50.90742731776409,100.99104377582209,149.3296624052276,193.54329031336601,0.285
1929-06-15,1929-06-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1929,6,15,1929.06,1928,9,258,37,0.037358698044915206,3.376746873937236,0.007809451216887004,0.96,5,Dry,39,9,7,5,59,119.0,0.27521301699643685,313.39233848281486,313.39233848281486,,2,156.69616924140743,156.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.03267846769656297,989.8030214936928,0.173780736700935,0.173780736700935,,,24.083475233819257,24.083475233819257,,,,0.6267846769656298,0.6267846769656298,,,0.92,0.92,,,0.97,0.97,,,33.03741843790293,33.03741843790293,,,66.07483687580586,1585.7960850193406,0.15281222860620125,56.214146233180074,111.86256036753029,166.27956636988816,217.65877941215683,0.615
1929-07-15,1929-07-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1929,7,15,1929.07,1928,10,288,42,0.02853832858608311,0.0,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.451495862570706,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,49.122116531438465,,,,49.122116531438465,1178.9307967545226,0.14871756961919513,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1929-08-15,1929-08-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1929,8,15,1929.08,1928,11,319,46,0.023094576847116584,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,24.8933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.397212955494304,,,,38.397212955494304,921.5331109318632,0.14364927408353487,57.256621623973466,114.02885090438429,169.73245489306709,222.74666956269687,0.835
1929-09-15,1929-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1929,9,15,1929.09,1928,12,350,50,0.01929279214614896,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.322441663854329,151.29620539524257,151.29620539524257,,1,151.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005129620539524257,989.8897694003483,0.16198523673643409,,,,25.188006931240693,,,,,0.6051848215809703,,,,0.92,,,,0.97,,,,33.36187178077363,,,,33.36187178077363,800.6849227385673,0.1494063534206588,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1929-10-15,1929-10-26,180.3141,1.0349262771007506,186.61180022177246,0.976,1929,10,15,1929.1,1929,1,15,3,0.016123259539161137,0.0,0.0,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,964.4267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.389223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,24.703365058668272,,,,24.703365058668272,592.8807614080384,0.1323783652979629,57.66247378657529,114.87817105275568,171.10062396148612,224.79544707430873,0.975
