Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1929-11-15,1929-11-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1929,11,15,1929.11,1929,2,46,7,0.020104320100839825,3.0476848406388237,0.013097680941729264,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.09466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,36.40016131814061,,,,36.40016131814061,873.6038716353745,0.1564327429185716,57.465963363170694,114.46641197446795,170.43605800446122,223.7974475652136,0.91
1929-12-15,1929-12-26,559.0506,0.8945435807736105,500.09512555763536,0.556,1929,12,15,1929.12,1929,3,76,11,0.0432082188481797,30.73347705390717,0.06145526217564616,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2359551092773061,382.09512555763536,382.09512555763536,,2,191.04756277881768,191.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.09512555763536,965.8504280650093,990.0,0.1867843590412811,0.04641902511152707,989.7667966158473,0.2584026808784149,0.2584026808784149,,,23.65796586995947,23.65796586995947,,,,0.7641902511152707,0.7641902511152707,,,0.93,0.93,,,0.97,0.97,,,39.998397570986654,39.998397570986654,,,79.99679514197331,1919.9230834073599,0.15996315711490328,55.76074257751579,110.92534763603045,164.79778240308985,215.5027380523584,0.555
1930-01-15,1930-01-26,685.0236,0.8943005987939278,612.617015667972,0.483,1930,1,15,1930.01,1929,4,107,16,0.05293011015371278,9.784689877705999,0.01597195250451407,0.56,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.96490304413943,109.2856011114058,162.21818271302308,211.77897026648117,0.485
1930-02-15,1930-02-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1930,2,15,1930.02,1929,5,138,20,0.06386564292898753,6.556870986604623,0.008870397717166148,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1930-03-15,1930-03-26,979.4038,0.9358283868865241,916.553878264532,0.36,1930,3,15,1930.03,1929,6,166,24,0.07919025508205557,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.14074459020811492,787.553878264532,787.553878264532,,3,262.5179594215107,262.5179594215107,262.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.553878264532,967.5662155130581,990.0,0.4264039521945911,0.1837769391322661,989.3898191086732,0.4875574964889369,0.4875574964889369,0.4875574964889369,,21.336046099126122,21.336046099126122,21.336046099126122,,,1.0500718376860427,1.0500718376860427,1.0500718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61694125143533,50.61694125143533,50.61694125143533,,151.850823754306,3644.419770103344,0.16567582916329052,52.77859849132509,104.80565483265606,155.23094395048304,201.83198459196706,0.36
1930-04-15,1930-04-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1930,4,15,1930.04,1929,7,197,29,0.0910204724446646,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.1186546247226502,928.4776903317661,928.4776903317661,,4,232.11942258294152,232.11942258294152,232.11942258294152,232.11942258294152,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.4776903317661,968.0680727410428,990.0,0.5573699951247261,0.2927821522654129,989.1498478526096,0.3813263312551683,0.3813263312551683,0.3813263312551683,0.3813263312551683,20.700448780311973,20.700448780311973,20.700448780311973,20.700448780311973,,0.928477690331766,0.928477690331766,0.928477690331766,0.928477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.42243554357929,43.42243554357929,43.42243554357929,43.42243554357929,173.68974217431722,4168.553812183613,0.1648727294069398,51.77982078533322,102.7677278635706,152.0737804402048,197.38711334509134,0.315
1930-05-15,1930-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1930,5,15,1930.05,1929,8,227,33,0.17599830029639224,60.08197924396973,0.029495074656612438,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.09425545571783032,1845.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,745.0173645415769,53.0,8.0,15.0,38.80298773654047,630.2143768050364,100.0,18.0,25.0,48.80298773654047,745.2143768050363,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52155324050974,88.0517680680946,129.50841954796954,166.164713123237,0.175
1930-06-15,1930-06-26,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1930,6,15,1930.06,1929,9,258,37,0.11565013952803198,46.082914304970465,0.03442766097990201,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1919997683584106,1081.5432815744439,1081.5432815744439,,4,270.38582039361097,270.38582039361097,270.38582039361097,270.38582039361097,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1169.5432815744439,968.9639931706624,990.0,0.7970727775301252,0.4560062660467771,988.7469209564232,0.5171661812888426,0.5171661812888426,0.5171661812888426,0.5171661812888426,19.26576160447169,19.26576160447169,19.26576160447169,19.26576160447169,,1.0815432815744441,1.0815432815744441,1.0815432815744441,1.0815432815744441,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.07529293911659,47.07529293911659,47.07529293911659,47.07529293911659,188.3011717564664,4519.228122155193,0.14067619205781648,49.869828674306966,98.88139475088474,146.07991848153716,189.01156846431823,0.255
1930-07-15,1930-07-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1930,7,15,1930.07,1929,10,288,42,0.04937337116291572,20.781647019077692,0.036366451391857485,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,966.1715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.39667853702424,23.39667853702424,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,35.276078533889915,35.276078533889915,,,70.55215706777983,1693.251769626716,0.12346141709753565,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1930-08-15,1930-08-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1930,8,15,1930.08,1929,11,319,46,0.034755304647129205,4.966751751339416,0.01234710372050131,0.46,3,Normal,47,8,6,5,89,155.0,0.3853224748270529,247.26047045288442,247.26047045288442,,1,247.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.26047045288436,965.410172117038,990.0,0.14433004553785828,0.019452094090576872,989.8362178603716,0.4326167346173247,,,,23.993429008716262,,,,,0.9890418818115374,,,,0.94,,,,0.98,,,,53.61297996885986,,,,53.61297996885986,1286.7115192526367,0.13327926531905995,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1930-09-15,1930-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1930,9,15,1930.09,1929,12,350,50,0.024409522981951613,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1930-10-15,1930-10-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1930,10,15,1930.1,1930,1,15,3,0.020666073052397645,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4598841771198209,129.19066032867656,129.19066032867656,,1,129.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.19066032867656,964.6351439619721,990.0,0.10131499783932156,0.0029190660328676558,989.8957659361279,0.1179669556463559,,,,25.14265501850945,,,,,0.5167626413147063,,,,0.91,,,,0.97,,,,28.127063164975013,,,,28.127063164975013,675.0495159594004,0.11759264816747055,57.41952590962011,114.36925779419084,170.27961191018733,223.5633095324216,0.895
1930-11-15,1930-11-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1930,11,15,1930.11,1930,2,46,7,0.018931851619423342,5.287519010145076,0.024130848458997687,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3057704083239761,152.11865300258486,152.11865300258486,,1,152.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.005211865300258487,989.891111321176,0.1637553350469097,,,,25.212644068113665,,,,,0.6084746120103395,,,,0.92,,,,0.97,,,,33.5760368578976,,,,33.5760368578976,805.8248845895422,0.1532322164170182,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1930-12-15,1930-12-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.03222305603737795,6.922145377621689,0.01856041711043061,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.20646086430420865,295.95203746965217,295.95203746965217,,2,147.97601873482608,147.97601873482608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.95203746965217,965.2647601873482,990.0,0.15319440358770736,0.029190407493930436,989.8176151889184,0.15493597906371664,0.15493597906371664,,,24.397919022506446,24.397919022506446,,,,0.5919040749393043,0.5919040749393043,,,0.92,0.92,,,0.97,0.97,,,31.606229774658328,31.606229774658328,,,63.212459549316684,1517.0990291836,0.16949219523826944,56.61046481004035,112.68399440259493,167.58370931550175,219.56874501266532,0.69
1931-01-15,1931-01-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1931,1,15,1931.01,1930,4,107,16,0.043590306774526286,7.278904087993169,0.01442745783955186,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.18037037547518944,413.51743951998014,413.51743951998014,,2,206.75871975999007,206.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.51743951998014,965.8703284778398,990.0,0.1935666773313587,0.05270348790399603,989.7537298347647,0.3026273898433239,0.3026273898433239,,,23.580773967081555,23.580773967081555,,,,0.8270348790399603,0.8270348790399603,,,0.94,0.94,,,0.97,0.97,,,43.610441664036244,43.610441664036244,,,87.22088332807249,2093.3011998737397,0.17287981840837507,55.7303033916079,110.86251201898004,164.6986407522466,215.3589533096737,0.55
1931-02-15,1931-02-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1931,2,15,1931.02,1930,5,138,20,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.91,5,Dry,31,6,4,3,41,85.0,0.1213522569923762,615.4402069369013,615.4402069369013,,3,205.14673564563373,205.14673564563373,205.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369013,966.7017608277476,990.0,0.2972117141663196,0.1146320620810704,989.5881562237524,0.29793033202080976,0.29793033202080976,0.29793033202080976,,22.588465063984213,22.588465063984213,22.588465063984213,,,0.8205869425825351,0.8205869425825351,0.8205869425825351,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.00860741342936,41.00860741342936,41.00860741342936,,123.02582224028808,2952.6197337669137,0.17564071996708033,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1931-03-15,1931-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1931,3,15,1931.03,1930,6,166,24,0.08443526546181272,15.86628839217508,0.01623548300092591,0.88,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.2286080135353029,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1931-04-15,1931-04-26,2859.6787,1.0209546780233656,2919.602346408777,0.095,1931,4,15,1931.04,1930,7,197,29,0.25225364272971834,12.473236419953992,0.0042722381132816074,0.58,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.7876926978396,76.49904096234926,111.97471615824398,142.33636783001592,0.095
1931-05-15,1931-05-26,2675.0157,1.0203003171795997,2729.319367170408,0.11,1931,5,15,1931.05,1930,8,227,33,0.2358131933235232,53.51050772069676,0.019605806621367725,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06277826388547,79.06403624592423,115.85735816105137,147.58799877467644,0.11
1931-06-15,1931-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1931,6,15,1931.06,1930,9,258,37,0.11900063355008784,7.30404830895327,0.005303079110313668,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982615,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199456,4509.097169087871,0.13640893602372214,49.59276133244492,98.31863747845051,145.2144699865066,187.80810024898014,0.25
1931-07-15,1931-07-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1931,7,15,1931.07,1930,10,288,42,0.05116890546536404,20.384313522554976,0.03441943251142825,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,966.2650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.2659884049821,23.2659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,37.59974142235459,37.59974142235459,,,75.19948284470918,1804.7875882730207,0.12697624189324935,55.10530508237253,109.57445469092808,162.67154501105315,212.43099203181785,0.495
1931-08-15,1931-08-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1931,8,15,1931.08,1930,11,319,46,0.03518443199844493,5.920527268208388,0.01453863333635209,0.44,3,Normal,47,8,6,5,89,155.0,0.3806228845925918,252.22722220422366,252.22722220422366,,1,252.22722220422366,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.22722220422384,965.432522499919,990.0,0.14597952028922562,0.02044544444084476,989.83357503527,0.4501427307446953,,,,23.95090980460633,,,,,1.008908888816895,,,,0.95,,,,0.98,,,,55.173770064131496,,,,55.173770064131496,1324.1704815391558,0.1354864484881169,56.37640837042253,112.19860298983565,166.81242091728075,218.4376573385949,0.645
1931-09-15,1931-09-26,312.7836,0.9262282368820012,289.709002353605,0.797,1931,9,15,1931.09,1930,12,350,50,0.025030857803351472,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.8588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,24.809798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,37.699882173193494,,,,37.699882173193494,904.7971721566437,0.13013017154081669,57.144826291571725,113.79558961255778,169.35835779182182,222.19021161692143,0.795
1931-10-15,1931-10-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1931,10,15,1931.1,1931,1,15,3,0.020666073052397645,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.6351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.1139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,30.92200106127867,,,,30.92200106127867,742.128025470688,0.12927762739058518,57.41952590962011,114.36925779419084,170.27961191018733,223.5633095324216,0.895
1931-11-15,1931-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1931,11,15,1931.11,1931,2,46,7,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.8438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,24.80066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,39.495087498775746,,,,39.495087498775746,947.882099970618,0.1381180012029808,57.1637222049156,113.83499781523457,169.42151553730312,222.28405776586362,0.805
1931-12-15,1931-12-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1931,12,15,1931.12,1931,3,76,11,0.051822647288957316,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.21007031808503804,473.7991584370062,473.7991584370062,,2,236.89957921850305,236.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,531.7991584370061,966.2990962129663,990.0,0.22495603387652527,0.06475983168740122,989.710284134436,0.3971714672834086,0.3971714672834086,,,23.0140164541862,23.0140164541862,,,,0.9475983168740122,0.9475983168740122,,,0.94,0.94,,,0.98,0.98,,,49.26966907093954,49.26966907093954,,,98.53933814187909,2364.9441154050987,0.1642872230742354,55.05054477639905,109.46177387400736,162.49463917292925,212.17645042727366,0.49
1932-01-15,1932-01-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1932,1,15,1932.01,1931,4,107,16,0.07384256661826183,43.748719513696976,0.051188488416498576,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251331167065324,105.7718829068231,156.73191949028458,203.95475325587282,0.385
1932-02-15,1932-02-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1932,2,15,1932.02,1931,5,138,20,0.0910204724446646,0.0,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982078533322,102.7677278635706,152.0737804402048,197.38711334509134,0.315
1932-03-15,1932-03-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1932,3,15,1932.03,1931,6,167,24,0.27859869191691744,252.5068825916792,0.07830831690490182,0.41,3,Normal,49,9,9,9,107,183.0,0.05675259955892094,3041.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1941.5218971865447,51.0,9.0,16.0,71.0,1794.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.763912208712334,72.43220000837887,105.82946723663821,134.05051214007793,0.075
1932-04-15,1932-04-26,3052.1754,1.0246677930235624,3127.465831038809,0.08,1932,4,15,1932.04,1931,7,198,29,0.2702130478017531,33.694776277967776,0.010773827148984654,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.37535237440839,73.66037263279608,107.6839630785918,136.54769917272603,0.08
1932-05-15,1932-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1932,5,15,1932.05,1931,8,228,33,0.1498914032614472,53.128802635043485,0.030624361689783525,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.11067212421158723,1542.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,442.8542044148983,53.0,8.0,15.0,23.065323146609288,343.78888126828895,100.0,18.0,25.0,33.06532314660929,458.78888126828895,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.8898184392745,92.83934245799473,136.81467017234328,176.19073499039172,0.205
1932-06-15,1932-06-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1932,6,15,1932.06,1931,9,259,37,0.08697992058215302,23.706422602523503,0.023548364946176983,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.15992656588898066,845.7120437749194,845.7120437749194,,4,211.42801094372984,211.42801094372984,211.42801094372984,211.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.7120437749194,967.9210949947212,990.0,0.4870269723833922,0.2265696350199355,989.2864033925966,0.31643883028119346,0.31643883028119346,0.31643883028119346,0.31643883028119346,21.048869567594345,21.048869567594345,21.048869567594345,21.048869567594345,,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.807041015632024,39.807041015632024,39.807041015632024,39.807041015632024,159.2281640625281,3821.4759375006734,0.15816654330016966,52.07786315969089,103.37539807656559,153.01404318374813,198.70820141742809,0.33
1932-07-15,1932-07-26,576.0661,0.900130952321488,518.5349271931256,0.546,1932,7,15,1932.07,1931,10,289,42,0.044801417709486036,12.293675418417024,0.023708480902074915,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.9334071723688,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,23.65908516251896,23.65908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,34.43767223178103,34.43767223178103,,,68.87534446356206,1653.0082671254895,0.1328268181207971,55.63308421279689,110.66189581315895,164.38228886074924,214.90056078250976,0.545
1932-08-15,1932-08-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.03222305603737795,6.922145377621689,0.01856041711043061,0.53,3,Normal,47,8,6,5,89,155.0,0.4156030385344461,217.95203746965214,217.95203746965214,,1,217.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696521,965.2647601873482,990.0,0.1345966176098476,0.013590407493930434,989.8518129748962,0.3362490886270265,,,,24.250803698921004,,,,,0.8718081498786087,,,,0.94,,,,0.98,,,,47.76502464059842,,,,47.76502464059842,1146.3605913743622,0.12807283468584124,56.61046481004035,112.68399440259493,167.58370931550175,219.56874501266532,0.69
1932-09-15,1932-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1932,9,15,1932.09,1931,12,351,51,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.48,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1932-10-15,1932-10-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1932,10,15,1932.1,1932,1,15,3,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1932-11-15,1932-11-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1932,11,15,1932.11,1932,2,46,7,0.017892231465008304,6.3756197776901065,0.0307873028509454,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64455867100185,114.84058839893312,171.03986067759718,224.70395907494301,0.95
1932-12-15,1932-12-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.027874710772108874,11.325640758578286,0.03510477183211801,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,965.0131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.40435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,54.170276295752366,,,,54.170276295752366,1300.0866310980568,0.1679053070798522,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1933-01-15,1933-01-26,678.6565,0.8882731187136144,602.832325790266,0.487,1933,1,15,1933.01,1932,4,107,16,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.46,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029477863675744,109.41842991341736,162.42660412364867,212.07858980967137,0.485
1933-02-15,1933-02-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1933,2,15,1933.02,1932,5,138,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.10363864032844,22.10363864032844,22.10363864032844,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818196,45.50718052818196,45.50718052818196,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74170423172953,106.77545653052911,158.29409310592038,206.17151229738067,0.41
1933-03-15,1933-03-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1933,3,15,1933.03,1932,6,166,24,0.09731940493095756,14.797961782620176,0.013137604971232978,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113018,997.3820015157124,997.3820015157124,,4,249.3455003789281,249.3455003789281,249.3455003789281,249.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157125,968.2972005761923,990.0,0.6294173217752552,0.34790560121256997,989.0226770770122,0.4399319243241456,0.4399319243241456,0.4399319243241456,0.4399319243241456,20.285544576495774,20.285544576495774,20.285544576495774,20.285544576495774,,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70999178163592,45.70999178163592,45.70999178163592,45.70999178163592,182.83996712654368,4388.1592110370475,0.16232500775092784,51.306401551806644,101.80322245487572,150.5831997403707,195.2970966757676,0.3
1933-04-15,1933-04-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,15,1933.04,1932,7,197,29,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68776764347135,96.48200058275448,142.39372693180187,183.89458089723152,0.23
1933-05-15,1933-05-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1933,5,15,1933.05,1932,8,227,33,0.08697992058215302,0.0,0.0,0.92,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.07786315969089,103.37539807656559,153.01404318374813,198.70820141742809,0.33
1933-06-15,1933-06-26,494.165,0.906269201155406,447.8465197889612,0.602,1933,6,15,1933.06,1932,9,258,37,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.94,5,Dry,39,9,7,5,59,119.0,0.265716031590636,328.8465197889612,328.8465197889612,,2,164.4232598944806,164.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.03576930395779224,989.794798272496,0.19137160069343306,0.19137160069343306,,,23.98811733275236,23.98811733275236,,,,0.6576930395779224,0.6576930395779224,,,0.92,0.92,,,0.97,0.97,,,34.529316987174695,34.529316987174695,,,69.05863397434939,1657.4072153843854,0.15420156442633942,56.11279869978943,111.65285012183674,165.94746974048266,217.1743464142828,0.6
1933-07-15,1933-07-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1933,7,15,1933.07,1932,10,288,42,0.02853832858608311,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.451495862570706,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,49.122116531438465,,,,49.122116531438465,1178.9307967545226,0.14871756961919513,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1933-08-15,1933-08-26,254.284,0.9488110870725679,241.2674784651609,0.889,1933,8,15,1933.08,1932,11,319,46,0.020845510139389904,5.735631672079961,0.023772916717029427,0.95,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.08590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56148919743762,,,,32.56148919743762,781.475740738503,0.13496012560242146,57.40458883122723,114.33802003582345,170.2293411486669,223.48814370205503,0.89
1933-09-15,1933-09-26,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,15,1933.09,1932,12,350,50,0.017341377916215886,2.2490622076697377,0.011205509486126714,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.687967707853424,114.9316696815072,171.18716090995903,224.92583255718898,0.965
1933-10-15,1933-10-26,161.6793,1.0474902720438857,169.35749394086503,0.987,1933,10,15,1933.1,1933,1,15,3,0.01463248747649074,0.0,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700471,96.35749394086504,96.35749394086504,,1,96.35749394086504,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086503,964.4612850121184,990.0,0.08569005475256762,0.0,989.9143099452474,0.06524975961784181,,,,25.387775173511248,,,,,0.3854299757634601,,,,0.88,,,,0.96,,,,20.273701721830946,,,,20.273701721830946,486.56884132394265,0.11970950472914982,57.623107721633,114.79559955481504,170.96715037730362,224.59454407525328,0.985
1933-11-15,1933-11-26,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,11,15,1933.11,1933,2,46,7,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.29520783690137,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.19995631073896,,,,31.19995631073896,748.798951457735,0.1489680884127961,57.62842519197808,114.806750235808,170.98516811825837,224.6216487437196,0.94
1933-12-15,1933-12-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.03377355775934996,8.350132520862699,0.02136142881194709,0.61,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486229670692616,112.42625054663266,167.17390504064673,218.9672042302087,0.665
1934-01-15,1934-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1934,1,15,1934.01,1933,4,107,16,0.05769462532715493,19.45532987744661,0.029135131598128694,0.42,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.59407549341843,108.52346775293043,161.02391327979896,210.0658087792683,0.465
1934-02-15,1934-02-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1934,2,15,1934.02,1933,5,138,20,0.07384256661826183,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,967.318637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329361,47.04767653329361,47.04767653329361,,141.14302959988086,3387.43271039714,0.16514536690567647,53.251331167065324,105.7718829068231,156.73191949028458,203.95475325587282,0.385
1934-03-15,1934-03-26,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1934,3,15,1934.03,1933,6,166,24,0.28200829778151826,136.5190969880232,0.04182589687096157,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.07322337733479732,3024.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1924.984928026832,40.999999999999936,7.0,13.0,67.0,1796.9849280268322,100.0,18.0,25.0,80.0,1940.984928026832,1243.0,974.1203490141521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.2857064570007,0.04048330716881979,36.52560694482751,71.95364167659099,105.10715272870908,133.07858559731193,0.07
1934-04-15,1934-04-26,3903.1648,1.0264767678475362,4006.5079882802747,0.039,1934,4,15,1934.04,1933,7,197,29,0.3461622901874157,33.90899415391732,0.008463478483783624,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.0736302038740284,3711.5079882802747,1100.0,,4,275.0,275.0,275.0,275.0,2611.507988280275,30.0,4.0,7.0,55.0,2515.507988280275,100.0,18.0,25.0,80.0,2683.507988280275,1243.0,975.6919096185527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.371188388332445,12.371188388332445,12.371188388332445,12.371188388332445,,1.1,1.1,1.1,1.1,0.8694026907313659,0.8694026907313659,0.8694026907313659,0.8694026907313659,0.98,0.98,0.98,0.98,28.435454698305268,28.435454698305268,28.435454698305268,28.435454698305268,113.74181879322107,2729.803651037306,0.028389265446602245,31.986750567238694,62.85131318804738,91.40019643875259,114.71261557605952,0.04
1934-05-15,1934-05-26,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1934,5,15,1934.05,1933,8,227,33,0.2027895029818898,56.08598034117404,0.02389585570368598,0.41,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.563280012006615,84.10063015767047,123.49773036249742,157.96230291278866,0.14
1934-06-15,1934-06-26,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1934,6,15,1934.06,1933,9,258,37,0.09867184627968742,18.680040041833536,0.016356798017538126,0.52,3,Normal,53,12,12,13,120,210.0,0.18388223879555726,932.0352578667523,932.0352578667523,,4,233.00881446668808,233.00881446668808,233.00881446668808,233.00881446668808,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667523,968.346396524724,990.0,0.5780402761328808,0.29562820629340203,989.1263315175737,0.3842501716966124,0.3842501716966124,0.3842501716966124,0.3842501716966124,20.395684821153072,20.395684821153072,20.395684821153072,20.395684821153072,,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.947073847831696,42.947073847831696,42.947073847831696,42.947073847831696,171.78829539132678,4122.919089391843,0.15042293502585566,51.203368982649785,101.59342675602478,150.25925753128843,194.84354818092962,0.295
1934-07-15,1934-07-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1934,7,15,1934.07,1933,10,288,42,0.04422851277919487,6.630844100592357,0.012953294024407588,0.54,3,Normal,50,10,9,9,108,186.0,0.3633493190293193,325.9040830925332,325.9040830925332,,2,162.9520415462666,162.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.9040830925332,965.9035683739163,990.0,0.1731046770418007,0.03518081661850664,989.7917145063395,0.1879577347103752,0.1879577347103752,,,23.70018839771285,23.70018839771285,,,,0.6518081661850664,0.6518081661850664,,,0.92,0.92,,,0.97,0.97,,,33.80961094054769,33.80961094054769,,,67.61922188109538,1622.8613251462893,0.13209353883757233,55.67920746493433,110.75705991268136,164.53232065539254,215.11788137166155,0.55
1934-08-15,1934-08-26,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.030819824768219112,10.002847167309028,0.02804188543429669,0.53,3,Normal,47,8,6,5,89,155.0,0.43452550754959535,201.71093481735085,201.71093481735085,,1,201.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.71093481735085,965.1835546740867,990.0,0.12920289348177702,0.01034218696347017,989.8604549195547,0.2880407200077589,,,,24.388859525460248,,,,,0.8068437392694033,,,,0.94,,,,0.97,,,,44.00373388619993,,,,44.00373388619993,1056.0896132687983,0.1233596438772797,56.720978096438635,112.91347815880444,167.94908584243186,220.10622138342262,0.705
1934-09-15,1934-09-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1934,9,15,1934.09,1933,12,350,50,0.02237143592063284,7.471573043103772,0.028855720894016938,0.62,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778818112313,114.11481454351463,169.87048846031098,222.95236897393158,0.865
1934-10-15,1934-10-26,197.3191,1.0171868437915792,200.71039254879486,0.963,1934,10,15,1934.1,1934,1,15,3,0.017341377916215886,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.687967707853424,114.9316696815072,171.18716090995903,224.92583255718898,0.965
