Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-12-15,1939-12-26,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1939,12,15,1939.12,1939,3,76,11,0.0464561033692713,6.85777897724563,0.012754235948810623,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.219458784972992,419.6863815887882,419.6863815887882,,2,209.8431907943941,209.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.6863815887882,966.0195887171496,990.0,0.19926854001103667,0.05393727631775765,989.7467941836712,0.3117167257809461,0.3117167257809461,,,23.415488740740642,23.415488740740642,,,,0.8393727631775764,0.8393727631775764,,,0.94,0.94,,,0.97,0.97,,,43.95079180780896,43.95079180780896,,,87.90158361561791,2109.6380067748296,0.1634811418430963,55.4986272830834,110.38459954201556,163.94541514564708,214.2684404490556,0.535
1940-01-15,1940-01-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1940,1,15,1940.01,1939,4,107,16,0.06916474924015467,13.953205867404337,0.017430222767927418,0.19,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.5059770067696,220.5059770067696,220.5059770067696,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,967.1020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0207716861977,44.0207716861977,44.0207716861977,,132.06231505859313,3169.4955614062346,0.16497108926750922,53.65359533124834,106.59503331859379,158.0129884525094,205.7720218845882,0.405
1940-02-15,1940-02-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1940,2,15,1940.02,1939,5,138,20,0.09731940493095756,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,968.2972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.390721435626276,44.390721435626276,44.390721435626276,44.390721435626276,177.5628857425051,4261.509257820122,0.15764002399147722,51.306401551806644,101.80322245487572,150.5831997403707,195.2970966757676,0.3
1940-03-15,1940-03-26,2705.2546,1.021952740796784,2764.6423530231077,0.108,1940,3,15,1940.03,1939,6,167,24,0.2388650993011965,87.61539337225487,0.031691402425506617,0.49,3,Normal,49,9,9,9,107,183.0,0.06619301039061758,2581.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1481.6423530231077,51.0,9.0,16.0,71.0,1334.6423530231082,100.0,18.0,25.0,80.0,1441.642353023108,1243.0,972.9456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553589,15.117409568553589,15.117409568553589,15.117409568553589,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82749797067075,78.59057570512233,115.14026349070484,146.61705072907478,0.11
1940-04-15,1940-04-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1940,4,15,1940.04,1939,7,198,29,0.3965941315493224,107.25884042283542,0.023366870751037497,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0642672141930829,4295.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3195.209855894936,30.0,4.0,7.0,55.0,3099.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.7600840362877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.303013970597545,11.303013970597545,11.303013970597545,11.303013970597545,,1.1,1.1,1.1,1.1,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.98,0.98,0.98,0.98,25.310270534716768,25.310270534716768,25.310270534716768,25.310270534716768,101.24108213886707,2429.7859713328103,0.022055872240535842,28.85279075357376,56.57951156140753,81.98905800755823,102.18502020149343,0.025
1940-05-15,1940-05-26,2675.0157,1.0203003171795997,2729.319367170408,0.11,1940,5,15,1940.05,1939,8,228,33,0.2358131933235232,53.51050772069676,0.019605806621367725,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06277826388547,79.06403624592423,115.85735816105137,147.58799877467644,0.11
1940-06-15,1940-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1940,6,15,1940.06,1939,9,259,37,0.11900063355008784,60.60708432624938,0.044003564767442216,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982615,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,969.0882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0630390488745,19.0630390488745,19.0630390488745,19.0630390488745,,1.1,1.1,1.1,1.1,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.9319625195930384,0.98,0.98,0.98,0.98,46.969762177998646,46.969762177998646,46.969762177998646,46.969762177998646,187.87904871199456,4509.097169087871,0.13640893602372214,49.59276133244492,98.31863747845051,145.2144699865066,187.80810024898014,0.25
1940-07-15,1940-07-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1940,7,15,1940.07,1939,10,289,42,0.060518033879348274,0.0,0.0,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.4402069369014,473.4402069369014,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.7017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,22.59947881227253,22.59947881227253,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,48.34554965756357,48.34554965756357,,,96.69109931512712,2320.586383563051,0.13804333097605498,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1940-08-15,1940-08-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1940,8,15,1940.08,1939,11,320,46,0.03781833014224517,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17939528116398,111.79063892819786,166.16563739639915,217.49251137616343,0.61
1940-09-15,1940-09-26,320.6383,0.9296005790427396,298.0655493432797,0.787,1940,9,15,1940.09,1939,12,351,51,0.02575286346325937,3.809813933730993,0.012781798977188272,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.892262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,24.805815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,34.760014154230014,,,,34.760014154230014,834.2403397015203,0.11661869085781924,57.102554634602264,113.70745920425398,169.217184901423,221.9806002038669,0.785
1940-10-15,1940-10-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,15,1940.1,1940,1,15,3,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951416863113,114.07665053353449,169.80919716667862,222.86100807748954,0.855
1940-11-15,1940-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1940,11,15,1940.11,1940,2,46,7,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1940-12-15,1940-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,15,1940.12,1940,3,76,11,0.034755304647129205,4.575403108041655,0.011374229993045165,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1941-01-15,1941-01-26,717.4235,0.9036594665981734,648.3065373349947,0.469,1941,1,15,1941.01,1940,4,107,16,0.05601368482574354,22.162821958318204,0.03418571413674666,0.52,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.72626853488997,108.79502755475296,161.44913971141753,210.6750721957171,0.47
1941-02-15,1941-02-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1941,2,15,1941.02,1940,5,138,20,0.1036600819370616,13.171617038352453,0.010978456613652094,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.81921347934151,100.81154707080488,149.0528143468286,193.1564079308244,0.28
1941-03-15,1941-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1941,3,15,1941.03,1940,6,166,24,0.17823785214046126,59.878447140117494,0.02902580888839005,0.53,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055323964573,87.72667953532046,129.01326242479215,165.48752352414664,0.175
1941-04-15,1941-04-26,2705.2546,1.021952740796784,2764.6423530231077,0.108,1941,4,15,1941.04,1940,7,197,29,0.2388650993011965,35.109729657980104,0.01269955573804618,0.52,3,Normal,54,13,14,19,117,217.0,0.07849116532657932,2547.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1447.6423530231077,46.0,5.0,11.0,60.99999999999999,1324.6423530231082,100.0,18.0,25.0,80.0,1441.642353023108,1243.0,972.9456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.117409568553589,15.117409568553589,15.117409568553589,15.117409568553589,,1.1,1.1,1.1,1.1,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.9113295325281844,0.98,0.98,0.98,0.98,36.423409833300774,36.423409833300774,36.423409833300774,36.423409833300774,145.6936393332031,3496.6473439968736,0.052698910285407664,39.82749797067075,78.59057570512233,115.14026349070484,146.61705072907478,0.11
1941-05-15,1941-05-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1941,5,15,1941.05,1940,8,227,33,0.14344484842590466,36.95172324890018,0.022256838943603502,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11564584007050502,1468.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,368.241301225748,52.99999999999999,8.0,15.0,19.179234438841046,273.0620667869069,100.0,18.0,25.0,29.179234438841053,388.0620667869069,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215241603162,94.01831965041636,138.61829285716664,178.67629936556253,0.21
1941-06-15,1941-06-26,893.8841,0.919139535583806,821.6042165397482,0.396,1941,6,15,1941.06,1940,9,258,37,0.07098660430903425,15.271933374178385,0.018587944251914082,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661592,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.789845645763684,43.789845645763684,43.789845645763684,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819087534586,106.27692071439822,157.51763980656506,205.06871218705112,0.395
1941-07-15,1941-07-26,488.9841,0.903846329229718,441.96648383669736,0.607,1941,7,15,1941.07,1940,10,288,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.5888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.04954992381689,24.04954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.31442898425382,32.31442898425382,,,64.62885796850765,1551.0925912441833,0.14623022408275516,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343,0.605
1941-08-15,1941-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,15,1941.08,1940,11,319,46,0.02689617541056771,9.213457117329767,0.029596873264907425,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.2983265112004,196.2983265112004,,1,196.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2983265112004,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.63699694736967,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045581808174,113.53639721633309,168.94341437739985,221.57466899593044,0.765
1941-09-15,1941-09-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,15,1941.09,1940,12,350,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951416863113,114.07665053353449,169.80919716667862,222.86100807748954,0.855
1941-10-15,1941-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1941,10,15,1941.1,1941,1,15,3,0.017892231465008304,0.0,0.0,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64455867100185,114.84058839893312,171.03986067759718,224.70395907494301,0.95
1941-11-15,1941-11-26,244.1538,0.9655249064182304,235.7365748966553,0.905,1941,11,15,1941.11,1941,2,46,7,0.020367640071071016,6.028805247749318,0.02557433122285877,0.62,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.444252137510006,114.42098184445177,170.36288570668768,223.68789985861642,0.905
1941-12-15,1941-12-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1941,12,15,1941.12,1941,3,76,11,0.027874710772108874,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,965.0131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.40435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,54.170276295752366,,,,54.170276295752366,1300.0866310980568,0.1679053070798522,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1942-01-15,1942-01-26,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1942,1,15,1942.01,1941,4,107,16,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.84,4,Mod_Dry,34,5,4,3,45,91.0,0.1886767302814548,391.30642890754217,391.30642890754217,,2,195.65321445377108,195.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,434.30642890754217,965.7703789300841,990.0,0.18619032694346416,0.048261285781508435,989.765548387275,0.2710078864429161,0.2710078864429161,,,23.724161570748173,23.724161570748173,,,,0.7826128578150844,0.7826128578150844,,,0.93,0.93,,,0.97,0.97,,,41.07726793142679,41.07726793142679,,,82.15453586285358,1971.7088607084847,0.17033680444388716,55.882238059937535,111.17624493657524,165.19387650792336,216.07771966019783,0.57
1942-02-15,1942-02-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1942,2,15,1942.02,1941,5,138,20,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.91,5,Dry,31,6,4,3,41,85.0,0.1213522569923762,615.4402069369013,615.4402069369013,,3,205.14673564563373,205.14673564563373,205.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369013,966.7017608277476,990.0,0.2972117141663196,0.1146320620810704,989.5881562237524,0.29793033202080976,0.29793033202080976,0.29793033202080976,,22.588465063984213,22.588465063984213,22.588465063984213,,,0.8205869425825351,0.8205869425825351,0.8205869425825351,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.00860741342936,41.00860741342936,41.00860741342936,,123.02582224028808,2952.6197337669137,0.17564071996708033,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1942-03-15,1942-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1942,3,15,1942.03,1941,6,166,24,0.08443526546181272,15.86628839217508,0.01623548300092591,0.86,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.2286080135353029,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1942-04-15,1942-04-26,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1942,4,15,1942.04,1941,7,197,29,0.17306435430755507,64.69637008856103,0.03229877347080972,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0738869656386646,1855.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,755.0596563374431,55.0,7.000000000000008,15.0,51.01754434712454,627.0421119903186,100.0,18.0,25.0,61.01754434712454,699.0421119903186,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73304650635471,88.4788791229678,130.15914084577147,167.05506250311794,0.18
1942-05-15,1942-05-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1942,5,15,1942.05,1941,8,227,33,0.13373256703217945,38.117287485817094,0.02462626502923657,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.12404457917874495,1355.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,255.83063694652145,53.0,8.0,13.324512340964663,13.324512340964663,168.1816122645922,100.0,18.0,23.32451234096467,23.32451234096467,283.18161226459216,1241.3245123409647,969.6391451347504,990.0,0.9175724913861372,0.48,988.6024275086136,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42834759386353,18.42834759386353,18.42834759386353,18.42834759386353,,1.1,1.1,1.1,1.1,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.98,0.98,0.98,0.98,45.39780438661073,45.39780438661073,45.39780438661073,45.39780438661073,181.59121754644286,4358.18922111463,0.11731982376616895,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780328,0.225
1942-06-15,1942-06-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1942,6,15,1942.06,1941,9,258,37,0.05116890546536404,27.57046508468489,0.04655343243425828,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.27185260019712315,431.2327021454171,431.2327021454171,,2,215.61635107270854,215.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.2327021454171,966.2650471596544,990.0,0.20642414462393924,0.05624654042908342,989.7373293149467,0.3290880841412432,0.3290880841412432,,,23.14319407115129,23.14319407115129,,,,0.8624654042908342,0.8624654042908342,,,0.94,0.94,,,0.98,0.98,,,45.094951687811225,45.094951687811225,,,90.18990337562245,2164.5576810149387,0.15228794872167864,55.10530508237253,109.57445469092808,162.67154501105315,212.43099203181785,0.495
1942-07-15,1942-07-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1942,7,15,1942.07,1941,10,288,42,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.9,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.56279765466242,112.58507446080552,167.42636306471906,219.3376285210371,0.68
1942-08-15,1942-08-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1942,8,15,1942.08,1941,11,319,46,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.92,5,Dry,34,7,5,3,44,93.0,0.3311033967311057,187.87902727112998,187.87902727112998,,1,187.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.87902727112998,964.8235161090843,990.0,0.11961785020606702,0.008787902727112993,989.8715942470668,0.2499036399432441,,,,24.79817449803907,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,41.230794625998996,,,,41.230794625998996,989.5390710239757,0.14679200161925685,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1942-09-15,1942-09-26,218.3943,0.9791058374345843,213.83113399243985,0.936,1942,9,15,1942.09,1941,12,350,50,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817527608005,114.74332566868773,170.88270611925742,224.46756133751754,0.935
1942-10-15,1942-10-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1942,10,15,1942.1,1942,1,15,3,0.017484697713165062,1.6587939461711299,0.008196870160430244,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671546807744,114.90805470428239,171.1489568445045,224.86825795393142,0.96
1942-11-15,1942-11-26,240.8345,0.9738263713708579,234.53098723591492,0.907,1942,11,15,1942.11,1942,2,46,7,0.020263477297183047,4.823217587008912,0.020565374511288925,0.66,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285306359789,114.43897748736052,170.3918667518016,223.73127955597081,0.905
1942-12-15,1942-12-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1942,12,15,1942.12,1942,3,76,11,0.02608203138713373,3.809813933730993,0.012620486456309398,0.92,5,Dry,26,4,3,2,24,59.0,0.19544489937676587,242.87536327701068,242.87536327701068,,1,242.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,275.8753632770107,964.909376816385,990.0,0.13357484389273416,0.01857507265540214,989.847850083452,0.4174310490368645,,,,24.52104221803005,,,,,0.9715014531080428,,,,0.94,,,,0.98,,,,53.82020218447313,,,,53.82020218447313,1291.684852427355,0.1782861694979923,57.08079644137319,113.66210990002126,169.14457398536473,221.8728619999488,0.78
1943-01-15,1943-01-26,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.041342893448945935,3.870460847785125,0.008088640860649796,0.92,5,Dry,29,5,4,2,33,73.0,0.15255826271058456,405.505711214652,405.505711214652,,2,202.752855607326,202.752855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,443.505711214652,965.753275700466,990.0,0.18924543914877745,0.05110114224293042,989.7596534186084,0.2910222761734339,0.2910222761734339,,,23.71535544196897,23.71535544196897,,,,0.8110114224293041,0.8110114224293041,,,0.94,0.94,,,0.97,0.97,,,43.009581134188316,43.009581134188316,,,86.01916226837662,2064.459894441039,0.17976621856826586,55.90798063497606,111.22942694073264,165.2778883207165,216.1997949041281,0.575
1943-02-15,1943-02-26,691.4282,0.8964100209249521,619.803167230102,0.479,1943,2,15,1943.02,1942,5,138,20,0.053550993648680816,7.186151562129908,0.011594247887187784,0.94,5,Dry,31,6,4,3,41,85.0,0.13714031243154934,534.803167230102,534.803167230102,,2,267.401583615051,267.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.803167230102,966.3792126689204,990.0,0.25046560419136343,0.0839212668920408,989.6656131289168,0.5058334598285275,0.5058334598285275,,,22.780567000167704,22.780567000167704,,,,1.069606334460204,1.069606334460204,,,0.95,0.95,,,0.98,0.98,,,55.63488473397725,55.63488473397725,,,111.26976946795449,2670.474467230908,0.1795243641061382,54.91727040148736,109.18764141184002,162.06452205037888,211.55818314253688,0.48
1943-03-15,1943-03-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1943,3,15,1943.03,1942,6,166,24,0.07980289617667523,7.090753409949797,0.0076769280811982,0.91,5,Dry,36,8,6,4,53,107.0,0.11584541968919253,816.6446316744818,816.6446316744818,,3,272.21487722482726,272.21487722482726,272.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,866.6446316744818,967.594578526698,990.0,0.4475628099009196,0.20331570533958548,989.3491214847596,0.5241738776323697,0.5241738776323697,0.5241738776323697,,21.23036908042925,21.23036908042925,21.23036908042925,,,1.0888595088993092,1.0888595088993092,1.0888595088993092,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.22667022134527,52.22667022134527,52.22667022134527,,156.68001066403582,3760.320255936859,0.16963235132974194,52.72360574601215,104.69332549835596,155.05662371915216,201.58586299000225,0.36
1943-04-15,1943-04-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1943,4,15,1943.04,1942,7,197,29,0.14344484842590466,17.30010718109338,0.010420236605558962,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215241603162,94.01831965041636,138.61829285716664,178.67629936556253,0.21
1943-05-15,1943-05-26,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1943,5,15,1943.05,1942,8,227,33,0.14195011916545813,0.0,0.0,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.9312712627797072,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.60584185575382,94.28909329995949,139.03280194206602,179.24818660999554,0.215
1943-06-15,1943-06-26,1121.4092,0.922980414995918,1035.0387287962403,0.319,1943,6,15,1943.06,1942,9,258,37,0.08942734616799515,46.56783876650775,0.044991397395019776,0.64,3,Normal,53,12,12,13,120,210.0,0.20289095872212626,825.0387287962402,825.0387287962402,,4,206.2596821990601,206.2596821990601,206.2596821990601,206.2596821990601,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,902.0387287962404,968.0101217190738,990.0,0.4799956479009374,0.21003098303699225,989.309973369062,0.3011693771617689,0.3011693771617689,0.3011693771617689,0.3011693771617689,20.998682272826453,20.998682272826453,20.998682272826453,20.998682272826453,,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.32922841846982,38.32922841846982,38.32922841846982,38.32922841846982,153.31691367387927,3679.6059281731023,0.14812674096957534,51.89785660706027,103.00834385264773,152.44598259435472,197.9098094367896,0.32
1943-07-15,1943-07-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1943,7,15,1943.07,1942,10,288,42,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.28891516091150393,332.2651984550963,332.2651984550963,,2,166.13259922754816,166.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.2651984550963,965.702693393048,990.0,0.17189619136885118,0.03645303969101926,989.7916507689399,0.1953761761520352,0.1953761761520352,,,23.893581199740247,23.893581199740247,,,,0.6645303969101927,0.6645303969101927,,,0.92,0.92,,,0.97,0.97,,,34.750789528933176,34.750789528933176,,,69.50157905786635,1668.037897388792,0.14874118442301532,55.98365699845654,111.38581403799593,165.52504599457805,216.55919063608044,0.585
1943-08-15,1943-08-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1943,8,15,1943.08,1942,11,319,46,0.02815341403009012,0.0,0.0,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857684,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1943-09-15,1943-09-26,254.284,0.9488110870725679,241.2674784651609,0.889,1943,9,15,1943.09,1942,12,350,50,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40458883122723,114.33802003582345,170.2293411486669,223.48814370205503,0.89
1943-10-15,1943-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1943,10,15,1943.1,1943,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723774653255,114.909150636166,171.1507294253075,224.87092837399453,0.97
1943-11-15,1943-11-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1943,11,15,1943.11,1943,2,46,7,0.017892231465008304,4.126557570020367,0.019926780778967205,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64455867100185,114.84058839893312,171.03986067759718,224.70395907494301,0.95
1943-12-15,1943-12-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.03222305603737795,6.238255484992294,0.01672669635301272,0.56,3,Normal,38,5,4,3,54,104.0,0.27885623230698314,268.9520374696521,268.9520374696521,,1,268.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.95203746965217,965.2647601873482,990.0,0.14688444048807636,0.02379040749393043,989.829325152018,0.5117057455367963,,,,24.052859219132987,,,,,1.0758081498786087,,,,0.95,,,,0.98,,,,59.08268675350927,,,,59.08268675350927,1417.984482084222,0.15841899444862784,56.61046481004035,112.68399440259493,167.58370931550175,219.56874501266532,0.69
1944-01-15,1944-01-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1944,1,15,1944.01,1943,4,107,16,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282686,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.7017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355172,37.56096745355172,37.56096745355172,,112.68290236065515,2704.3896566557237,0.1608744061872595,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1944-02-15,1944-02-26,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1944,2,15,1944.02,1943,5,138,20,0.10933952313907663,22.616585708160983,0.01787160716532105,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12801226489891018,1103.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,3.5037400356093262,1.0597732206472652,0.17302419928934942,0.15139617437818073,0.1081401245558434,2.011406316738687,50.05977322064728,8.17302419928935,7.1513961743781795,5.108140124555844,95.01140631673869,1165.3841935943146,968.7344403258264,990.0,0.7910699701361246,0.48,988.7289300298636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.459554924037626,19.459554924037626,19.459554924037626,19.459554924037626,,1.1,1.1,1.1,1.1,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.98,0.98,0.98,0.98,47.920553882058115,47.920553882058115,47.920553882058115,47.920553882058115,191.6822155282325,4600.3731726775795,0.15146712685561786,50.37398653625736,99.90601230504814,147.65717114354726,191.2084549657936,0.265
1944-03-15,1944-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1944,3,15,1944.03,1943,6,167,24,0.17823785214046126,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055323964573,87.72667953532046,129.01326242479215,165.48752352414664,0.175
1944-04-15,1944-04-26,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1944,4,15,1944.04,1943,7,198,29,0.2148518889232872,32.496990618031305,0.013068258340518514,0.65,3,Normal,54,13,14,19,117,217.0,0.08726383600329554,2269.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1169.7116773528605,46.0,5.0,11.0,61.0,1046.7116773528603,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,972.2748212901621,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.660168156551045,82.28050519676545,120.7340128756884,154.20326256295098,0.13
1944-05-15,1944-05-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1944,5,15,1944.05,1943,8,228,33,0.17046673246123029,30.065067665796505,0.015238292004661981,0.63,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,596.9945886716464,44.99999999999999,5.000000000000004,12.000000000000005,36.77140582397822,498.22318284766817,100.0,18.0,25.0,53.77140582397821,676.2231828476682,1243.0,971.0127517480161,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.973234222248685,88.96403745104023,130.89854736400412,168.0673506741696,0.18
1944-06-15,1944-06-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1944,6,15,1944.06,1943,9,259,37,0.07628824170423361,33.58811779886525,0.038040113561313225,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.18234002631663804,721.9657604656668,721.9657604656668,,3,240.65525348855562,240.65525348855562,240.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,785.9657604656668,967.4318630418626,990.0,0.37363396377332014,0.1509828802328334,989.475383155994,0.40984572218477466,0.40984572218477466,0.40984572218477466,,21.633674391946524,21.633674391946524,21.633674391946524,,,0.9626210139542224,0.9626210139542224,0.9626210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.048802300541105,47.048802300541105,47.048802300541105,,141.1464069016233,3387.513765638959,0.15985490403068875,53.03681627659106,105.33328806261606,156.05023546728788,202.98984773876663,0.375
1944-07-15,1944-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1944,7,15,1944.07,1943,10,289,42,0.037358698044915206,9.5741453538825,0.022142264100877492,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.214146233180074,111.86256036753029,166.27956636988816,217.65877941215683,0.615
1944-08-15,1944-08-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1944,8,15,1944.08,1943,11,320,46,0.025370751980804858,4.422586602482681,0.015061101962748425,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396617,178.64296274079715,178.64296274079715,,1,178.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079715,964.8745718509633,990.0,0.11817373729799906,0.007864296274079715,989.873961966428,0.2259337954710152,,,,24.77345631999372,,,,,0.7145718509631885,,,,0.93,,,,0.97,,,,39.16482634800053,,,,39.16482634800053,939.9558323520123,0.13337566813263588,57.12496339162154,113.75417393628851,169.29200502322504,222.0916682691489,0.795
1944-09-15,1944-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1944,9,15,1944.09,1943,12,351,51,0.01929279214614896,4.715750514439122,0.0211188116971897,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1944-10-15,1944-10-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1944,10,15,1944.1,1944,1,15,3,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68836917059518,114.93251242597064,171.18852476872289,224.92788899441632,0.965
1944-11-15,1944-11-26,234.2817,0.9804767920367059,229.70776964890598,0.913,1944,11,15,1944.11,1944,2,46,7,0.019846751297665482,6.411564253663412,0.02791183016344241,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2916749403052641,162.70776964890595,162.70776964890595,,1,162.70776964890595,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.70776964890598,964.5782466178937,990.0,0.10728673965303613,0.006270776964890599,989.886442483382,0.18739385944731726,,,,25.120802006041213,,,,,0.6508310785956241,,,,0.92,,,,0.97,,,,35.782473761120436,,,,35.782473761120436,858.7793702668905,0.15577389400372366,57.487113957074186,114.51067972922316,170.50738394955056,223.90428911043918,0.915
