Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-12-15,1944-12-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,12,15,1944.12,1944,3,76,11,0.036391191048233136,2.639778847347316,0.006267365421167814,0.47,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1945-01-15,1945-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1945,1,15,1945.01,1944,4,107,16,0.047716314031104747,14.585771548998196,0.02641047799735648,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891201,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1945-02-15,1945-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1945,2,15,1945.02,1944,5,138,20,0.07782672424504819,17.80651088905779,0.01976804954517253,0.62,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1945-03-15,1945-03-26,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1945,3,15,1945.03,1944,6,166,24,0.2202563100494408,128.4006178429422,0.05036774373973661,0.51,3,Normal,49,9,9,9,107,183.0,0.07178545757191188,2366.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1266.2628477944534,51.0,9.000000000000009,16.000000000000007,62.27522202267805,1127.9876257717756,100.0,18.0,25.0,71.27522202267805,1234.9876257717756,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.251612294460564,81.45749979926183,119.48533841376776,152.50729734490187,0.125
1945-04-15,1945-04-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1945,4,15,1945.04,1944,7,197,29,0.27859869191691744,59.25290064986802,0.0183757166299808,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295996,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.763912208712334,72.43220000837887,105.82946723663821,134.05051214007793,0.075
1945-05-15,1945-05-26,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1945,5,15,1945.05,1944,8,227,33,0.17306435430755507,33.95770820413372,0.0169529190489637,0.61,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73304650635471,88.4788791229678,130.15914084577147,167.05506250311794,0.18
1945-06-15,1945-06-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1945,6,15,1945.06,1944,9,258,37,0.07762245598424522,30.75330697492723,0.034230889617471165,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.17920587314092906,737.4080553732088,737.4080553732088,,3,245.80268512440293,245.80268512440293,245.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732088,967.4936322214928,990.0,0.3877842738479602,0.15870402768660438,989.4535116984656,0.4275384470717211,0.4275384470717211,0.4275384470717211,,21.53234102990095,21.53234102990095,21.53234102990095,,,0.9832107404976116,0.9832107404976116,0.9832107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.83004715163335,47.83004715163335,47.83004715163335,,143.49014145490003,3443.7633949176006,0.15971600053752036,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1945-07-15,1945-07-26,525.9775,0.902386984931612,474.6352503668669,0.579,1945,7,15,1945.07,1944,10,288,42,0.041008485631697296,3.870460847785125,0.008154600495419318,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802839,339.6352503668669,339.6352503668669,,2,169.81762518343345,169.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668669,965.7358586266507,990.0,0.17434381008493732,0.03792705007337338,989.7877291398418,0.2041488616136297,0.2041488616136297,,,23.847721651577288,23.847721651577288,,,,0.6792705007337339,0.6792705007337339,,,0.92,0.92,,,0.97,0.97,,,35.453427396733524,35.453427396733524,,,70.90685479346703,1701.7645150432086,0.14939230648937252,55.93411419243349,111.2834248976238,165.36320914019726,216.32381819673745,0.58
1945-08-15,1945-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1945,8,15,1945.08,1944,11,319,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314728,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.83462083952772,113.14966637986595,168.32563700606482,220.66127300597785,0.73
1945-09-15,1945-09-26,261.1822,0.9457118828819148,247.00311013724087,0.879,1945,9,15,1945.09,1944,12,350,50,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.6820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.09654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.034725255777612,,,,28.034725255777612,672.8334061386627,0.11349948282109015,57.36314608618371,114.25137469422155,170.0899597265277,223.2798648748909,0.88
1945-10-15,1945-10-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1945,10,15,1945.1,1945,1,15,3,0.017535696890958543,4.126557570020367,0.02033193070493765,0.68,3,Normal,37,5,3,2,50,97.0,0.4779279689945579,105.95945475646464,105.95945475646464,,1,105.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.95945475646462,964.4177567285388,990.0,0.09134981412152204,0.0005959454756464624,989.9080542404026,0.07910082794993556,,,,25.411196683914188,,,,,0.4238378190258585,,,,0.89,,,,0.96,,,,22.568104264014078,,,,22.568104264014078,541.6345023363378,0.11119513644286258,57.67270505290331,114.89963891203051,171.13534385750867,224.84774726035408,0.955
1945-11-15,1945-11-26,240.8345,0.9738263713708579,234.53098723591492,0.907,1945,11,15,1945.11,1945,2,46,7,0.020263477297183047,0.0,0.0,0.64,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.6071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.14383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,30.815209578272015,,,,30.815209578272015,739.5650298785283,0.1313907809856911,57.45285306359789,114.43897748736052,170.3918667518016,223.73127955597081,0.905
1945-12-15,1945-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1945,12,15,1945.12,1945,3,76,11,0.033374059898183976,19.56005942950645,0.05063780492589448,0.59,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844646844089,112.49306658358131,167.28008595888846,219.1229404947913,0.67
1946-01-15,1946-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1946,1,15,1946.01,1945,4,107,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.5,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.18554516029234,107.6850548225771,159.7130770054755,208.1922928855826,0.44
1946-02-15,1946-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1946,2,15,1946.02,1945,5,138,20,0.08443526546181272,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16576959785044187,815.2600169191287,815.2600169191287,,3,271.7533389730429,271.7533389730429,271.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,879.2600169191287,967.8090400676764,990.0,0.4591227246669306,0.20220801353530296,989.3386692617978,0.5224011475713828,0.5224011475713828,0.5224011475713828,,21.007228046549915,21.007228046549915,21.007228046549915,,,1.0870133558921715,1.0870133558921715,1.0870133558921715,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.59012445347671,51.59012445347671,51.59012445347671,,154.77037336043009,3714.488960650323,0.15837174414272376,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1946-03-15,1946-03-26,1210.671,0.9385942850261904,1136.328881646943,0.297,1946,3,15,1946.03,1945,6,166,24,0.09817881537429587,9.9468801312305,0.00875352223452593,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1135234720189751,1007.328881646943,1007.328881646943,,4,251.83222041173576,251.83222041173576,251.83222041173576,251.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1063.328881646943,968.3284621994618,990.0,0.6437736436141446,0.35952754614102594,988.9966988102448,0.4487362252336508,0.4487362252336508,0.4487362252336508,0.4487362252336508,20.21950038554932,20.21950038554932,20.21950038554932,20.21950038554932,,1.007328881646943,1.007328881646943,1.007328881646943,1.007328881646943,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.015553627647726,46.015553627647726,46.015553627647726,46.015553627647726,184.0622145105909,4417.4931482541815,0.16197970278095858,51.240975435589256,101.66999752711362,150.377479885909,195.00904817122262,0.295
1946-04-15,1946-04-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1946,4,15,1946.04,1945,7,197,29,0.11900063355008784,38.7788659960172,0.028155262052833106,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.10745489010037763,1229.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,129.32214757046108,39.320923247775326,7.0,8.737982943950074,8.737982943950074,65.52525843478561,84.32092324777534,18.0,18.737982943950072,18.737982943950072,137.5252584347856,1221.0589061917253,969.0882715536893,990.0,0.8714252254313561,0.48,988.6485747745686,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.025368440879408,19.025368440879408,19.025368440879408,19.025368440879408,,1.1,1.1,1.1,1.1,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.98,0.98,0.98,0.98,46.8781435666198,46.8781435666198,46.8781435666198,46.8781435666198,187.5125742664792,4500.3017823955015,0.13614285851515825,49.59276133244492,98.31863747845051,145.2144699865066,187.80810024898014,0.25
1946-05-15,1946-05-26,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1946,5,15,1946.05,1945,8,227,33,0.12390553501225805,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,969.2716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84841710122949,18.84841710122949,18.84841710122949,18.84841710122949,,1.1,1.1,1.1,1.1,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.9320413253865858,0.98,0.98,0.98,0.98,46.44487832945478,46.44487832945478,46.44487832945478,46.44487832945478,185.77951331781912,4458.708319627659,0.12954505986412632,49.17887643042518,97.47839421752369,143.92329629657826,186.01502862192064,0.24
1946-06-15,1946-06-26,893.8841,0.919139535583806,821.6042165397482,0.396,1946,6,15,1946.06,1945,9,258,37,0.07098660430903425,33.055119319763435,0.040232411974439115,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,967.1864168661592,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.00545693743053,22.00545693743053,22.00545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.789845645763684,43.789845645763684,43.789845645763684,,131.369536937291,3152.868886494984,0.15989394198895948,53.49819087534586,106.27692071439822,157.51763980656506,205.06871218705112,0.395
1946-07-15,1946-07-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1946,7,15,1946.07,1945,10,288,42,0.034755304647129205,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1946-08-15,1946-08-26,312.7836,0.9262282368820012,289.709002353605,0.797,1946,8,15,1946.08,1945,11,319,46,0.025030857803351472,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.144826291571725,113.79558961255778,169.35835779182182,222.19021161692143,0.795
1946-09-15,1946-09-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1946,9,15,1946.09,1945,12,350,50,0.018931851619423342,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1946-10-15,1946-10-26,194.4177,1.023091466614805,198.9070898288772,0.965,1946,10,15,1946.1,1946,1,15,3,0.017185572561214987,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203424,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921304,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.69031154734454,114.93658917269194,171.19512080164998,224.93783099976685,0.965
1946-11-15,1946-11-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1946,11,15,1946.11,1946,2,46,7,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.3383034542484885,131.04704669313716,131.04704669313716,,1,131.04704669313716,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.0031047046693137162,989.900401983958,0.12139965295728199,,,,25.375096424387035,,,,,0.5241881867725486,,,,0.91,,,,0.97,,,,28.794999360774945,,,,28.794999360774945,691.0799846585987,0.14539474251989826,57.68836917059518,114.93251242597064,171.18852476872289,224.92788899441632,0.965
1946-12-15,1946-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1946,12,15,1946.12,1946,3,76,11,0.032486273512166146,3.046498550789352,0.008102421310022671,0.63,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801024,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694547,0.15872710240769652,56.589519677856615,112.6405249410114,167.51455606832755,219.4671497305449,0.685
1947-01-15,1947-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1947,1,15,1947.01,1946,4,107,16,0.04937337116291572,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1947-02-15,1947-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1947,2,15,1947.02,1946,5,138,20,0.06916474924015467,13.953205867404337,0.017430222767927418,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.65359533124834,106.59503331859379,158.0129884525094,205.7720218845882,0.405
1947-03-15,1947-03-26,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1947,3,15,1947.03,1946,6,166,24,0.15502072023199576,24.91102960990975,0.01388403405090084,0.6,3,Normal,49,9,9,9,107,183.0,0.101994107473748,1611.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,511.2212989814325,51.0,9.0,16.0,25.1420310974475,410.0792678839849,100.0,18.0,25.0,34.1420310974475,517.079267883985,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.420132856245424,91.88896107317585,135.36208507293483,174.19210146276868,0.195
1947-04-15,1947-04-26,4354.3203,1.020097357085337,4441.8306299330325,0.028,1947,4,15,1947.04,1946,7,197,29,0.383774166426214,51.58381681456649,0.011613188595474248,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,976.4885500527774,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.574547954107814,11.574547954107814,11.574547954107814,11.574547954107814,,1.1,1.1,1.1,1.1,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.8530067188941794,0.98,0.98,0.98,0.98,26.10263000618607,26.10263000618607,26.10263000618607,26.10263000618607,104.41052002474429,2505.8524805938628,0.023506191190887083,29.649145752985426,58.17221948649254,84.376465311096,105.35673156631547,0.03
1947-05-15,1947-05-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1947,5,15,1947.05,1946,8,227,33,0.27859869191691744,78.93283223627759,0.02447892579211447,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.763912208712334,72.43220000837887,105.82946723663821,134.05051214007793,0.075
1947-06-15,1947-06-26,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,15,1947.06,1946,9,258,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.7093691610498,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.16722904673912,95.42658207506636,140.77525319659037,181.65493291728,0.22
1947-07-15,1947-07-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1947,7,15,1947.07,1946,10,288,42,0.06529923017674083,30.78659810729301,0.04073496837972797,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.9231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046548997,0.49452015046548997,,,22.23127456760884,22.23127456760884,,,,1.0575562540912231,1.0575562540912231,,,0.94,0.94,,,0.98,0.98,,,53.1166633158344,53.1166633158344,,,106.2333266316688,2549.5998391600515,0.14056152570456382,53.97793498124612,107.25942372524773,159.0486958800073,207.24523421220104,0.425
1947-08-15,1947-08-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1947,8,15,1947.08,1946,11,319,46,0.039367485723986316,6.494463001871568,0.014253427493334076,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.6503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,23.647558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,58.66812816616881,,,,58.66812816616881,1408.0350759880514,0.12875920776592867,56.0612014734945,111.54613330998647,165.77859296713234,216.92827783463989,0.595
1947-09-15,1947-09-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1947,9,15,1947.09,1946,12,350,50,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1947-10-15,1947-10-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1947,10,15,1947.1,1947,1,15,3,0.023094576847116584,2.116119185675359,0.007916693986327711,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4115251845883723,157.29834313792338,157.29834313792338,,1,157.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.29834313792338,964.7691933725516,990.0,0.11089716243338296,0.005729834313792338,989.8833730032527,0.1751214777708801,,,,24.939058152930194,,,,,0.6291933725516935,,,,0.92,,,,0.97,,,,34.342567855676535,,,,34.342567855676535,824.2216285362367,0.12848028705496353,57.256621623973466,114.02885090438429,169.73245489306709,222.74666956269687,0.835
1947-11-15,1947-11-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1947,11,15,1947.11,1947,2,46,7,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215224,161.29834313792338,161.29834313792338,,1,161.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792338,964.7691933725516,990.0,0.11191988970611023,0.006129834313792338,989.8819502759801,0.1841567127215059,,,,24.928600190706852,,,,,0.6451933725516935,,,,0.92,,,,0.97,,,,35.20111075653842,,,,35.20111075653842,844.8266581569221,0.1316922145618201,57.256621623973466,114.02885090438429,169.73245489306709,222.74666956269687,0.835
1947-12-15,1947-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,12,15,1947.12,1947,3,76,11,0.034755304647129205,9.936560178877695,0.02470180618963289,0.49,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,965.410172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.246188915467172,24.246188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,31.654667535019712,31.654667535019712,,,63.309335070039424,1519.424041680946,0.1573839333473724,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1948-01-15,1948-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1948,1,15,1948.01,1947,4,107,16,0.0627768066741919,33.211291629819016,0.045708849316096575,0.42,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.18554516029234,107.6850548225771,159.7130770054755,208.1922928855826,0.44
1948-02-15,1948-02-26,1229.0427,0.9335129102384718,1147.327227684349,0.293,1948,2,15,1948.02,1947,5,138,20,0.09912907247192776,35.74318795125669,0.031153438259629882,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.14119772989870089,985.327227684349,985.327227684349,,4,246.33180692108726,246.33180692108726,246.33180692108726,246.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.327227684349,968.3630284298648,990.0,0.6235650708846274,0.3382617821474793,989.0381731469679,0.4293782269111383,0.4293782269111383,0.4293782269111383,0.4293782269111383,20.24576649019172,20.24576649019172,20.24576649019172,20.24576649019172,,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.0689720583023,45.0689720583023,45.0689720583023,45.0689720583023,180.2758882332092,4326.621317597021,0.15712682823457444,51.16841142017478,101.52225614441872,150.14938951839858,194.68978280393745,0.295
1948-03-15,1948-03-26,5772.009,1.0282210587569034,5934.901205134375,0.006,1948,3,15,1948.03,1947,6,167,24,0.51277546412361,57.98354476752411,0.009769925861168784,0.06,1,Wet,68,14,17,21,195,315.0,0.05307586244695845,5619.901205134375,1100.0,,4,275.0,275.0,275.0,275.0,4519.901205134375,32.0,4.0,8.0,59.0,4416.901205134376,100.0,18.0,25.0,80.0,4611.901205134376,1243.0,978.9497478559067,990.0825490122861,0.9219672131147539,0.48,988.6805817991713,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.1958991632642,9.1958991632642,9.1958991632642,9.1958991632642,,1.1,1.1,1.1,1.1,0.7927214605930425,0.7927214605930425,0.7927214605930425,0.7927214605930425,0.98,0.98,0.98,0.98,19.27270140689488,19.27270140689488,19.27270140689488,19.27270140689488,77.09080562757953,1850.179335061909,0.012989399985443241,22.71216903390416,44.32123454000389,63.673217959304885,77.99896930759242,0.005
1948-04-15,1948-04-26,5042.2522,1.0536548050963859,5312.793259037823,0.014,1948,4,15,1948.04,1947,7,198,29,0.4590253375808679,49.197944557613475,0.009260278380665524,0.08,1,Wet,84,14,20,27,219,364.0,0.06851386497691846,4948.793259037823,1100.0,,4,275.0,275.0,275.0,275.0,3848.7932590378227,16.0,4.0,5.0,53.0,3770.7932590378223,100.0,18.0,25.0,80.0,3989.7932590378223,1243.0,977.9917016189183,990.0319672815126,0.9219672131147539,0.48,988.630000068398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.103363669479632,10.103363669479632,10.103363669479632,10.103363669479632,,1.1,1.1,1.1,1.1,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.8177231111689579,0.98,0.98,0.98,0.98,21.84238384525456,21.84238384525456,21.84238384525456,21.84238384525456,87.36953538101822,2096.8688491444373,0.016445122390635118,25.3418199096322,49.5656548618188,71.49625112804867,88.29673046263817,0.015
1948-05-15,1948-05-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1948,5,15,1948.05,1947,8,228,33,0.27859869191691744,39.4630308402875,0.012238413041858928,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.763912208712334,72.43220000837887,105.82946723663821,134.05051214007793,0.075
1948-06-15,1948-06-26,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1948,6,15,1948.06,1947,9,259,37,0.15036695208705347,47.62476530163735,0.027364920715286255,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.84652109215928,92.75171211221009,136.6806821605604,176.00625524805454,0.205
1948-07-15,1948-07-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1948,7,15,1948.07,1947,10,289,42,0.07762245598424522,8.969102577405577,0.009983328314748595,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,967.4936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,21.668156948857927,21.668156948857927,21.668156948857927,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184824,43.82381707184824,43.82381707184824,,131.47145121554473,3155.3148291730736,0.14633823731793014,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1948-08-15,1948-08-26,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.04167127545761165,3.727550909774948,0.007728594699054937,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.7703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031424,0.15741763385462718,0.15741763385462718,,,23.877938539203658,23.877938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.178700945355658,31.178700945355658,,,62.357401890711316,1496.5776453770716,0.12929000766578044,55.882238059937535,111.17624493657524,165.19387650792336,216.07771966019783,0.57
1948-09-15,1948-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1948,9,15,1948.09,1947,12,351,51,0.02880937988840141,6.292249438014152,0.018870602336820697,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1948-10-15,1948-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1948-11-15,1948-11-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.030244835217834637,6.654971647968466,0.019011164922644985,0.08,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,965.1502798158473,990.0,0.1386163715322672,0.017211192633876476,989.8441724358336,0.3943517583298806,,,,24.299540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,51.836537000946045,,,,51.836537000946045,1244.0768880227051,0.14808071409960175,56.7657823686953,113.00656812262268,168.0974285353446,220.3247274058312,0.71
1948-12-15,1948-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,15,1948.12,1948,3,76,11,0.034755304647129205,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1949-01-15,1949-01-26,488.9841,0.903846329229718,441.96648383669736,0.607,1949,1,15,1949.01,1948,4,107,16,0.038185904203490655,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2058979658593833,350.96648383669736,350.96648383669736,,2,175.48324191834868,175.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.96648383669736,965.5888491772653,990.0,0.17279329721513936,0.04019329676733946,989.7870134060176,0.2180085016882017,0.2180085016882017,,,23.980155727064172,23.980155727064172,,,,0.7019329676733947,0.7019329676733947,,,0.93,0.93,,,0.97,0.97,,,37.24014285985288,37.24014285985288,,,74.48028571970576,1787.5268572729385,0.16852021237706696,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343,0.605
1949-02-15,1949-02-26,587.589,0.9034011913285348,530.8286026115426,0.537,1949,2,15,1949.02,1948,5,138,20,0.04586359126563728,7.409797308975384,0.013958926238188852,0.98,5,Dry,31,6,4,3,41,85.0,0.1601270157294115,445.8286026115426,445.8286026115426,,2,222.9143013057713,222.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,486.8286026115426,965.9887287117521,990.0,0.20363311525844585,0.05916572052230853,989.7372011642192,0.3517171681480805,0.3517171681480805,,,23.396755284319273,23.396755284319273,,,,0.8916572052230851,0.8916572052230851,,,0.94,0.94,,,0.98,0.98,,,47.13206862024726,47.13206862024726,,,94.26413724049452,2262.339293771869,0.17757923513680082,55.54698166489664,110.48430245894457,164.1024448956125,214.49553495062287,0.535
1949-03-15,1949-03-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,15,1949.03,1948,6,166,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.8567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.76756544953083,41.76756544953083,41.76756544953083,,125.30269634859249,3007.26471236622,0.16951450683047276,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1949-04-15,1949-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,15,1949.04,1948,7,197,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1949-05-15,1949-05-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,5,15,1949.05,1948,8,227,33,0.06386564292898753,12.011476121043074,0.01624960603641063,0.98,5,Dry,42,9,8,6,82,147.0,0.1988674883320609,592.1856820484667,592.1856820484667,,3,197.39522734948886,197.39522734948886,197.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484667,966.8567427281938,990.0,0.2941656127817199,0.10687427281938673,989.5989601143988,0.27585322573890164,0.27585322573890164,0.27585322573890164,,22.46636416046618,22.46636416046618,22.46636416046618,,,0.7895809093979557,0.7895809093979557,0.7895809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.24579512489755,39.24579512489755,39.24579512489755,,117.73738537469265,2825.697248992624,0.15927985110373508,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1949-06-15,1949-06-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1949,6,15,1949.06,1948,9,258,37,0.03616311415582233,2.639778847347316,0.006306893024424094,0.97,5,Dry,39,9,7,5,59,119.0,0.28431179780861443,299.5545619886844,299.5545619886844,,2,149.7772809943422,149.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.5545619886844,965.4834955289493,990.0,0.15970446708111288,0.029910912397736883,989.8103846205213,0.15874112426738218,0.15874112426738218,,,24.16814796730457,24.16814796730457,,,,0.5991091239773688,0.5991091239773688,,,0.92,0.92,,,0.97,0.97,,,31.689682097293463,31.689682097293463,,,63.37936419458693,1521.1047406700861,0.15142437796747846,56.30379762730098,112.04818226533709,166.57379323587048,218.0886037780321,0.635
1949-07-15,1949-07-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1949-08-15,1949-08-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1949,8,15,1949.08,1948,11,319,46,0.022693080885385804,3.748830395499965,0.014273026558495447,0.93,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.7506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,24.925276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.421493636324136,,,,37.421493636324136,898.1158472717792,0.14247589679462938,57.27951416863113,114.07665053353449,169.80919716667862,222.86100807748954,0.855
1949-09-15,1949-09-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1949,9,15,1949.09,1948,12,350,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1949-10-15,1949-10-26,161.6793,1.0474902720438857,169.35749394086503,0.987,1949,10,15,1949.1,1949,1,15,3,0.01463248747649074,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700471,96.35749394086504,96.35749394086504,,1,96.35749394086504,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086503,964.4612850121184,990.0,0.08569005475256762,0.0,989.9143099452474,0.06524975961784181,,,,25.387775173511248,,,,,0.3854299757634601,,,,0.88,,,,0.96,,,,20.273701721830946,,,,20.273701721830946,486.56884132394265,0.11970950472914982,57.623107721633,114.79559955481504,170.96715037730362,224.59454407525328,0.985
1949-11-15,1949-11-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1949,11,15,1949.11,1949,2,46,7,0.017111264834287054,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2524652643645437,148.04704669313716,148.04704669313716,,1,148.04704669313716,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.04704669313716,964.4039059066137,990.0,0.1002433113726604,0.0048047046693137155,989.894951983958,0.155085162062,,,,25.33596091528232,,,,,0.5921881867725487,,,,0.92,,,,0.97,,,,32.83716821325694,,,,32.83716821325694,788.0920371181662,0.16580488707885807,57.68836917059518,114.93251242597064,171.18852476872289,224.92788899441632,0.965
1949-12-15,1949-12-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1949,12,15,1949.12,1949,3,76,11,0.025370751980804858,11.125335634875569,0.03788728846431122,0.8200000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2622232090335126,216.64296274079715,216.64296274079715,,1,216.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.64296274079715,964.8745718509633,990.0,0.12685559648218356,0.01332859254815943,989.8598158109697,0.3322261489524852,,,,24.653017811053928,,,,,0.8665718509631886,,,,0.94,,,,0.98,,,,48.26558923082262,,,,48.26558923082262,1158.3741415397428,0.16436828174025525,57.12496339162154,113.75417393628851,169.29200502322504,222.0916682691489,0.795
