Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1950-01-15,1950-01-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1950,1,15,1950.01,1949,4,107,16,0.05116890546536404,7.32912572086525,0.01237541543098654,0.68,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10530508237253,109.57445469092808,162.67154501105315,212.43099203181785,0.495
1950-02-15,1950-02-26,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1950,2,15,1950.02,1949,5,138,20,0.16239171512873474,144.67953550101356,0.07697629067700927,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.08619158920086621,1717.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,617.5337399159117,51.0,9.999999999999996,17.999999999999996,19.059683330738014,519.4740565851738,100.0,18.0,25.0,24.05968333073801,612.4740565851737,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73562544811599,90.50471054265778,133.24839125174705,171.28868360484358,0.19
1950-03-15,1950-03-26,4337.6663,1.0172614835438272,4412.540855456064,0.029,1950,3,15,1950.03,1949,6,166,24,0.3812435299114039,80.87359129153538,0.018328122943391208,0.08,1,Wet,68,14,17,21,195,315.0,0.07138744100476839,4097.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,2997.540855456064,32.0,4.0,8.0,59.0,2894.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,976.4349497654846,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.628148241400664,11.628148241400664,11.628148241400664,11.628148241400664,,1.1,1.1,1.1,1.1,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.98,0.98,0.98,0.98,26.25925870311192,26.25925870311192,26.25925870311192,26.25925870311192,105.03703481244769,2520.8888354987444,0.02380420674917274,29.806317287580534,58.48663396088673,84.84794420306237,105.9835566886116,0.03
1950-04-15,1950-04-26,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1950,4,15,1950.04,1949,7,197,29,0.3175581232062505,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0802624720874982,3380.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2280.441240813085,30.0,4.0,7.0,55.0,2184.4412408130847,100.0,18.0,25.0,80.0,2352.441240813085,1243.0,974.992244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.070853472781394,13.070853472781394,13.070853472781394,13.070853472781394,,1.1,1.1,1.1,1.1,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.8822324054517667,0.98,0.98,0.98,0.98,30.487002679832482,30.487002679832482,30.487002679832482,30.487002679832482,121.94801071932993,2926.7522572639173,0.03317914849656321,34.01746707973909,66.92090790982098,97.52123775302923,122.8963515838512,0.05
1950-05-15,1950-05-26,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1950,5,15,1950.05,1949,8,227,33,0.2202563100494408,78.08876728426276,0.030631901042225924,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.251612294460564,81.45749979926183,119.48533841376776,152.50729734490187,0.125
1950-06-15,1950-06-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1950,6,15,1950.06,1949,9,258,37,0.1036600819370616,28.97968724180055,0.02415437968891251,0.47,3,Normal,53,12,12,13,120,210.0,0.1750336258755452,989.7694668641388,989.7694668641388,,4,247.4423667160347,247.4423667160347,247.4423667160347,247.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.7694668641388,968.5278468958587,990.0,0.6487394367111282,0.3418155734913111,989.0094449897977,0.43325247550224777,0.43325247550224777,0.43325247550224777,0.43325247550224777,20.048345618436574,20.048345618436574,20.048345618436574,20.048345618436574,,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83070186769742,44.83070186769742,44.83070186769742,44.83070186769742,179.32280747078968,4303.747379298952,0.14946438663711725,50.81921347934151,100.81154707080488,149.0528143468286,193.1564079308244,0.28
1950-07-15,1950-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1950,7,15,1950.07,1949,10,288,42,0.047716314031104747,4.054866315303117,0.007342152401248206,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,966.0852246891201,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.44756490978233,23.44756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.00102778372509,38.00102778372509,,,76.00205556745018,1824.0493336188047,0.13761703380414408,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1950-08-15,1950-08-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.03137550007297417,9.809675513932634,0.027013305363500374,0.49,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.1423619557196,208.1423619557196,,1,208.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.67744424332578,112.82305378500229,167.80505401765342,219.89420866215363,0.7
1950-09-15,1950-09-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1950,9,15,1950.09,1949,12,350,50,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.26105232329145,114.03810145146404,169.74730482532343,222.76879042350208,0.845
1950-10-15,1950-10-26,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1950,10,15,1950.1,1950,1,15,3,0.01808811034388921,4.478005012240686,0.02138972096597716,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902538506797,114.80800891026794,170.98720211936697,224.6247089643024,0.94
1950-11-15,1950-11-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1950,11,15,1950.11,1950,2,46,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1950-12-15,1950-12-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03305210630954742,15.833744746213029,0.04139026824071528,0.66,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430771951429,112.54671252923559,167.36536430207371,219.24807969773738,0.675
1951-01-15,1951-01-26,685.0236,0.8943005987939278,612.617015667972,0.483,1951,1,15,1951.01,1950,4,107,16,0.05293011015371278,7.186151562129908,0.011730251328873762,0.59,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.96490304413943,109.2856011114058,162.21818271302308,211.77897026648117,0.485
1951-02-15,1951-02-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1951,2,15,1951.02,1950,5,138,20,0.07762245598424522,43.748719513696976,0.04869582285248241,0.68,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,967.4936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836786,49.26293335836786,49.26293335836786,,147.78880007510358,3546.9312018024866,0.16450075129136113,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1951-03-15,1951-03-26,4216.6162,1.0200045336333208,4300.967640591704,0.032,1951,3,15,1951.03,1950,6,166,24,0.3716036041471232,20.43976884902532,0.004752365178505114,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.055568890531601314,4061.967640591704,1100.0,,4,275.0,275.0,275.0,275.0,2961.967640591705,41.0,7.0,13.0,67.0,2833.967640591704,100.0,18.0,25.0,80.0,2977.967640591704,1243.0,976.2307707822827,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.83232722460248,11.83232722460248,11.83232722460248,11.83232722460248,,1.1,1.1,1.1,1.1,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.8585205368649366,0.98,0.98,0.98,0.98,26.856451965061197,26.856451965061197,26.856451965061197,26.856451965061197,107.42580786024477,2578.2193886458745,0.02497712534416225,30.404801620888534,59.68414390963262,86.64435424004387,108.37357348010175,0.03
1951-04-15,1951-04-26,2891.2138,1.0183455444982707,2944.254691421915,0.093,1951,4,15,1951.04,1950,7,197,29,0.25438360533885346,27.760323172950397,0.009428641908538036,0.45,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219156,46.0,5.0,11.0,61.0,1504.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120489706805,76.16428523694559,111.46838820374144,141.65246876142902,0.095
1951-05-15,1951-05-26,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1951,5,15,1951.05,1950,8,227,33,0.2286871534158461,30.184906226708325,0.011404120690790364,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.6096310063126,80.16476073934834,117.52519915090599,149.8479694047671,0.115
1951-06-15,1951-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1951,6,15,1951.06,1950,9,258,37,0.14032999959446205,36.051491104659355,0.02219659973237464,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.5554250551844,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501500065631,94.58142294047713,139.48043183466885,179.8660610033535,0.215
1951-07-15,1951-07-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1951,7,15,1951.07,1950,10,288,42,0.06812313065740326,25.834346461283868,0.03276548674018338,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320141,561.4621603866118,561.4621603866118,,3,187.15405346220402,187.15405346220402,187.15405346220402,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866118,967.0538486415463,990.0,0.2885287886299199,0.09458486415464472,989.6168863472154,0.24797884011594976,0.24797884011594976,0.24797884011594976,,22.31505886555304,22.31505886555304,22.31505886555304,,,0.7486162138488157,0.7486162138488157,0.7486162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.95906405629884,36.95906405629884,36.95906405629884,,110.8771921688965,2661.052612053516,0.14062462060897046,53.74170423172953,106.77545653052911,158.29409310592038,206.17151229738067,0.41
1951-08-15,1951-08-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.03992860732734802,0.0,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.6796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.000064296999213,24.000064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,28.901659282236828,28.901659282236828,,,57.803318564473656,1387.2796455473676,0.12507841014905313,56.0179603506142,111.45672552599086,165.63717158995345,216.7223613686111,0.59
1951-09-15,1951-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1951,9,15,1951.09,1950,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1951-10-15,1951-10-26,275.3297,0.9482284887768966,261.0754653463963,0.856,1951,10,15,1951.1,1951,1,15,3,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4213341144639977,151.0754653463963,151.0754653463963,,1,151.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.0754653463963,964.7443018613857,990.0,0.10877572682263507,0.00510754653463963,989.8861167266427,0.1615117693906147,,,,24.98030309586656,,,,,0.6043018613855852,,,,0.92,,,,0.97,,,,33.03849176374801,,,,33.03849176374801,792.9238023299522,0.12654766973186224,57.28725837930773,114.09282277571371,169.83516731662522,222.89971375528592,0.855
1951-11-15,1951-11-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.027874710772108874,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268329,216.62396726977863,216.62396726977863,,1,216.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62396726977863,965.0131198363488,990.0,0.13050242455453906,0.013324793453955729,989.8561727819916,0.33216795074522604,,,,24.5108849948974,,,,,0.8664958690791146,,,,0.94,,,,0.98,,,,47.983114540436354,,,,47.983114540436354,1151.5947489704722,0.14872768116546278,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1951-12-15,1951-12-26,576.0661,0.900130952321488,518.5349271931256,0.546,1951,12,15,1951.12,1951,3,76,11,0.044801417709486036,14.01748767314541,0.027032870763447483,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.9334071723688,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,23.539642290081744,23.539642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,42.167596911280015,42.167596911280015,,,84.33519382256003,2024.0446517414407,0.1626412983963756,55.63308421279689,110.66189581315895,164.38228886074924,214.90056078250976,0.545
1952-01-15,1952-01-26,1601.139,0.9499332494642719,1520.9751731139745,0.227,1952,1,15,1952.01,1951,4,107,16,0.1314122549570474,20.569360516570896,0.013523797679391528,0.02,1,Wet,49,8,7,5,81,150.0,0.0986209391524103,1370.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,270.9751731139745,51.00000000000002,10.0,12.645508078652144,9.032505770465816,188.29715926485653,100.0,18.0,19.645508078652142,14.032505770465814,269.29715926485653,1237.6455080786525,969.5523813285221,990.0,0.9079226441407272,0.48,988.6120773558592,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.524761247337167,18.524761247337167,18.524761247337167,18.524761247337167,,1.1,1.1,1.1,1.1,0.9318988415682828,0.9318988415682828,0.9318988415682828,0.9318988415682828,0.98,0.98,0.98,0.98,45.64037122080728,45.64037122080728,45.64037122080728,45.64037122080728,182.5614848832291,4381.475637197498,0.12002923394828405,48.533851528756244,96.1698546895202,141.91487194775144,183.23150662547803,0.225
1952-02-15,1952-02-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1952,2,15,1952.02,1951,5,138,20,0.2954794055901358,9.614988911278033,0.002811482039755921,0.04,1,Wet,55,10,10,8,114,197.0,0.057604014621614026,3222.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2122.9005276636085,45.0,8.0,15.0,72.0,1982.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.579857505434866,70.05509058657428,102.24328443313914,129.22925495487326,0.065
1952-03-15,1952-03-26,5753.2628,1.0268257202863065,5907.598218606411,0.006999999999999999,1952,3,15,1952.03,1951,6,167,24,0.5104164860875939,85.2865312954882,0.014436752151978118,0.05,1,Wet,68,14,17,21,195,315.0,0.05332116172150715,5592.598218606411,1100.0,,4,275.0,275.0,275.0,275.0,4492.598218606411,32.0,4.0,8.0,59.0,4389.598218606412,100.0,18.0,25.0,80.0,4584.598218606412,1243.0,978.9077012566536,990.0803290883605,0.9219672131147539,0.48,988.6783618752456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.235725838591703,9.235725838591703,9.235725838591703,9.235725838591703,,1.1,1.1,1.1,1.1,0.7938705622319857,0.7938705622319857,0.7938705622319857,0.7938705622319857,0.98,0.98,0.98,0.98,19.38422791066192,19.38422791066192,19.38422791066192,19.38422791066192,77.53691164264768,1860.885879423544,0.0131249466828058,22.82690173992008,44.54990316421821,64.01393980445867,78.44651722527855,0.005
1952-04-15,1952-04-26,3443.512,1.0302101359764275,3547.540965756461,0.056,1952,4,15,1952.04,1951,7,198,29,0.3065075394413582,22.119156350761386,0.006235067209729825,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.801193553757486,68.49273246427391,99.88851646477131,126.06903949371777,0.055
1952-05-15,1952-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1952,5,15,1952.05,1951,8,228,33,0.1498914032614472,59.36709456653421,0.034220221166398536,0.65,3,Normal,55,13,13,17,178,276.0,0.15909117855415664,1458.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,358.8542044148983,45.0,5.0,12.0,22.103338677729244,274.750865737169,100.0,18.0,25.0,39.10333867772925,452.750865737169,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.8898184392745,92.83934245799473,136.81467017234328,176.19073499039172,0.205
1952-06-15,1952-06-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1952,6,15,1952.06,1951,9,259,37,0.07282906571044001,21.593192411785477,0.025616857859963257,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.19100066524684187,681.9290012782408,681.9290012782408,,3,227.30966709274688,227.30966709274688,227.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,745.9290012782408,967.2717160051128,990.0,0.349089276103328,0.13457870038347225,989.5163320235132,0.3657068801612689,0.3657068801612689,0.3657068801612689,,21.878909138239013,21.878909138239013,21.878909138239013,,,0.9092386683709878,0.9092386683709878,0.9092386683709878,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.94346036048356,44.94346036048356,44.94346036048356,,134.83038108145072,3235.9291459548167,0.15995461168970362,53.33938281875554,105.9519846016324,157.0120199579243,204.3516442776813,0.39
1952-07-15,1952-07-26,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1952,7,15,1952.07,1951,10,289,42,0.0419933358562162,11.204555614669856,0.02305302937642601,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.3826892927731324,300.0339798173171,300.0339798173171,,2,150.01698990865856,150.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.0339798173171,965.7871529091775,990.0,0.16451312982862928,0.030006795963463426,989.805480074208,0.15925094096937376,0.15925094096937376,,,23.85907622406071,23.85907622406071,,,,0.6000679596346342,0.6000679596346342,,,0.92,0.92,,,0.97,0.97,,,31.33449073657624,31.33449073657624,,,62.66898147315248,1504.0555553556594,0.12893950644501753,55.856928223782795,111.12396327904028,165.11130245367644,215.95776908063056,0.565
1952-08-15,1952-08-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.03222305603737795,3.046498550789352,0.00816860680386349,0.55,3,Normal,47,8,6,5,89,155.0,0.4156030385344461,217.95203746965214,217.95203746965214,,1,217.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696521,965.2647601873482,990.0,0.1345966176098476,0.013590407493930434,989.8518129748962,0.3362490886270265,,,,24.250803698921004,,,,,0.8718081498786087,,,,0.94,,,,0.98,,,,47.76502464059842,,,,47.76502464059842,1146.3605913743622,0.12807283468584124,56.61046481004035,112.68399440259493,167.58370931550175,219.56874501266532,0.69
1952-09-15,1952-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.024409522981951613,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.8300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,24.85886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,35.80324308688615,,,,35.80324308688615,859.2778340852676,0.1267292361671394,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1952-10-15,1952-10-26,234.2817,0.9804767920367059,229.70776964890598,0.913,1952,10,15,1952.1,1952,1,15,3,0.019846751297665482,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.487113957074186,114.51067972922316,170.50738394955056,223.90428911043918,0.915
1952-11-15,1952-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1952,11,15,1952.11,1952,2,46,7,0.027692218105505,9.213457117329767,0.028746079201905632,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960860802140296,113.41230707048193,168.74501830358255,221.2809509090225,0.755
1952-12-15,1952-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1952,12,15,1952.12,1952,3,76,11,0.034755304647129205,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607408,0.1429006454701176,0.1429006454701176,,,24.265781998232487,24.265781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,29.865026220488648,29.865026220488648,,,59.730052440977296,1433.5212585834552,0.1484860105039163,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1953-01-15,1953-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,1,15,1953.01,1952,4,107,16,0.051822647288957316,24.214891210916683,0.040371665865649664,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.05054477639905,109.46177387400736,162.49463917292925,212.17645042727366,0.49
1953-02-15,1953-02-26,1003.5869,0.9324029395654212,935.7473756693485,0.354,1953,2,15,1953.02,1952,5,138,20,0.08084857325783171,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.6429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.230401768065327,21.230401768065327,21.230401768065327,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.082170126077735,51.082170126077735,51.082170126077735,,153.24651037823318,3677.916249077597,0.16376910516966678,52.62925143598203,104.50063699953199,154.7576994721545,201.1640542451295,0.355
1953-03-15,1953-03-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1953,3,15,1953.03,1952,6,166,24,0.3566544970727911,260.3214574364506,0.06306320011974753,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05789805026848024,3888.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2788.9455679721195,41.0,7.0,13.0,67.0,2660.945567972119,100.0,18.0,25.0,80.0,2804.945567972119,1243.0,975.914140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186134851233,61.53985891798111,89.43008699829944,112.08463035005572,0.035
1953-04-15,1953-04-26,4624.4124,1.0370654274528786,4795.818222324392,0.021,1953,4,15,1953.04,1952,7,197,29,0.4143586944088273,42.53609570218849,0.008869413670473213,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0615119227469431,4500.818222324392,1100.0,,4,275.0,275.0,275.0,275.0,3400.818222324392,30.0,4.0,7.0,55.0,3304.818222324392,100.0,18.0,25.0,80.0,3472.818222324392,1243.0,977.1363473468537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.9267506600316,10.9267506600316,10.9267506600316,10.9267506600316,,1.1,1.1,1.1,1.1,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.8382705923120339,0.98,0.98,0.98,0.98,24.216035276645798,24.216035276645798,24.216035276645798,24.216035276645798,96.86414110658319,2324.739386557996,0.020197625643041152,27.74952728629569,54.374124592821296,78.68618041851164,97.80434248162749,0.02
1953-05-15,1953-05-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1953,5,15,1953.05,1952,8,227,33,0.2872471341958881,67.42270819587657,0.02027982630507693,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09655239930465777,3003.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1903.6196087487049,35.0,4.0,8.0,57.0,1799.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,974.2488367899672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15855861596269,71.21668491021147,103.9951782433318,131.583212661429,0.07
1953-06-15,1953-06-26,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1953,6,15,1953.06,1952,9,258,37,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46976450971241,91.98936458751112,135.51548601450372,174.40302918915557,0.2
1953-07-15,1953-07-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1953,7,15,1953.07,1952,10,288,42,0.0703552181916582,28.632494430345105,0.03516224641707008,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263199,195.76550228263199,195.76550228263199,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,967.1571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.3963370475197,38.3963370475197,38.3963370475197,,115.18901114255912,2764.5362674214184,0.14145831423058716,53.552208771930246,106.38748124875532,157.6897645305967,205.31301927984345,0.4
1953-08-15,1953-08-26,525.9775,0.902386984931612,474.6352503668669,0.579,1953,8,15,1953.08,1952,11,319,46,0.041008485631697296,7.671178540675273,0.01616226046157733,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.7358586266507,990.0,0.16205598720670855,0.028127050073373367,989.80981696272,0.14940337990303226,0.14940337990303226,,,23.92455495616601,23.92455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.105392496642605,30.105392496642605,,,60.21078499328521,1445.058839838845,0.12685696004825933,55.93411419243349,111.2834248976238,165.36320914019726,216.32381819673745,0.58
1953-09-15,1953-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1953,9,15,1953.09,1952,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1953-10-15,1953-10-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1953,10,15,1953.1,1953,1,15,3,0.02301697983155701,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448656,156.40022953190976,156.40022953190976,,1,156.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953190976,964.7656009181276,990.0,0.11059098734042376,0.0056400229531909755,989.8837689897064,0.17312369232877134,,,,24.94504437924991,,,,,0.6256009181276391,,,,0.92,,,,0.97,,,,34.15468120173802,,,,34.15468120173802,819.7123488417128,0.12820815230433924,57.26105232329145,114.03810145146404,169.74730482532343,222.76879042350208,0.845
1953-11-15,1953-11-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1953,11,15,1953.11,1953,2,46,7,0.023762335383257744,3.0708041651499802,0.011165463141131041,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3854166626422058,169.02702989881647,169.02702989881647,,1,169.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.02702989881647,964.8001081195952,990.0,0.11455466928368745,0.006902702989881647,989.8785426277265,0.20225068227718374,,,,24.87618382585388,,,,,0.6761081195952658,,,,0.92,,,,0.97,,,,36.81022623662895,,,,36.81022623662895,883.4454296790947,0.13384221270968014,57.218323628990476,113.94891156906117,169.60417717485183,222.55569442503548,0.825
1953-12-15,1953-12-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1953,12,15,1953.12,1953,3,76,11,0.043590306774526286,7.278904087993169,0.01442745783955186,0.09,1,Wet,44,8,6,4,64,126.0,0.2497435968118008,378.51743951998014,378.51743951998014,,2,189.25871975999007,189.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,436.51743951998014,965.8703284778398,990.0,0.1869246109106945,0.04570348790399603,989.7673719011854,0.2535870973982944,0.2535870973982944,,,23.643456325947103,23.643456325947103,,,,0.7570348790399603,0.7570348790399603,,,0.93,0.93,,,0.97,0.97,,,39.599577515927685,39.599577515927685,,,79.19915503185537,1900.7797207645287,0.1569800146199285,55.7303033916079,110.86251201898004,164.6986407522466,215.3589533096737,0.55
1954-01-15,1954-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1954,1,15,1954.01,1953,4,107,16,0.07230609935256327,22.57964306603105,0.026980865768911427,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.6253833046423,232.6253833046423,232.6253833046423,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1954-02-15,1954-02-26,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1954,2,15,1954.02,1953,5,138,20,0.08902815549501106,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927318925374976,103.06841220345905,152.5389239838054,198.04038500071385,0.32
1954-03-15,1954-03-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1954,3,15,1954.03,1953,6,166,24,0.17599830029639224,64.02277586993023,0.03142966622885825,0.55,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52155324050974,88.0517680680946,129.50841954796954,166.164713123237,0.175
1954-04-15,1954-04-26,3641.2927,1.0337673307256927,3764.249434869951,0.047,1954,4,15,1954.04,1953,7,197,29,0.3252311511727637,33.09107370078755,0.00879088229229708,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07836887674532965,3469.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2369.249434869951,30.0,4.0,7.0,55.0,2273.2494348699506,100.0,18.0,25.0,80.0,2441.2494348699506,1243.0,975.180433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.882664680613244,12.882664680613244,12.882664680613244,12.882664680613244,,1.1,1.1,1.1,1.1,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.8789259805449685,0.98,0.98,0.98,0.98,29.935449370666717,29.935449370666717,29.935449370666717,29.935449370666717,119.74179748266687,2873.8031395840053,0.03181027175655372,33.471463097466035,65.82626330824768,95.87366605623386,120.6907943178662,0.045
1954-05-15,1954-05-26,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1954,5,15,1954.05,1953,8,227,33,0.20205400525995745,14.738154022712026,0.00630215919711181,0.42,3,Normal,55,13,13,17,178,276.0,0.11801993219248408,2062.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,962.5880238421,45.0,5.0,12.0,59.2898420482453,841.2981817938547,100.0,18.0,25.0,76.28984204824529,1019.2981817938547,1243.0,971.9172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.145816570025048,16.145816570025048,16.145816570025048,16.145816570025048,,1.1,1.1,1.1,1.1,0.921207547137072,0.921207547137072,0.921207547137072,0.921207547137072,0.98,0.98,0.98,0.98,39.32287642301417,39.32287642301417,39.32287642301417,39.32287642301417,157.29150569205666,3774.9961366093603,0.06725917694286324,42.61793181926836,84.21081547270852,123.66514002921349,158.19024957719083,0.145
1954-06-15,1954-06-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1954,6,15,1954.06,1953,9,258,37,0.10252205422494796,23.947343378991945,0.0201815159049107,0.5,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,968.4864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.130727033194926,20.130727033194926,20.130727033194926,20.130727033194926,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.41586956754325,44.41586956754325,44.41586956754325,44.41586956754325,177.663478270173,4263.923478484152,0.14972509708850149,50.90742731776409,100.99104377582209,149.3296624052276,193.54329031336601,0.285
1954-07-15,1954-07-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1954,7,15,1954.07,1953,10,288,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.45,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.1973480512111057,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1954-08-15,1954-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1954,8,15,1954.08,1953,11,319,46,0.03569596555441814,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.37516844808649397,258.14774947243217,258.14774947243217,,1,258.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.14774947243217,965.459164872626,990.0,0.1479457470572653,0.02162954989448644,989.8304247030484,0.4714867780181812,,,,23.899773052404147,,,,,1.0325909978897287,,,,0.95,,,,0.98,,,,56.34829876071756,,,,56.34829876071756,1352.3591702572212,0.13638776644111306,56.33854418994562,112.12015412184348,166.68794695499759,218.2555310855061,0.64
1954-09-15,1954-09-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1954,9,15,1954.09,1953,12,350,50,0.0266785340614571,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.943896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,24.724335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,37.36660337562622,,,,37.36660337562622,896.7984810150293,0.12101394042929567,57.03664799679736,113.57012459682899,168.99736609197245,221.6546063232932,0.77
1954-10-15,1954-10-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1954,10,15,1954.1,1954,1,15,3,0.0197002329905965,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312092,0.92
1954-11-15,1954-11-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,15,1954.11,1954,2,46,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.95134332573661,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778818112313,114.11481454351463,169.87048846031098,222.95236897393158,0.865
