Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1954-12-15,1954-12-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1954,12,15,1954.12,1954,3,76,11,0.039367485723986316,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.0612014734945,111.54613330998647,165.77859296713234,216.92827783463989,0.595
1955-01-15,1955-01-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1955,1,15,1955.01,1954,4,107,16,0.07980289617667523,5.516730673654138,0.005972784861698182,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.594578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.31264378715591,21.31264378715591,21.31264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545689,50.37464702545689,50.37464702545689,,151.1239410763706,3626.9745858328947,0.16361697550539214,52.72360574601215,104.69332549835596,155.05662371915216,201.58586299000225,0.36
1955-02-15,1955-02-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1955,2,15,1955.02,1954,5,138,20,0.1815064226217438,84.87554130736841,0.040402133781452944,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.07711462656706693,1938.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,838.7687803442567,51.0,10.0,18.0,25.887925319267183,733.8808550249896,100.0,18.0,25.0,30.887925319267183,826.8808550249896,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124643028244236,87.25041723439747,128.2880556966945,164.49621704175132,0.17
1955-03-15,1955-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1955,3,15,1955.03,1954,6,166,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.865544941723606,78.66713365849805,115.25620429688749,146.77400458609884,0.11
1955-04-15,1955-04-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1955,4,15,1955.04,1954,7,197,29,0.28906912513166155,64.57807195069245,0.019301768786267045,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016376,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03067095541329,70.95995085189179,103.60789491875776,131.06263256559404,0.07
1955-05-15,1955-05-26,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1955,5,15,1955.05,1954,8,227,33,0.2027895029818898,26.30250663143488,0.011206381689090305,0.47,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.563280012006615,84.10063015767047,123.49773036249742,157.96230291278866,0.14
1955-06-15,1955-06-26,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1955,6,15,1955.06,1954,9,258,37,0.1285236610023133,20.120816775014426,0.013526214206814071,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,969.4443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64599861624169,18.64599861624169,18.64599861624169,18.64599861624169,,1.1,1.1,1.1,1.1,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.9319890252223252,0.98,0.98,0.98,0.98,45.94351543882382,45.94351543882382,45.94351543882382,45.94351543882382,183.7740617552953,4410.577482127086,0.12354206853298184,48.783675314258296,96.6765319882348,142.6922227279038,184.3080771004275,0.23
1955-07-15,1955-07-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1955,7,15,1955.07,1954,10,288,42,0.0627768066741919,24.61374758858517,0.033876010971549374,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046246,249.79170529046246,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.8063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.42958729244417,22.42958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,50.6316676721456,50.6316676721456,,,101.2633353442912,2430.320048262989,0.139369181665362,54.18554516029234,107.6850548225771,159.7130770054755,208.1922928855826,0.44
1955-08-15,1955-08-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1955,8,15,1955.08,1954,11,319,46,0.04037171314652031,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.702693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,23.96914692910077,23.96914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,29.39665644866569,29.39665644866569,,,58.79331289733139,1411.0395095359534,0.12582429226854,55.98365699845654,111.38581403799593,165.52504599457805,216.55919063608044,0.585
1955-09-15,1955-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,15,1955.09,1954,12,350,50,0.02880937988840141,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1955-10-15,1955-10-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1955,10,15,1955.1,1955,1,15,3,0.02237143592063284,2.146808857590316,0.008291121140093376,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474727,148.92865648880596,148.92865648880596,,1,148.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.928656488806,964.7357146259552,990.0,0.1080438601666384,0.0048928656488805965,989.8870632741845,0.15694273985283744,,,,24.99440590837642,,,,,0.595714625955224,,,,0.92,,,,0.97,,,,32.587396073463964,,,,32.587396073463964,782.097505763135,0.1258547296979961,57.29778818112313,114.11481454351463,169.87048846031098,222.95236897393158,0.865
1955-11-15,1955-11-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,11,15,1955.11,1955,2,46,7,0.02880937988840141,39.798934115700774,0.11935792859536455,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,965.0672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.417075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,50.18651561465372,,,,50.18651561465372,1204.4763747516893,0.15051052698471276,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1955-12-15,1955-12-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1955,12,15,1955.12,1955,3,76,11,0.036391191048233136,2.639778847347316,0.006267365421167814,0.42,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1956-01-15,1956-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1956,1,15,1956.01,1955,4,107,16,0.05769462532715493,19.45532987744661,0.029135131598128694,0.49,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.59407549341843,108.52346775293043,161.02391327979896,210.0658087792683,0.465
1956-02-15,1956-02-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1956,2,15,1956.02,1955,5,138,20,0.08697992058215302,0.0,0.0,0.47,3,Normal,43,7,5,4,78,137.0,0.13608658091174128,869.7120437749194,869.7120437749194,,4,217.42801094372984,217.42801094372984,217.42801094372984,217.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749194,967.9210949947212,990.0,0.5007719923037109,0.2457696350199355,989.2534583726764,0.3346358059230933,0.3346358059230933,0.3346358059230933,0.3346358059230933,20.9977275720322,20.9977275720322,20.9977275720322,20.9977275720322,,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.258242712283575,41.258242712283575,41.258242712283575,41.258242712283575,165.0329708491343,3960.7913003792232,0.16393264774135588,52.07786315969089,103.37539807656559,153.01404318374813,198.70820141742809,0.33
1956-03-15,1956-03-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1956,3,15,1956.03,1955,6,167,24,0.3965941315493224,56.823527601373826,0.012379287523945931,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.05206733624456546,4351.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3251.209855894936,41.0,7.0,13.0,67.0,3123.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.7600840362877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.303013970597545,11.303013970597545,11.303013970597545,11.303013970597545,,1.1,1.1,1.1,1.1,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.8469831021094765,0.98,0.98,0.98,0.98,25.310270534716768,25.310270534716768,25.310270534716768,25.310270534716768,101.24108213886707,2429.7859713328103,0.022055872240535842,28.85279075357376,56.57951156140753,81.98905800755823,102.18502020149343,0.025
1956-04-15,1956-04-26,3827.1734,1.0332122156425971,3954.282308262411,0.041,1956,4,15,1956.04,1955,7,198,29,0.3416499914338724,55.208648442579936,0.013961736704337558,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.07460266541506208,3659.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2559.282308262411,30.0,3.9999999999999862,7.0,55.0,2463.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.5831220341753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.479975972710193,12.479975972710193,12.479975972710193,12.479975972710193,,1.1,1.1,1.1,1.1,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.8714939420389903,0.98,0.98,0.98,0.98,28.754505194523354,28.754505194523354,28.754505194523354,28.754505194523354,115.01802077809342,2760.432498674241,0.029086952273934773,32.29900325358415,63.47678069995318,92.34021034584535,115.96755697280399,0.04
1956-05-15,1956-05-26,5420.2188,1.0398842160519528,5636.399977668056,0.009000000000000001,1956,5,15,1956.05,1955,8,228,33,0.4869849580705201,19.46565734556952,0.0034535621003999512,0.0,1,Wet,71,14,18,24,213,340.0,0.060322191708734624,5296.399977668056,1100.0,,4,275.0,275.0,275.0,275.0,4196.399977668056,29.0,4.0,7.0,56.0,4100.399977668056,100.0,18.0,25.0,80.0,4313.399977668056,1243.0,978.4900559656088,990.0582787729843,0.9219672131147539,0.48,988.6563115598697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.631320814260746,9.631320814260746,9.631320814260746,9.631320814260746,,1.1,1.1,1.1,1.1,0.8050261150649137,0.8050261150649137,0.8050261150649137,0.8050261150649137,0.98,0.98,0.98,0.98,20.498571412879862,20.498571412879862,20.498571412879862,20.498571412879862,81.99428565151945,1967.862855636467,0.014547279464975603,23.96980972487897,46.82844831065903,67.41074678462202,82.91265698946745,0.01
1956-06-15,1956-06-26,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1956,6,15,1956.06,1955,9,259,37,0.24449471152437266,61.31798823299369,0.02166866575681549,0.0,1,Wet,67,13,15,17,181,293.0,0.10354088987105327,2536.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1436.7999019024605,33.0,5.0,10.0,63.0,1325.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431036,14.960132726431036,14.960132726431036,14.960132726431036,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.3917488818553,77.71390686629215,113.8129824552169,144.8211373406298,0.105
1956-07-15,1956-07-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1956,7,15,1956.07,1955,10,289,42,0.11054736034098404,35.42803345979201,0.02768932773685786,0.0,1,Wet,63,12,13,13,155,256.0,0.20008076114866646,1023.4833372799077,1023.4833372799077,,4,255.87083431997692,255.87083431997692,255.87083431997692,255.87083431997692,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1111.4833372799076,968.7783762028796,990.0,0.7132749197854336,0.38052833846387984,988.9061967417506,0.4632200494382822,0.4632200494382822,0.4632200494382822,0.4632200494382822,19.6646004894326,19.6646004894326,19.6646004894326,19.6646004894326,,1.0234833372799077,1.0234833372799077,1.0234833372799077,1.0234833372799077,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.47040783561536,45.47040783561536,45.47040783561536,45.47040783561536,181.88163134246145,4365.159152219075,0.1421524032732846,50.27818657430245,99.71125843690822,147.35723544213738,190.79035685599487,0.26
1956-08-15,1956-08-26,737.3183,0.9111138679089168,671.7809281930273,0.46,1956,8,15,1956.08,1955,11,320,46,0.058041872195877565,16.60330665361778,0.024715358767742567,0.0,1,Wet,58,10,10,7,117,202.0,0.3006932640129343,469.78092819302736,469.78092819302736,,2,234.89046409651363,234.89046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,547.7809281930273,966.587123712772,990.0,0.23422082793798685,0.06395618563860547,989.7018229864234,0.3904726231975869,0.3904726231975869,,,22.72422665045377,22.72422665045377,,,,0.9395618563860546,0.9395618563860546,,,0.94,0.94,,,0.98,0.98,,,48.23668289505291,48.23668289505291,,,96.47336579010582,2315.3607789625394,0.14360837252346867,54.56658190803506,108.46700564087584,160.93554299979513,209.9392889853362,0.46
1956-09-15,1956-09-26,473.647,0.90577073560875,429.0155916088776,0.62,1956,9,15,1956.09,1955,12,351,51,0.037066947115007035,3.376746873937236,0.007870918773077433,0.03,1,Wet,48,8,7,4,79,146.0,0.3403139719292636,283.0155916088776,283.0155916088776,,2,141.5077958044388,141.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088776,965.53057016224,990.0,0.15686864665977485,0.026603118321775525,989.8165282350183,0.14164742657409068,0.14164742657409068,,,24.14431064620452,24.14431064620452,,,,0.5660311832177553,0.5660311832177553,,,0.91,0.91,,,0.97,0.97,,,29.58539080376645,29.58539080376645,,,59.1707816075329,1420.0987585807898,0.1379222171987571,56.2361113447819,111.90802958540895,166.35161658829745,217.7639834200293,0.62
1956-10-15,1956-10-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.06,1,Wet,44,7,6,3,60,120.0,0.3719500476530184,202.62396726977863,202.62396726977863,,1,202.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.62396726977863,965.0131198363488,990.0,0.12817770130730655,0.010524793453955726,989.8612975052388,0.2906526237386784,,,,24.557525045151092,,,,,0.8104958690791145,,,,0.94,,,,0.97,,,,44.50860730723299,,,,44.50860730723299,1068.2065753735922,0.13795815507412326,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1956-11-15,1956-11-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1956,11,15,1956.11,1956,2,46,7,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.279039757862715,273.8741828472738,273.8741828472738,,1,273.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.8741828472738,965.2993709142364,990.0,0.1495154112776924,0.02477483656945476,989.8257097521528,0.5305718368826192,,,,23.99576700103395,,,,,1.095496731389095,,,,0.95,,,,0.98,,,,60.0211648166683,,,,60.0211648166683,1440.5079556000394,0.158002748085672,56.56279765466242,112.58507446080552,167.42636306471906,219.3376285210371,0.68
1956-12-15,1956-12-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,15,1956.12,1956,3,76,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,966.0852246891201,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.335169131600924,23.335169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,44.94598024977653,44.94598024977653,,,89.89196049955306,2157.407051989274,0.1627675050947679,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1957-01-15,1957-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,15,1957.01,1956,4,107,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.5710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,22.59555980884932,22.59555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,54.559693981724045,54.559693981724045,,,109.11938796344809,2618.865311122754,0.16341063082707133,54.59407549341843,108.52346775293043,161.02391327979896,210.0658087792683,0.465
1957-02-15,1957-02-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1957,2,15,1957.02,1956,5,138,20,0.07230609935256327,15.271933374178385,0.018248737732278687,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1957-03-15,1957-03-26,7858.8783,1.0448616277307177,8211.440372675615,0.002,1957,3,15,1957.03,1956,6,166,24,0.7094684481991732,179.28832913312726,0.02183396834125801,0.02,1,Wet,68,14,17,21,195,315.0,0.03836111397072234,7896.440372675615,0.0,,0,275.0,275.0,275.0,275.0,7896.440372675615,1132.0,4.0,8.0,59.0,6693.440372675616,1200.0,18.0,25.0,80.0,6888.440372675616,1243.0,981.36408413877,990.3707456894424,0.9219672131147539,0.48,988.9687784763272,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.069759557557473,7.069759557557473,7.069759557557473,7.069759557557473,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-04-15,1957-04-26,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1957,4,15,1957.04,1956,7,197,29,0.3141947763942281,85.74735762881845,0.02357955082561332,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08112165419331975,3341.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2241.5136156739372,30.0,4.0,7.0,55.0,2145.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.25634122951345,67.39991596992168,98.24247286267868,123.86251464095396,0.05
1957-05-15,1957-05-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1957,5,15,1957.05,1956,8,227,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.6266985532179,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055323964573,87.72667953532046,129.01326242479215,165.48752352414664,0.175
1957-06-15,1957-06-26,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1957,6,15,1957.06,1956,9,258,37,0.09492761557979344,19.2603306532792,0.01753012080077513,0.63,3,Normal,53,12,12,13,120,210.0,0.19113510740979966,888.6992543957574,888.6992543957574,,4,222.17481359893932,222.17481359893932,222.17481359893932,222.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957574,968.2101976566723,990.0,0.5383299940678254,0.260959403516606,989.2007106024156,0.3493901588907309,0.3493901588907309,0.3493901588907309,0.3493901588907309,20.64112278685253,20.64112278685253,20.64112278685253,20.64112278685253,,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.44298975400575,41.44298975400575,41.44298975400575,41.44298975400575,165.771959016023,3978.527016384552,0.15088019615266896,51.48742229407855,102.1719157044688,151.1527347598948,196.09506634972146,0.31
1957-07-15,1957-07-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1957,7,15,1957.07,1956,10,288,42,0.05116890546536404,7.566456291589018,0.012776154143766193,0.46,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,966.2650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.19185818218523,23.19185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,42.13558499234268,42.13558499234268,,,84.27116998468536,2022.5080796324487,0.14229401665832594,55.10530508237253,109.57445469092808,162.67154501105315,212.43099203181785,0.495
1957-08-15,1957-08-26,468.6029,0.9047178570238064,423.9534114831411,0.627,1957,8,15,1957.08,1956,11,319,46,0.03662957475214339,5.062180125736519,0.011940416066065362,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.5077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,23.921532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,51.8727010431569,,,,51.8727010431569,1244.9448250357655,0.1223547202077879,56.268935382902,111.97598839905602,166.45933022306542,217.92132200303882,0.625
1957-09-15,1957-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,9,15,1957.09,1956,12,350,50,0.027326162897480483,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98833905707964,113.4695144505998,168.8364612667747,221.4162823375435,0.76
1957-10-15,1957-10-26,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,15,1957.1,1957,1,15,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.8588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,24.786016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,39.41851510654253,,,,39.41851510654253,946.0443625570205,0.13606244468175052,57.144826291571725,113.79558961255778,169.35835779182182,222.19021161692143,0.795
1957-11-15,1957-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1957,11,15,1957.11,1957,2,46,7,0.02853832858608311,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1957-12-15,1957-12-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1957,12,15,1957.12,1957,3,76,11,0.04422851277919487,14.665547660546224,0.028649014815330626,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656088,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.67920746493433,110.75705991268136,164.53232065539254,215.11788137166155,0.55
1958-01-15,1958-01-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1958,1,15,1958.01,1957,4,107,16,0.12552006009551958,20.18670831367353,0.013895241899773831,0.0,1,Wet,49,8,7,5,81,150.0,0.10325042857801024,1302.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,202.7784733277731,51.0,9.999999999999998,9.462995421962743,6.759282444259102,125.55619546155128,100.0,18.0,16.462995421962745,11.759282444259105,206.55619546155128,1234.4629954219627,969.3320535292128,990.0,0.8995750699592463,0.48,988.6204249300407,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.75343662082794,18.75343662082794,18.75343662082794,18.75343662082794,,1.1,1.1,1.1,1.1,0.932032091439663,0.932032091439663,0.932032091439663,0.932032091439663,0.98,0.98,0.98,0.98,46.21037661828011,46.21037661828011,46.21037661828011,46.21037661828011,184.84150647312043,4436.196155354889,0.1272330984156982,49.04130409289199,97.19921218639469,143.49455730334859,185.4202742297556,0.235
1958-02-15,1958-02-26,8378.3002,1.0448616277307177,8754.164384588597,0.002,1958,2,15,1958.02,1957,5,138,20,0.7563598028284547,159.7983162187411,0.018253977101465046,0.0,1,Wet,55,10,10,8,114,197.0,0.022503575595040414,8557.164384588597,0.0,,0,275.0,275.0,275.0,275.0,8557.164384588597,1145.0,8.0,15.0,72.0,7317.164384588595,1200.0,18.0,25.0,80.0,7431.164384588595,1243.0,981.7082505853488,990.5009994523011,0.9219672131147539,0.48,989.0990322391864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.8558468738376215,6.8558468738376215,6.8558468738376215,6.8558468738376215,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.0448616277307177,8256.110088012034,0.002,1958,3,15,1958.03,1957,6,166,24,0.7133279116042397,202.27016512122464,0.024499451068963243,0.0,1,Wet,68,14,17,21,195,315.0,0.038153561016268864,7941.110088012034,0.0,,0,275.0,275.0,275.0,275.0,7941.110088012034,1132.0,4.0,8.0,59.0,6738.110088012034,1200.0,18.0,25.0,80.0,6933.110088012034,1243.0,981.3924112753247,990.3814664211227,0.9219672131147539,0.48,988.979499208008,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.0521531526834025,7.0521531526834025,7.0521531526834025,7.0521531526834025,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-04-15,1958-04-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1958,4,15,1958.04,1957,7,197,29,0.3566544970727911,100.40060587773041,0.02432217291253016,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.914140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.148957617496269,12.148957617496269,12.148957617496269,12.148957617496269,,1.1,1.1,1.1,1.1,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.8650203486009582,0.98,0.98,0.98,0.98,27.783894278666946,27.783894278666946,27.783894278666946,27.783894278666946,111.13557711466778,2667.253850752027,0.02692273318159664,31.33186134851233,61.53985891798111,89.43008699829944,112.08463035005572,0.035
1958-05-15,1958-05-26,2179.8933,1.002477893715166,2185.2948439078027,0.158,1958,5,15,1958.05,1957,8,227,33,0.1888094745136341,67.65458272913747,0.030959018147023006,0.47,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59371013440795,86.17890260031555,126.65732909495495,162.26922973097172,0.16
1958-06-15,1958-06-26,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1958,6,15,1958.06,1957,9,258,37,0.09659170814823677,18.36929659790644,0.016431091824397854,0.58,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163156516195,101.91569923874133,150.7569155419776,195.54041390109347,0.3
1958-07-15,1958-07-26,744.0263,0.912658034993986,679.0415809418463,0.457,1958,7,15,1958.07,1957,10,288,42,0.0586691925933755,9.342653904799024,0.013758588821380495,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.6161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,22.736752296556322,22.736752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,46.44080686277072,46.44080686277072,,,92.88161372554144,2229.1587294129945,0.13678339638157727,54.51673038560804,108.36464497063372,160.7753768434768,209.71007425514355,0.455
1958-08-15,1958-08-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1958,8,15,1958.08,1957,11,319,46,0.045223384778141806,7.409797308975384,0.014156536283964962,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.9553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,23.624585940897536,23.624585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.0993181122953,35.0993181122953,,,70.1986362245906,1684.7672693901745,0.13411561738598907,55.59898245061506,110.59154799760924,164.27141282876553,214.7400294398843,0.54
1958-09-15,1958-09-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1958,9,15,1958.09,1957,12,350,50,0.03518443199844493,5.920527268208388,0.01453863333635209,0.06,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,965.432522499919,990.0,0.1496326568205909,0.02224544444084476,989.8281218987386,0.482783122542421,,,,23.912816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,57.05160252296334,,,,57.05160252296334,1369.2384605511204,0.14009771305109867,56.37640837042253,112.19860298983565,166.81242091728075,218.4376573385949,0.645
1958-10-15,1958-10-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.030474497418131064,3.996844329722818,0.0113316831890588,0.04,1,Wet,44,7,6,3,60,120.0,0.34021890033964824,232.71409048762803,232.71409048762803,,1,232.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,289.71409048762797,965.1635704524381,990.0,0.13817073115825285,0.016542818097525606,989.8452864507443,0.3832800479928717,,,,24.29843595031336,,,,,0.930856361950512,,,,0.94,,,,0.98,,,,51.10035724519632,,,,51.10035724519632,1226.4085738847114,0.1448775612410322,56.747930594861344,112.96947256609756,168.03830341469538,220.23761034032208,0.71
1958-11-15,1958-11-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1958,11,15,1958.11,1958,2,46,7,0.034755304647129205,4.575403108041655,0.011374229993045165,0.04,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,965.410172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.259257864622132,24.259257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.27713241840744,30.27713241840744,,,60.55426483681487,1453.3023560835572,0.15053496250486642,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1958-12-15,1958-12-26,750.7725,0.9169012381868608,688.3842348466451,0.453,1958,12,15,1958.12,1958,3,76,11,0.05947639789075013,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.18303731204429705,562.3842348466451,562.3842348466451,,3,187.4614116155484,187.4614116155484,187.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,620.3842348466451,966.6535369393864,990.0,0.276309701360374,0.09495369393865803,989.628736604701,0.2487939725537184,0.2487939725537184,0.2487939725537184,,22.72640569276073,22.72640569276073,22.72640569276073,,,0.7498456464621935,0.7498456464621935,0.7498456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.70216834588342,37.70216834588342,37.70216834588342,,113.10650503765028,2714.5561209036064,0.16430722743504952,54.452353717425844,108.23248068421336,160.56862789309056,209.41431427039467,0.455
1959-01-15,1959-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1959,1,15,1959.01,1958,4,107,16,0.07230609935256327,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.17923799120745354,686.8761499139267,686.8761499139267,,3,228.95871663797558,228.95871663797558,228.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,750.8761499139267,967.2475045996556,990.0,0.3519571883558995,0.13606284497417806,989.51197996667,0.3710255003824131,0.3710255003824131,0.3710255003824131,,21.89344986663184,21.89344986663184,21.89344986663184,,,0.9158348665519024,0.9158348665519024,0.9158348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29959506150075,45.29959506150075,45.29959506150075,,135.89878518450226,3261.570844428054,0.1623881684266896,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1959-02-15,1959-02-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1959,2,15,1959.02,1958,5,138,20,0.09381386435903548,19.2881607160482,0.017763867816900758,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,968.1696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,20.605173486244343,20.605173486244343,20.605173486244343,20.605173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.005225461335236,43.005225461335236,43.005225461335236,43.005225461335236,172.02090184534092,4128.501644288183,0.1584265398401745,51.5711925984881,102.34257739900404,151.41646889506688,196.464831660606,0.31
1959-03-15,1959-03-26,2219.8507,1.0013386428720137,2222.822287316489,0.154,1959,3,15,1959.03,1958,6,166,24,0.19205184562414465,185.80492277491226,0.08358964359639652,0.64,3,Normal,49,9,9,9,107,183.0,0.08232776909076589,2039.8222873164887,1100.0,,4,275.0,275.0,275.0,275.0,939.8222873164892,51.0,9.0,16.0,46.2207682286798,817.6015190878095,100.0,18.0,25.0,55.2207682286798,924.6015190878096,1243.0,971.6378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.425251106466092,16.425251106466092,16.425251106466092,16.425251106466092,,1.1,1.1,1.1,1.1,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.9233433766496358,0.98,0.98,0.98,0.98,40.09618312923914,40.09618312923914,40.09618312923914,40.09618312923914,160.38473251695655,3849.233580406958,0.07215364603464619,43.35635358922943,85.70002623980876,125.92890986186896,161.27537940586953,0.155
1959-04-15,1959-04-26,3068.5746,1.0236714396923732,3141.212178585448,0.078,1959,4,15,1959.04,1958,7,197,29,0.2714007322297827,107.3501155560134,0.03417474193174539,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09391279010411978,2846.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1746.212178585448,30.0,4.0,7.0,55.0,1650.212178585448,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.8546500862407,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.208447920644588,14.208447920644588,14.208447920644588,14.208447920644588,,1.1,1.1,1.1,1.1,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.8999573190459149,0.98,0.98,0.98,0.98,33.80619793642306,33.80619793642306,33.80619793642306,33.80619793642306,135.22479174569224,3245.395001896614,0.043048601640971206,37.28131443014981,73.47145185284094,107.39862114994696,136.16327774201457,0.08
1959-05-15,1959-05-26,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1959,5,15,1959.05,1958,8,227,33,0.16405234974431393,39.60923828228579,0.020860647183190417,0.64,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57986968570368,90.189863847272,132.76796280974017,170.62954502035734,0.19
1959-06-15,1959-06-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1959,6,15,1959.06,1958,9,258,37,0.0910204724446646,58.106349401326284,0.055156696657740464,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.1993397695340524,843.4776903317661,843.4776903317661,,4,210.86942258294152,210.86942258294152,210.86942258294152,210.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.4776903317661,968.0680727410428,990.0,0.4968919074753235,0.22478215226541287,989.2783259402593,0.3147704452775477,0.3147704452775477,0.3147704452775477,0.3147704452775477,20.895482753939046,20.895482753939046,20.895482753939046,20.895482753939046,,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99327460766243,38.99327460766243,38.99327460766243,38.99327460766243,155.97309843064969,3743.354362335593,0.14805543568894178,51.77982078533322,102.7677278635706,152.0737804402048,197.38711334509134,0.315
1959-07-15,1959-07-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1959,7,15,1959.07,1958,10,288,42,0.045223384778141806,7.409797308975384,0.014156536283964962,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.35535597520704465,337.4188053025672,337.4188053025672,,2,168.7094026512836,168.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.4188053025672,965.9553846238617,990.0,0.17692875452852785,0.03748376106051344,989.785587484411,0.2014905463545472,0.2014905463545472,,,23.628712314195,23.628712314195,,,,0.6748376106051344,0.6748376106051344,,,0.92,0.92,,,0.97,0.97,,,34.89859247365221,34.89859247365221,,,69.79718494730443,1675.1324387353063,0.13334863829922486,55.59898245061506,110.59154799760924,164.27141282876553,214.7400294398843,0.54
1959-08-15,1959-08-26,424.724,0.9094702475352612,386.2738414141663,0.669,1959,8,15,1959.08,1958,11,319,46,0.033374059898183976,0.0,0.0,0.49,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.2738414141664,231.2738414141664,,1,231.2738414141664,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,965.3313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.134798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,50.44209615962331,,,,50.44209615962331,1210.6103078309595,0.13058636322602762,56.51844646844089,112.49306658358131,167.28008595888846,219.1229404947913,0.67
1959-09-15,1959-09-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1959,9,15,1959.09,1958,12,350,50,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.48,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112998,964.8235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,24.86994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,35.46244011773346,,,,35.46244011773346,851.0985628256027,0.12625520838016105,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1959-10-15,1959-10-26,212.2351,0.9868326972259313,209.44053617901523,0.938,1959,10,15,1959.1,1959,1,15,3,0.018095662325866915,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4631386157123429,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,964.456643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.359371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.16819121375019,,,,24.16819121375019,580.0365891300045,0.11539404765987085,57.62842519197808,114.806750235808,170.98516811825837,224.6216487437196,0.94
