Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1959-11-15,1959-11-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1959,11,15,1959.11,1959,2,46,7,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.58,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.41952590962011,114.36925779419084,170.27961191018733,223.5633095324216,0.895
1959-12-15,1959-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1959,12,15,1959.12,1959,3,76,11,0.033374059898183976,3.7263146832934235,0.009646821202417472,0.66,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844646844089,112.49306658358131,167.28008595888846,219.1229404947913,0.67
1960-01-15,1960-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1960,1,15,1960.01,1959,4,107,16,0.04937337116291572,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1960-02-15,1960-02-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1960,2,15,1960.02,1959,5,138,20,0.07230609935256327,0.0,0.0,0.66,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,967.2475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,21.873072897731813,21.873072897731813,21.873072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913407,46.11398737913407,46.11398737913407,,138.34196213740216,3320.207091297652,0.1653075692880371,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1960-03-15,1960-03-26,2287.4661,1.0065552992153532,2302.461124730477,0.146,1960,3,15,1960.03,1959,6,167,24,0.1989326411767132,159.10279703556034,0.06910118712826681,0.68,3,Normal,49,9,9,9,107,183.0,0.07948016929989284,2119.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1019.461124730477,51.0,9.0,16.0,50.13743236379396,893.3236923666832,100.0,18.0,25.0,59.13743236379396,1000.3236923666832,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935578154651,84.67744595977325,124.37423665606444,159.15606015466244,0.145
1960-04-15,1960-04-26,4337.6663,1.0172614835438272,4412.540855456064,0.029,1960,4,15,1960.04,1959,7,198,29,0.3812435299114039,119.84960050997508,0.027161131066193347,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0668549050679577,4117.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,3017.540855456064,30.0,4.0,7.0,55.0,2921.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,976.4349497654846,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.628148241400664,11.628148241400664,11.628148241400664,11.628148241400664,,1.1,1.1,1.1,1.1,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.8541696283531536,0.98,0.98,0.98,0.98,26.25925870311192,26.25925870311192,26.25925870311192,26.25925870311192,105.03703481244769,2520.8888354987444,0.02380420674917274,29.806317287580534,58.48663396088673,84.84794420306237,105.9835566886116,0.03
1960-05-15,1960-05-26,2179.8933,1.002477893715166,2185.2948439078027,0.158,1960,5,15,1960.05,1959,8,228,33,0.1888094745136341,37.5274434086864,0.01717271402223181,0.5,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59371013440795,86.17890260031555,126.65732909495495,162.26922973097172,0.16
1960-06-15,1960-06-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1960,6,15,1960.06,1959,9,259,37,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.46,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14482529050586,47.14482529050586,47.14482529050586,47.14482529050586,188.57930116202343,4525.903227888563,0.14738707075539564,50.27818657430245,99.71125843690822,147.35723544213738,190.79035685599487,0.26
1960-07-15,1960-07-26,697.8704,0.8972206234519711,626.1437153766765,0.478,1960,7,15,1960.07,1959,10,289,42,0.05409881700854485,22.162821958318204,0.03539574288465941,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,966.4045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.062548143984,23.062548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,40.7314883970815,40.7314883970815,,,81.462976794163,1955.111443059912,0.13010268216962995,54.8750594562365,109.1008489666039,161.92842056534408,211.36272320240346,0.48
1960-08-15,1960-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1960,8,15,1960.08,1959,11,320,46,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.41,3,Normal,47,8,6,5,89,155.0,0.37516844808649397,258.14774947243217,258.14774947243217,,1,258.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.14774947243217,965.459164872626,990.0,0.1479457470572653,0.02162954989448644,989.8304247030484,0.4714867780181812,,,,23.899773052404147,,,,,1.0325909978897287,,,,0.95,,,,0.98,,,,56.34829876071756,,,,56.34829876071756,1352.3591702572212,0.13638776644111306,56.33854418994562,112.12015412184348,166.68794695499759,218.2555310855061,0.64
1960-09-15,1960-09-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1960,9,15,1960.09,1959,12,351,51,0.025370751980804858,8.232400536213675,0.028035408917599484,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.8745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,24.83535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,33.8398511008617,,,,33.8398511008617,812.1564264206809,0.11524148505044415,57.12496339162154,113.75417393628851,169.29200502322504,222.0916682691489,0.795
1960-10-15,1960-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1960,10,15,1960.1,1960,1,15,3,0.018931851619423342,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1960-11-15,1960-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1960,11,15,1960.11,1960,2,46,7,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.52,3,Normal,36,5,3,2,47,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.95177424217889,964.8438070969687,990.0,0.12064819070773468,0.009295177424217888,989.870056631868,0.26357820452072833,,,,24.76267133037869,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,42.28340568578077,,,,42.28340568578077,1014.8017364587386,0.14786900972319206,57.1637222049156,113.83499781523457,169.42151553730312,222.28405776586362,0.805
1960-12-15,1960-12-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1960,12,15,1960.12,1960,3,76,11,0.03305210630954742,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430771951429,112.54671252923559,167.36536430207371,219.24807969773738,0.675
1961-01-15,1961-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1961,1,15,1961.01,1960,4,107,16,0.04937337116291572,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1961-02-15,1961-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1961,2,15,1961.02,1960,5,138,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.54,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.5030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.46272459748869,21.46272459748869,21.46272459748869,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.379924566226556,49.379924566226556,49.379924566226556,,148.1397736986797,3555.3545687683118,0.16445863001076125,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1961-03-15,1961-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1961,3,15,1961.03,1960,6,166,24,0.17823785214046126,141.79804254768783,0.06873596561557244,0.61,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055323964573,87.72667953532046,129.01326242479215,165.48752352414664,0.175
1961-04-15,1961-04-26,5941.8743,1.0282210587569034,6109.560283746436,0.006,1961,4,15,1961.04,1960,7,197,29,0.5278660085156921,19.511419988865786,0.0031935882588429447,0.03,1,Wet,84,14,20,27,219,364.0,0.05957875576878537,5745.560283746436,0.0,,0,275.0,275.0,275.0,275.0,5745.560283746436,1116.0,4.0,5.000000000000028,53.0,4567.560283746436,1200.0,18.0,25.0,80.0,4786.560283746436,1243.0,979.1858547518456,990.0967500179904,0.9219672131147539,0.48,988.6947828048759,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.973993273030333,8.973993273030333,8.973993273030333,8.973993273030333,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.083839294894627,43.069309460503035,61.80877600184805,22.883326240301976,0.005
1961-05-15,1961-05-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1961,5,15,1961.05,1960,8,227,33,0.2954794055901358,46.22196271098575,0.013515586882453402,0.1,1,Wet,71,14,18,24,213,340.0,0.09941809630126278,3079.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1979.9005276636085,29.0,4.0,7.0,56.0,1883.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.579857505434866,70.05509058657428,102.24328443313914,129.22925495487326,0.065
1961-06-15,1961-06-26,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1961,6,15,1961.06,1960,9,258,37,0.1574494264237043,38.93479523586575,0.021365376710399692,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712864,1565.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,465.33132434842855,38.0,6.000000000000004,11.0,28.97004353920178,381.36128080922686,100.0,18.0,25.0,44.97004353920178,534.3612808092269,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195854029563634,91.43530465844296,134.6691030119124,173.23956585695126,0.195
1961-07-15,1961-07-26,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1961,7,15,1961.07,1960,10,288,42,0.0830644181447288,21.688048828868776,0.02255896641025439,0.08,1,Wet,63,12,13,13,155,256.0,0.2662800810987637,705.3937285269536,705.3937285269536,,3,235.13124284231787,235.13124284231787,235.13124284231787,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,793.3937285269536,967.7455749141078,990.0,0.3804404683713121,0.14269686426347686,989.4768626673653,0.3912724450168928,0.3912724450168928,0.3912724450168928,,21.34001530824056,21.34001530824056,21.34001530824056,,,0.9405249713692716,0.9405249713692716,0.9405249713692716,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.34485345948814,45.34485345948814,45.34485345948814,,136.03456037846442,3264.829449083145,0.14149724128832875,52.42775255200442,104.08927170817923,154.11985996565713,200.2647679749736,0.345
1961-08-15,1961-08-26,587.589,0.9034011913285348,530.8286026115426,0.537,1961,8,15,1961.08,1960,11,319,46,0.04586359126563728,6.85777897724563,0.012919008025391041,0.08,1,Wet,58,10,10,7,117,202.0,0.3805371432628367,328.82860261154264,328.82860261154264,,2,164.41430130577132,164.41430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115426,965.9887287117521,990.0,0.17706484957578905,0.03576572052230852,989.7871694299016,0.1913507209135984,0.1913507209135984,,,23.60708999723629,23.60708999723629,,,,0.6576572052230851,0.6576572052230851,,,0.92,0.92,,,0.97,0.97,,,33.97900175709837,33.97900175709837,,,67.95800351419673,1630.9920843407215,0.12802249761949624,55.54698166489664,110.48430245894457,164.1024448956125,214.49553495062287,0.535
1961-09-15,1961-09-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1961,9,15,1961.09,1960,12,350,50,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,965.2799926801024,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.16095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,51.96505294207035,,,,51.96505294207035,1247.1612706096885,0.13820546614906293,56.589519677856615,112.6405249410114,167.51455606832755,219.4671497305449,0.685
1961-10-15,1961-10-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1961,10,15,1961.1,1961,1,15,3,0.02301697983155701,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448656,156.40022953190976,156.40022953190976,,1,156.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953190976,964.7656009181276,990.0,0.11059098734042376,0.0056400229531909755,989.8837689897064,0.17312369232877134,,,,24.94504437924991,,,,,0.6256009181276391,,,,0.92,,,,0.97,,,,34.15468120173802,,,,34.15468120173802,819.7123488417128,0.12820815230433924,57.26105232329145,114.03810145146404,169.74730482532343,222.76879042350208,0.845
1961-11-15,1961-11-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1961,11,15,1961.11,1961,2,46,7,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.24,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,965.0292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.48308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,48.64239399362294,,,,48.64239399362294,1167.4174558469506,0.14927862164628453,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1961-12-15,1961-12-26,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1961,12,15,1961.12,1961,3,76,11,0.0419933358562162,3.727550909774948,0.007669321620632372,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2427813792861808,368.0339798173171,368.0339798173171,,2,184.01698990865856,184.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.0339798173171,965.7871529091775,990.0,0.18211460584338945,0.043606795963463424,989.7742785981932,0.23973501127217106,0.23973501127217106,,,23.74739067774316,23.74739067774316,,,,0.7360679596346342,0.7360679596346342,,,0.93,0.93,,,0.97,0.97,,,38.6720780543067,38.6720780543067,,,77.3441561086134,1856.2597466067216,0.15913322796419366,55.856928223782795,111.12396327904028,165.11130245367644,215.95776908063056,0.565
1962-01-15,1962-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1962,1,15,1962.01,1961,4,107,16,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.6253833046423,232.6253833046423,232.6253833046423,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,967.2475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,21.874708811029812,21.874708811029812,21.874708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.985648878746794,45.985648878746794,45.985648878746794,,137.95694663624042,3310.9667192697693,0.16484750658795733,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1962-02-15,1962-02-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1962,2,15,1962.02,1961,5,138,20,0.17046673246123029,51.85452774177384,0.026282143924523285,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.08210868946633522,1810.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,710.9945886716464,51.0,10.0,17.999999999999996,21.94427742813724,610.0503112435091,100.0,18.0,25.0,26.94427742813724,703.0503112435091,1243.0,971.0127517480161,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.973234222248685,88.96403745104023,130.89854736400412,168.0673506741696,0.18
1962-03-15,1962-03-26,4421.2037,1.018122621759095,4501.327502375012,0.026000000000000002,1962,3,15,1962.03,1961,6,166,24,0.388914696205201,106.15932311210236,0.023584003398128682,0.1,1,Wet,68,14,17,21,195,315.0,0.06997935605303061,4186.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3086.327502375012,32.0,4.0,8.0,59.0,2983.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.5974293293464,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.465668677539,11.465668677539,11.465668677539,11.465668677539,,1.1,1.1,1.1,1.1,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.8506179429463052,0.98,0.98,0.98,0.98,25.78467752198061,25.78467752198061,25.78467752198061,25.78467752198061,103.13871008792243,2475.3290421101387,0.02291295401934294,29.32984891814955,57.533539713231704,83.41888661423981,104.0840181280522,0.025
1962-04-15,1962-04-26,5220.8071,1.0460141160130791,5461.037923581307,0.011,1962,4,15,1962.04,1961,7,197,29,0.471833676597425,76.02507864593372,0.01392136068450465,0.06,1,Wet,84,14,20,27,219,364.0,0.06665399601570457,5097.037923581307,1100.0,,4,275.0,275.0,275.0,275.0,3997.0379235813066,16.0,4.0,5.0,53.0,3919.0379235813066,100.0,18.0,25.0,80.0,4138.037923581307,1243.0,978.2199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.887120215022676,9.887120215022676,9.887120215022676,9.887120215022676,,1.1,1.1,1.1,1.1,0.8119895729293162,0.8119895729293162,0.8119895729293162,0.8119895729293162,0.98,0.98,0.98,0.98,21.22501686035508,21.22501686035508,21.22501686035508,21.22501686035508,84.9000674414203,2037.6016185940866,0.015546507574102959,24.712392313986765,48.30968653235664,69.62100030938511,85.82388758589511,0.01
1962-05-15,1962-05-26,3408.2971,1.0339194488023995,3523.904658986816,0.057,1962,5,15,1962.05,1961,8,227,33,0.3044653625364609,92.46450204553093,0.026239217854468314,0.09,1,Wet,71,14,18,24,213,340.0,0.09648388163196103,3183.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2083.9046589868162,29.0,4.0,7.0,56.0,1987.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94566460505223,68.78255510483011,100.32519972958252,126.65476082926183,0.055
1962-06-15,1962-06-26,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1962,6,15,1962.06,1961,9,258,37,0.165986501264341,17.223225319009313,0.008965106537142798,0.08,1,Wet,67,13,15,17,181,293.0,0.15251360687267213,1628.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,528.1400609298728,33.00000000000001,4.9999999999999964,9.999999999999996,30.642938688763948,449.4971222411088,100.0,18.0,25.0,47.64293868876396,630.4971222411089,1243.0,970.8452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397806268018044,89.82189475964256,132.20661514765644,169.85972441893347,0.185
1962-07-15,1962-07-26,1044.7218,0.9257953135328424,967.1985463855954,0.342,1962,7,15,1962.07,1961,10,288,42,0.08356595440771544,10.061470533533338,0.010402694018857746,0.09,1,Wet,63,12,13,13,155,256.0,0.264681952797249,711.1985463855954,711.1985463855954,,3,237.0661821285317,237.0661821285317,237.0661821285317,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.1985463855954,967.7687941855424,990.0,0.3857596241780356,0.1455992731927977,989.4686411026292,0.3977295036713485,0.3977295036713485,0.3977295036713485,,21.30211741341545,21.30211741341545,21.30211741341545,,,0.9482647285141272,0.9482647285141272,0.9482647285141272,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63681384866167,45.63681384866167,45.63681384866167,,136.91044154598498,3285.85059710364,0.14155360557314425,52.38181960446044,103.99552578770529,153.97457064382166,200.0600840887954,0.34
1962-08-15,1962-08-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1962,8,15,1962.08,1961,11,319,46,0.04937337116291572,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.35348609156971594,369.4510551263393,369.4510551263393,,2,184.72552756316966,184.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,447.4510551263393,966.1715297480683,990.0,0.19055570096446686,0.04389021102526788,989.7655540880104,0.2415848843886655,0.2415848843886655,,,23.35243945555305,23.35243945555305,,,,0.7389021102526787,0.7389021102526787,,,0.93,0.93,,,0.97,0.97,,,38.17533532719142,38.17533532719142,,,76.35067065438284,1832.416095705188,0.1336084166254673,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1962-09-15,1962-09-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1962,9,15,1962.09,1961,12,350,50,0.036391191048233136,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,965.4953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.191417192978076,24.191417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,28.823913656881718,28.823913656881718,,,57.647827313763436,1383.5478555303225,0.1368675258061109,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1962-10-15,1962-10-26,328.6161,0.9297054095741052,305.5161658431452,0.779,1962,10,15,1962.1,1962,1,15,3,0.02639659672884774,14.995617785384926,0.04908289466123966,0.07,1,Wet,44,7,6,3,60,120.0,0.3927779064287194,185.5161658431452,185.5161658431452,,1,185.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,242.5161658431452,964.9275808292157,990.0,0.1224961436379449,0.008551616584314518,989.8689522397776,0.2436574293314407,,,,24.697713981230606,,,,,0.7420646633725807,,,,0.93,,,,0.97,,,,40.54732489730768,,,,40.54732489730768,973.1357975353841,0.1327174448704133,57.05755761552186,113.61368577049964,169.06706681862258,221.7579199058453,0.78
1962-11-15,1962-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1962,11,15,1962.11,1962,2,46,7,0.02853832858608311,7.680761735812894,0.023253562729593467,0.15,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1962-12-15,1962-12-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1962,12,15,1962.12,1962,3,76,11,0.0632991292757449,6.045400480937474,0.008251655394462789,0.09,1,Wet,44,8,6,4,64,126.0,0.17198340837480486,606.6288110618623,606.6288110618623,,3,202.2096036872874,202.2096036872874,202.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,664.6288110618623,966.8305152442474,990.0,0.3019587310503549,0.11198864331855864,989.5860526256308,0.2894658070181352,0.2894658070181352,0.2894658070181352,,22.46607157436551,22.46607157436551,22.46607157436551,,,0.8088384147491496,0.8088384147491496,0.8088384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20245795142839,40.20245795142839,40.20245795142839,,120.60737385428516,2894.5769725028445,0.16462275579836735,54.14282394716958,107.59744615841714,159.57626692104182,207.9971365724889,0.435
1963-01-15,1963-01-26,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1963,1,15,1963.01,1962,4,107,16,0.1223529196164104,101.21038407986521,0.07147011458259883,0.03,1,Wet,49,8,7,5,81,150.0,0.10592309558800066,1266.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,166.1217548195648,50.99999999999999,8.859826923710123,7.752348558246357,5.537391827318825,92.97218751028947,100.0,16.859826923710123,14.752348558246355,10.537391827318826,173.97218751028947,1231.6121754819565,969.2136241309556,990.0,0.8920975094608694,0.48,988.6279024905392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.87934357958359,18.87934357958359,18.87934357958359,18.87934357958359,,1.1,1.1,1.1,1.1,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.9320384912525268,0.98,0.98,0.98,0.98,46.5209436144557,46.5209436144557,46.5209436144557,46.5209436144557,186.0837744578228,4466.010586987747,0.13140379619514614,49.31053753254982,97.74563175538557,144.33382032389602,186.5848189012651,0.24
1963-02-15,1963-02-26,4321.0391,1.0192072871113824,4404.034538613209,0.029,1963,2,15,1963.02,1962,5,138,20,0.3805085841361812,175.68836476335946,0.03989259467040468,0.03,1,Wet,55,10,10,8,114,197.0,0.044731710951121086,4207.034538613209,1100.0,,4,275.0,275.0,275.0,275.0,3107.0345386132094,45.0,8.0,15.0,72.0,2967.0345386132094,100.0,18.0,25.0,80.0,3081.0345386132094,1243.0,976.4193832056619,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.643714801223116,11.643714801223116,11.643714801223116,11.643714801223116,,1.1,1.1,1.1,1.1,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.8545057447107726,0.98,0.98,0.98,0.98,26.304758747192416,26.304758747192416,26.304758747192416,26.304758747192416,105.21903498876966,2525.256839730472,0.023891509947581425,29.851956625193896,58.57794243299553,84.98488861907968,106.16568016630644,0.03
1963-03-15,1963-03-26,6801.8319999999985,1.0342120390438296,7034.53654195357,0.003,1963,3,15,1963.03,1962,6,166,24,0.6077839572247884,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.04477906939872416,6719.53654195357,0.0,,0,275.0,275.0,275.0,275.0,6719.53654195357,1132.0,4.0,8.0,59.0,5516.53654195357,1200.0,18.0,25.0,80.0,5711.53654195357,1243.0,980.3224643494364,990.1719570626167,0.9219672131147539,0.48,988.7699898495019,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.91259072006558,7.91259072006558,7.91259072006558,7.91259072006558,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.50284958706434,0.0,0.0,0.0,0.005
1963-04-15,1963-04-26,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1963,4,15,1963.04,1962,7,197,29,0.4866229665036425,4.1897172092312776,0.0007438850851583732,0.02,1,Wet,84,14,20,27,219,364.0,0.06462826903950616,5268.2102604588235,1100.0,,4,275.0,275.0,275.0,275.0,4168.2102604588235,16.0,4.0,5.0,53.0,4090.210260458824,100.0,18.0,25.0,80.0,4309.2102604588235,1243.0,978.4836038011066,990.0579381196472,0.9219672131147539,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.637432325425793,9.637432325425793,9.637432325425793,9.637432325425793,,1.1,1.1,1.1,1.1,0.8051947736458144,0.8051947736458144,0.8051947736458144,0.8051947736458144,0.98,0.98,0.98,0.98,20.51587600754745,20.51587600754745,20.51587600754745,20.51587600754745,82.0635040301898,1969.524096724555,0.014570390705460725,23.987522506816877,46.863773148411646,67.46343913608622,82.98201487731939,0.01
1963-05-15,1963-05-26,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1963,5,15,1963.05,1962,8,227,33,0.26683194443619523,39.1331408050678,0.012671284064964514,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.10393957911824099,2767.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1667.3326902337408,35.0,4.0,8.0,57.0,1563.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64266012630656,74.19744593328561,108.49528943070574,137.64109069614938,0.08
1963-06-15,1963-06-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1963,6,15,1963.06,1962,9,258,37,0.12963506220841567,0.0,0.0,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.17128699305363165,1243.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,143.4058125974036,34.595954790035115,6.0,7.811989791298251,8.927988332912287,86.06987968315796,96.59595479003514,18.0,21.811989791298245,24.927988332912282,239.06987968315795,1236.4079445813334,969.4859264714688,990.0,0.9046765759510385,0.48,988.6153234240487,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.59446217258035,18.59446217258035,18.59446217258035,18.59446217258035,,1.1,1.1,1.1,1.1,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.9319560775195074,0.98,0.98,0.98,0.98,45.81491055665273,45.81491055665273,45.81491055665273,45.81491055665273,183.2596422266109,4398.2314134386625,0.12214005083688916,48.68776764347135,96.48200058275448,142.39372693180187,183.89458089723152,0.23
1963-07-15,1963-07-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1963,7,15,1963.07,1962,10,288,42,0.07282906571044001,11.730334581270995,0.013916159680688165,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2692990746026901,615.9290012782408,615.9290012782408,,3,205.30966709274688,205.30966709274688,205.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,695.9290012782408,967.2717160051128,990.0,0.32010376885695113,0.11477870038347225,989.5651175307596,0.2984034301896612,0.2984034301896612,0.2984034301896612,,21.994998095457024,21.994998095457024,21.994998095457024,,,0.8212386683709877,0.8212386683709877,0.8212386683709877,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.96290197114344,39.96290197114344,39.96290197114344,,119.88870591343031,2877.3289419223274,0.14222871170837376,53.33938281875554,105.9519846016324,157.0120199579243,204.3516442776813,0.39
1963-08-15,1963-08-26,623.0255,0.8986760817668561,559.8981151808364,0.516,1963,8,15,1963.08,1962,11,319,46,0.04837519715162426,11.552939945502999,0.02063400399512261,0.06,1,Wet,58,10,10,7,117,202.0,0.36077992499538575,357.8981151808364,357.8981151808364,,2,178.9490575904182,178.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,435.8981151808364,966.1195415183136,990.0,0.18671893124086816,0.04157962303616728,989.771701445723,0.2267089978137043,0.2267089978137043,,,23.42545092959564,23.42545092959564,,,,0.7157962303616727,0.7157962303616727,,,0.93,0.93,,,0.97,0.97,,,37.09719435922864,37.09719435922864,,,74.19438871845728,1780.6653292429746,0.13251408909368073,55.34028404652627,110.0582774115504,163.4318789060742,213.52672196592945,0.515
1963-09-15,1963-09-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1963,9,15,1963.09,1962,12,350,50,0.036391191048233136,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,965.4953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.191417192978076,24.191417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,28.823913656881718,28.823913656881718,,,57.647827313763436,1383.5478555303225,0.1368675258061109,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1963-10-15,1963-10-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.03137550007297417,10.42827146809151,0.02871675838624165,0.04,1,Wet,44,7,6,3,60,120.0,0.3304489163801618,243.1423619557196,243.1423619557196,,1,243.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,300.14236195571965,965.2157118097786,990.0,0.14163399474544192,0.01862847239114391,989.8397375328633,0.4183479503825253,,,,24.205677772702327,,,,,0.972569447822878,,,,0.94,,,,0.98,,,,53.18642695528306,,,,53.18642695528306,1276.4742469267935,0.14646164294588265,56.67744424332578,112.82305378500229,167.80505401765342,219.89420866215363,0.7
1963-11-15,1963-11-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1963,11,15,1963.11,1963,2,46,7,0.03900637174894837,9.496152146501403,0.02103419284260504,0.03,1,Wet,42,7,6,3,56,114.0,0.2525125911067478,337.4626359831988,337.4626359831988,,2,168.73131799159938,168.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,392.46263598319877,965.6315818619245,990.0,0.17229386434866378,0.03749252719663975,989.7902136084548,0.20154294799019226,0.20154294799019226,,,23.95708879854013,23.95708879854013,,,,0.6749252719663975,0.6749252719663975,,,0.92,0.92,,,0.97,0.97,,,35.38818675275183,35.38818675275183,,,70.77637350550366,1698.6329641320874,0.15677127599134827,56.088891592551896,111.60340108857132,165.8692111027959,217.0603011463741,0.6
1963-12-15,1963-12-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1963,12,15,1963.12,1963,3,76,11,0.07230609935256327,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.150559912614261,710.8761499139267,710.8761499139267,,3,236.95871663797558,236.95871663797558,236.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,768.8761499139267,967.2475045996556,990.0,0.3623919709645952,0.14543807495696334,989.4921699540783,0.3973695034351905,0.3973695034351905,0.3973695034351905,,21.847295850987557,21.847295850987557,21.847295850987557,,,0.9478348665519024,0.9478348665519024,0.9478348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.78356529425422,46.78356529425422,46.78356529425422,,140.3506958827627,3368.416701186305,0.1677078452972974,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1964-01-15,1964-01-26,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1964,1,15,1964.01,1963,4,107,16,0.08657814739721079,24.80187425229247,0.02475084071234244,0.06,1,Wet,49,8,7,5,81,150.0,0.14969135272138567,852.0618911714212,852.0618911714212,,4,213.0154727928553,213.0154727928553,213.0154727928553,213.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.0618911714212,967.906480229396,990.0,0.49284555764711896,0.2316495129371369,989.2755049294158,0.3212041578014979,0.3212041578014979,0.3212041578014979,0.3212041578014979,21.047820542218357,21.047820542218357,21.047820542218357,21.047820542218357,,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.517367381648114,40.517367381648114,40.517367381648114,40.517367381648114,162.06946952659246,3889.6672686382176,0.1617359875218201,52.109274920237596,103.43946657622313,153.1132371954289,198.8477102155933,0.33
1964-02-15,1964-02-26,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1964,2,15,1964.02,1963,5,138,20,0.11424499876461265,38.55186490863048,0.029155596867470164,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.12251564752378033,1160.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,60.280078294127854,18.232863187730032,2.9767939898334745,2.6046947411042902,1.8604962436459216,34.60523013181414,67.23286318773003,10.976793989833476,9.60469474110429,6.860496243645923,127.60523013181414,1187.814351918668,968.9128802460672,990.0,0.8234433945217887,0.48,988.6965566054782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.24874157941095,19.24874157941095,19.24874157941095,19.24874157941095,,1.1,1.1,1.1,1.1,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.9317828206503026,0.98,0.98,0.98,0.98,47.4181731275904,47.4181731275904,47.4181731275904,47.4181731275904,189.6726925103616,4552.1446202486795,0.14344365889188782,49.98293738154213,99.11120032543272,146.43349942083915,189.50364927760222,0.255
1964-03-15,1964-03-26,2384.2857,1.0079273256968455,2403.186709298232,0.136,1964,3,15,1964.03,1963,6,167,24,0.20763533168336729,29.783473709739155,0.012393324910837408,0.42,3,Normal,49,9,9,9,107,183.0,0.07614888984361888,2220.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1120.186709298232,51.0,8.999999999999991,15.999999999999993,55.09114963761797,989.095559660614,100.0,18.0,25.0,64.09114963761797,1096.095559660614,1243.0,972.073209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20196573783383,83.37229298118514,122.39143702336236,156.4566950110378,0.135
1964-04-15,1964-04-26,2287.4661,1.0065552992153532,2302.461124730477,0.146,1964,4,15,1964.04,1963,7,198,29,0.1989326411767132,7.891598406944923,0.0034274621717527163,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0942469767108019,2085.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,985.461124730477,46.0,5.0,10.999999999999993,61.0,862.4611247304773,100.0,18.0,25.0,80.0,979.4611247304773,1243.0,971.8300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233019429949607,16.233019429949607,16.233019429949607,16.233019429949607,,1.1,1.1,1.1,1.1,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.9218992180724708,0.98,0.98,0.98,0.98,39.56494187133824,39.56494187133824,39.56494187133824,39.56494187133824,158.25976748535297,3798.234419648471,0.06873504433386629,42.84935578154651,84.67744595977325,124.37423665606444,159.15606015466244,0.145
1964-05-15,1964-05-26,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1964,5,15,1964.05,1963,8,228,33,0.1476481158218469,31.468012328779878,0.0184142970607708,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1123536179765148,1516.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,416.89022941952453,52.99999999999999,8.0,15.0,21.713032782266907,319.1771966372577,100.0,18.0,25.0,31.71303278226691,434.1771966372577,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093539597432155,93.25170114399708,137.44528096549342,177.0592431349825,0.205
1964-06-15,1964-06-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1964,6,15,1964.06,1963,9,259,37,0.07230609935256327,17.783185945585046,0.021249483507701897,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,967.2475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6178162733216,44.6178162733216,44.6178162733216,,133.8534488199648,3212.482771679155,0.15994415521786792,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1964-07-15,1964-07-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1964,7,15,1964.07,1963,10,289,42,0.04422851277919487,6.630844100592357,0.012953294024407588,0.65,3,Normal,50,10,9,9,108,186.0,0.3633493190293193,325.9040830925332,325.9040830925332,,2,162.9520415462666,162.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.9040830925332,965.9035683739163,990.0,0.1731046770418007,0.03518081661850664,989.7917145063395,0.1879577347103752,0.1879577347103752,,,23.70018839771285,23.70018839771285,,,,0.6518081661850664,0.6518081661850664,,,0.92,0.92,,,0.97,0.97,,,33.80961094054769,33.80961094054769,,,67.61922188109538,1622.8613251462893,0.13209353883757233,55.67920746493433,110.75705991268136,164.53232065539254,215.11788137166155,0.55
1964-08-15,1964-08-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1964,8,15,1964.08,1963,11,320,46,0.03616311415582233,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.370322089582649,263.5545619886844,263.5545619886844,,1,263.5545619886844,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.5545619886844,965.4834955289493,990.0,0.14974136745011654,0.02271091239773688,989.827547720152,0.4914087747081,,,,23.85264341649489,,,,,1.0542182479547375,,,,0.95,,,,0.98,,,,57.415049310579526,,,,57.415049310579526,1377.9611834539087,0.13717458731732027,56.30379762730098,112.04818226533709,166.57379323587048,218.0886037780321,0.635
