Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1964-09-15,1964-09-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1964,9,15,1964.09,1963,12,351,51,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,965.0292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,24.58820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,40.87530725263552,,,,40.87530725263552,981.0073740632524,0.1254422125449204,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1964-10-15,1964-10-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1964,10,15,1964.1,1964,1,15,3,0.022693080885385804,3.748830395499965,0.014273026558495447,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.7506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,24.969909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,33.36924056467059,,,,33.36924056467059,800.8617735520943,0.12704764061561327,57.27951416863113,114.07665053353449,169.80919716667862,222.86100807748954,0.855
1964-11-15,1964-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1964,11,15,1964.11,1964,2,46,7,0.027692218105505,9.213457117329767,0.028746079201905632,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960860802140296,113.41230707048193,168.74501830358255,221.2809509090225,0.755
1964-12-15,1964-12-26,494.165,0.906269201155406,447.8465197889612,0.602,1964,12,15,1964.12,1964,3,76,11,0.03869393930976625,5.880035952263825,0.013129578309628655,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2634831237621433,329.8465197889612,329.8465197889612,,2,164.9232598944806,164.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.035969303957792235,989.794598272496,0.1925387369778923,0.1925387369778923,,,23.986750196467828,23.986750196467828,,,,0.6596930395779224,0.6596930395779224,,,0.92,0.92,,,0.97,0.97,,,34.6323444150904,34.6323444150904,,,69.2646888301808,1662.3525319243392,0.15466166592702432,56.11279869978943,111.65285012183674,165.94746974048266,217.1743464142828,0.6
1965-01-15,1965-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1965,1,15,1965.01,1964,4,107,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.8063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,22.52555138899105,22.52555138899105,22.52555138899105,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539849,39.04337857539849,39.04337857539849,,117.13013572619543,2811.123257428691,0.16120673004706573,54.18554516029234,107.6850548225771,159.7130770054755,208.1922928855826,0.44
1965-02-15,1965-02-26,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1965,2,15,1965.02,1964,5,138,20,0.08902815549501106,18.030301152828887,0.017498037681929868,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.9956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0408237091859,41.0408237091859,41.0408237091859,41.0408237091859,164.1632948367436,3939.919076081847,0.15931711260365794,51.927318925374976,103.06841220345905,152.5389239838054,198.04038500071385,0.32
1965-03-15,1965-03-26,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1965,3,15,1965.03,1964,6,166,24,0.2091624966678106,47.45899436301852,0.019604169859748315,0.48,3,Normal,49,9,9,9,107,183.0,0.07559290146125558,2237.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1137.8622299515116,51.0,9.000000000000009,16.000000000000007,55.96043753859892,1005.9017924129124,100.0,18.0,25.0,64.96043753859891,1112.9017924129125,1243.0,972.1158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.9472236587264,15.9472236587264,15.9472236587264,15.9472236587264,,1.1,1.1,1.1,1.1,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.9195472230858772,0.98,0.98,0.98,0.98,38.76920534541456,38.76920534541456,38.76920534541456,38.76920534541456,155.07682138165825,3721.843713159798,0.06405850752802418,42.08769084931284,83.14197750669847,122.04170407758726,155.9809686473711,0.135
1965-04-15,1965-04-26,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1965,4,15,1965.04,1964,7,197,29,0.2270031795428011,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08259267574031906,2410.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1310.3516150787163,46.0,5.0,11.0,61.0,1187.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73829082278894,80.42379354845197,117.91784707411058,150.38039668562678,0.12
1965-05-15,1965-05-26,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1965,5,15,1965.05,1964,8,227,33,0.15825830577168762,47.84038607693447,0.02611811959500077,0.68,3,Normal,55,13,13,17,178,276.0,0.15068024318674408,1555.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,455.6933538389774,45.0,5.0,12.0,28.068068895879044,365.6252849430983,100.0,18.0,25.0,45.06806889587904,543.6252849430982,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12087783797668,91.2836714387557,134.4375352005126,172.92140699684143,0.195
1965-06-15,1965-06-26,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1965,6,15,1965.06,1964,9,258,37,0.08189971950848521,19.285126148498076,0.020344818141380863,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.6916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244204,50.26508391244204,50.26508391244204,,150.79525173732608,3619.0860416958253,0.15908124995171855,52.533992572696675,104.30613597190387,154.45604921134398,200.73859977750053,0.35
1965-07-15,1965-07-26,576.0661,0.900130952321488,518.5349271931256,0.546,1965,7,15,1965.07,1964,10,288,42,0.044801417709486036,4.883878109441639,0.00941860972775449,0.6,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.9334071723688,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,23.65908516251896,23.65908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,34.43767223178103,34.43767223178103,,,68.87534446356206,1653.0082671254895,0.1328268181207971,55.63308421279689,110.66189581315895,164.38228886074924,214.90056078250976,0.545
1965-08-15,1965-08-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1965,8,15,1965.08,1964,11,319,46,0.033896785847674166,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3950817065718604,237.32391027400658,237.32391027400658,,1,237.32391027400658,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.3239102740066,965.3616195513699,990.0,0.14103008090280664,0.017464782054801332,989.8415051370424,0.3985935317246676,,,,24.0812920539476,,,,,0.9492956410960268,,,,0.94,,,,0.98,,,,51.64689498698348,,,,51.64689498698348,1239.5254796876034,0.13164350587480705,56.47626264962695,112.40558261930396,167.14106826154125,218.91905990721284,0.66
1965-09-15,1965-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1965,9,15,1965.09,1964,12,350,50,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.9813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,24.66503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,38.913115826210436,,,,38.913115826210436,933.9147798290506,0.12303568634931075,56.98833905707964,113.4695144505998,168.8364612667747,221.4162823375435,0.76
1965-10-15,1965-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1965,10,15,1965.1,1965,1,15,3,0.02327740954475893,2.116119185675359,0.007854512216696254,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.7776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,24.92490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,34.784828340814535,,,,34.784828340814535,834.8358801795489,0.12911269885368598,57.2461588863941,114.00700927031505,169.69739916596788,222.69446474830303,0.835
1965-11-15,1965-11-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1965,11,15,1965.11,1965,2,46,7,0.02327740954475893,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.7776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,24.87934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84157126344611,,,,38.84157126344611,932.1977103227067,0.14417032748892591,57.2461588863941,114.00700927031505,169.69739916596788,222.69446474830303,0.835
1965-12-15,1965-12-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1965,12,15,1965.12,1965,3,76,11,0.037358698044915206,3.376746873937236,0.007809451216887004,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.5457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.082162341711122,24.082162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.14103039928525,33.14103039928525,,,66.2820607985705,1590.7694591656918,0.15329147836231802,56.214146233180074,111.86256036753029,166.27956636988816,217.65877941215683,0.615
1966-01-15,1966-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,15,1966.01,1965,4,107,16,0.050535669003081284,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1966-02-15,1966-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1966,2,15,1966.02,1965,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.51,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.4737840792486041,0.22220801353530287,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.312813626426,0.16117822398758366,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1966-03-15,1966-03-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1966,3,15,1966.03,1965,6,166,24,0.1946548304614316,67.65458272913747,0.03002933928709085,0.52,3,Normal,49,9,9,9,107,183.0,0.08122685659800663,2069.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,969.9494266369403,51.0,9.0,16.0,47.70243081821018,846.2469958187297,100.0,18.0,25.0,56.70243081821018,953.2469958187296,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16501594904421,85.31406814143341,125.3420128303669,160.47506476517486,0.15
1966-04-15,1966-04-26,4057.9837,1.024186574855348,4156.132426521833,0.035,1966,4,15,1966.04,1965,7,197,29,0.35908984165148633,124.36907256092218,0.029924232386647907,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0709794515009904,3861.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2761.1324265218327,30.0,4.0,7.0,54.99999999999997,2665.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218327,1243.0,975.965722340535,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.097375666350286,12.097375666350286,12.097375666350286,12.097375666350286,,1.1,1.1,1.1,1.1,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.8639819781295851,0.98,0.98,0.98,0.98,27.63271944989877,27.63271944989877,27.63271944989877,27.63271944989877,110.53087779959507,2652.741067190282,0.026594647729282227,31.18094525937468,61.23770530071257,88.97634723139794,111.47978314641094,0.035
1966-05-15,1966-05-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1966,5,15,1966.05,1965,8,227,33,0.19998931493126207,32.40958391930144,0.014001688298147779,0.46,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.8595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.203498691276835,16.203498691276835,16.203498691276835,16.203498691276835,,1.1,1.1,1.1,1.1,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.9216676212998259,0.98,0.98,0.98,0.98,39.48306929334578,39.48306929334578,39.48306929334578,39.48306929334578,157.9322771733831,3790.374652161196,0.06823038897088234,42.77110611560471,84.51965865985312,124.13443876821415,158.8293937013361,0.145
1966-06-15,1966-06-26,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1966,6,15,1966.06,1965,9,258,37,0.10738545013389154,17.5903846035103,0.014152841263395966,0.47,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.454063832604,4426.897531982497,0.1484077321021279,50.528089198012374,100.21936273555849,148.13993271557672,191.8818258921078,0.27
1966-07-15,1966-07-26,704.3503,0.8963170852085334,631.321207861756,0.475,1966,7,15,1966.07,1965,10,288,42,0.054546152359255716,10.336941738742896,0.016373506243760518,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144464,404.32120786175597,404.32120786175597,,2,202.16060393087798,202.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.32120786175597,966.425284831447,990.0,0.2028004011349005,0.0508642415723512,989.7463353572928,0.2893256217110165,0.2893256217110165,,,23.03172490413473,23.03172490413473,,,,0.8086424157235119,0.8086424157235119,,,0.94,0.94,,,0.97,0.97,,,41.64775405982233,41.64775405982233,,,83.29550811964467,1999.092194871472,0.13193839694022186,54.84046914322151,109.02973716825369,161.81693628709886,211.20268154967263,0.475
1966-08-15,1966-08-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1966,8,15,1966.08,1965,11,319,46,0.03781833014224517,4.254329412563436,0.009719468307112806,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.5697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646936,0.455449810821281,,,,23.804309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,55.15889371446083,,,,55.15889371446083,1323.8134491470598,0.1260163629384004,56.17939528116398,111.79063892819786,166.16563739639915,217.49251137616343,0.61
1966-09-15,1966-09-26,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1966,9,15,1966.09,1965,12,350,50,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,965.1293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.422638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,45.409301941547405,,,,45.409301941547405,1089.8232465971378,0.1312915686771205,56.7938136146081,113.06482833738,168.190316156468,220.4616572268725,0.715
1966-10-15,1966-10-26,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1966,10,15,1966.1,1966,1,15,3,0.023497017903388786,8.922801537463442,0.03280969763936114,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.4044768591093985,161.95622573366649,161.95622573366649,,1,161.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.95622573366646,964.7878249029344,990.0,0.11248507695465902,0.006195622573366649,989.881319300472,0.1856642553431697,,,,24.9078301421942,,,,,0.6478249029346661,,,,0.92,,,,0.97,,,,35.315235908091665,,,,35.315235908091665,847.5656617942,0.12985632453465787,57.23357312410398,113.98073790247494,169.65523908358148,222.63169222480525,0.83
1966-11-15,1966-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1966,11,15,1966.11,1966,2,46,7,0.024267947956225614,5.851997372313463,0.020834582877790244,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112998,964.8235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.2165089598857176,,,,24.835937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,38.436335446245096,,,,38.436335446245096,922.4720507098824,0.13684302391556938,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1966-12-15,1966-12-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.030244835217834637,2.658127318245647,0.007593435330108783,0.49,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.019211192633876474,989.8415082291916,0.42841861555886185,,,,24.26280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,53.950804479912605,,,,53.950804479912605,1294.8193075179024,0.15412051259303164,56.7657823686953,113.00656812262268,168.0974285353446,220.3247274058312,0.71
1967-01-15,1967-01-26,617.0284,0.9016230362380232,556.3270194530895,0.52,1967,1,15,1967.01,1966,4,107,16,0.048066654480746936,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,966.1034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.23900033457656,23.23900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,48.86170912419773,48.86170912419773,,,97.72341824839546,2345.3620379614913,0.17565822768138206,55.365929181113756,110.11111008607443,163.51497772618112,213.64664212430225,0.52
1967-02-15,1967-02-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1967,2,15,1967.02,1966,5,138,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.10363864032844,22.10363864032844,22.10363864032844,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818196,45.50718052818196,45.50718052818196,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74170423172953,106.77545653052911,158.29409310592038,206.17151229738067,0.41
1967-03-15,1967-03-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1967,3,15,1967.03,1966,6,166,24,0.09381386435903548,19.2881607160482,0.017763867816900758,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,968.1696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.3755996060729,44.3755996060729,44.3755996060729,44.3755996060729,177.5023984242916,4260.057562182999,0.16347484807965618,51.5711925984881,102.34257739900404,151.41646889506688,196.464831660606,0.31
1967-04-15,1967-04-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1967,4,15,1967.04,1966,7,197,29,0.23483685537683466,90.66754437538842,0.03335794895338351,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.05445141896267014,2570.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1470.0191594541045,55.0,7.0,15.0,70.0,1323.019159454105,100.0,18.0,25.0,80.0,1395.019159454105,1243.0,972.833149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884,0.11
1967-05-15,1967-05-26,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1967,5,15,1967.05,1966,8,227,33,0.20703102201136853,31.35115293175659,0.013083737823382941,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1339625324289663,2075.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,975.1923843908397,35.0,4.0,8.0,57.0,871.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,972.0563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.006771561803887,16.006771561803887,16.006771561803887,16.006771561803887,,1.1,1.1,1.1,1.1,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.9200574894942593,0.98,0.98,0.98,0.98,38.9355656877524,38.9355656877524,38.9355656877524,38.9355656877524,155.7422627510096,3737.814306024231,0.06499572562100535,42.24715067598014,83.4633644116339,122.52973708314836,156.64483912136134,0.135
1967-06-15,1967-06-26,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1967,6,15,1967.06,1966,9,258,37,0.13702590067095408,19.077762030192613,0.012029248713838543,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834304,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.042661634172866,95.17411964088377,140.38836478672744,181.12017446377084,0.22
1967-07-15,1967-07-26,827.5366,0.9228252692239536,763.6716856876753,0.42,1967,7,15,1967.07,1966,10,288,42,0.06598123364341514,36.846245332633316,0.048248803802976935,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.29724815552849754,536.6716856876753,536.6716856876753,,2,268.3358428438377,268.3358428438377,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,616.6716856876752,966.9546867427507,990.0,0.27415749894937697,0.08466867427507012,989.6411738267757,0.5093678902357872,0.5093678902357872,,,22.17711919378896,22.17711919378896,,,,1.0733433713753506,1.0733433713753506,,,0.94,0.94,,,0.98,0.98,,,53.778261001691725,53.778261001691725,,,107.55652200338345,2581.356528081203,0.14084131180866075,53.92122744888363,107.1432163104076,158.8674301881159,206.98713772042728,0.42
1967-08-15,1967-08-26,494.165,0.906269201155406,447.8465197889612,0.602,1967,8,15,1967.08,1966,11,319,46,0.03869393930976625,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.6153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,23.716265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,57.1500174492591,,,,57.1500174492591,1371.6004187822184,0.1276107213609473,56.11279869978943,111.65285012183674,165.94746974048266,217.1743464142828,0.6
1967-09-15,1967-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1967,9,15,1967.09,1966,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,965.051523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,24.55201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,41.78311684200782,,,,41.78311684200782,1002.7948042081878,0.1264986940023511,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1967-10-15,1967-10-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1967,10,15,1967.1,1967,1,15,3,0.022175934130641856,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.7266636171594,990.0,0.10727246737153508,0.0046665904289836324,989.8880609421994,0.15219699314720286,,,,25.00920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,31.762238584373804,,,,31.762238584373804,762.2937260249713,0.12374934907017004,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1967-11-15,1967-11-26,424.724,0.9094702475352612,386.2738414141663,0.669,1967,11,15,1967.11,1967,2,46,7,0.033374059898183976,10.275305393724807,0.02660109044947605,0.11,2,Mod_Wet,40,6,4,3,53,106.0,0.27441671849154764,280.27384141416627,280.27384141416627,,2,140.13692070708314,140.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.27384141416627,965.3313692070708,990.0,0.15164075914123604,0.026054768282833263,989.822304472576,0.13890649080268816,0.13890649080268816,,,24.352028774702386,24.352028774702386,,,,0.5605476828283327,0.5605476828283327,,,0.91,0.91,,,0.97,0.97,,,29.55084150159223,29.55084150159223,,,59.10168300318446,1418.4403920764264,0.15300462176473162,56.51844646844089,112.49306658358131,167.28008595888846,219.1229404947913,0.67
1967-12-15,1967-12-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1967,12,15,1967.12,1967,3,76,11,0.04937337116291572,11.552939945502999,0.02021684944294803,0.12,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,966.1715297480683,990.0,0.21084119137758808,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.19310681604659,23.19310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,47.52064053814318,47.52064053814318,,,95.04128107628635,2280.990745830873,0.16631569794769938,55.25695591020747,109.88664443220085,163.1620085246527,213.13746852285732,0.505
1968-01-15,1968-01-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1968,1,15,1968.01,1967,4,107,16,0.09731940493095756,72.90431118394646,0.06472432184271676,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.12340396047961975,987.3820015157124,987.3820015157124,,4,246.8455003789281,246.8455003789281,246.8455003789281,246.8455003789281,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1046.3820015157125,968.2972005761923,990.0,0.61931422899175,0.33990560121257,989.0407801697957,0.4311681222608453,0.4311681222608453,0.4311681222608453,0.4311681222608453,20.312411471342653,20.312411471342653,20.312411471342653,20.312411471342653,,0.9873820015157124,0.9873820015157124,0.9873820015157124,0.9873820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.311624981971065,45.311624981971065,45.311624981971065,45.311624981971065,181.24649992788426,4349.915998269222,0.16091033031777005,51.306401551806644,101.80322245487572,150.5831997403707,195.2970966757676,0.3
1968-02-15,1968-02-26,4918.8179,1.0475064367219726,5152.493411313257,0.016,1968,2,15,1968.02,1967,5,138,20,0.44517543073746535,30.03481838634616,0.005829181328092363,0.02,1,Wet,55,10,10,8,114,197.0,0.03823391594590881,4955.493411313257,1100.0,,4,275.0,275.0,275.0,275.0,3855.4934113132567,45.0,8.0,15.0,72.0,3715.4934113132567,100.0,18.0,25.0,80.0,3829.4934113132567,1243.0,977.7448398534224,990.0189337817936,0.9219672131147539,0.48,988.6169665686788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.337191935256513,10.337191935256513,10.337191935256513,10.337191935256513,,1.1,1.1,1.1,1.1,0.8237650386824946,0.8237650386824946,0.8237650386824946,0.8237650386824946,0.98,0.98,0.98,0.98,22.51301771876368,22.51301771876368,22.51301771876368,22.51301771876368,90.0520708750547,2161.249701001313,0.01747737720097393,26.02411442792685,50.92764007845057,73.53114484631075,90.98348537864086,0.015
1968-03-15,1968-03-26,3808.3225,1.0313915167404917,3927.87151951194,0.042,1968,3,15,1968.03,1967,6,167,24,0.3393680992858316,80.9315129312281,0.0206044196021168,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.060847204093299134,3688.87151951194,1100.0,,4,275.0,275.0,275.0,275.0,2588.87151951194,41.0,7.0,13.0,67.0,2460.87151951194,100.0,18.0,25.0,80.0,2604.87151951194,1243.0,975.5271563151564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.535941691729093,12.535941691729093,12.535941691729093,12.535941691729093,,1.1,1.1,1.1,1.1,0.8725559544350463,0.8725559544350463,0.8725559544350463,0.8725559544350463,0.98,0.98,0.98,0.98,28.91865078698547,28.91865078698547,28.91865078698547,28.91865078698547,115.67460314794188,2776.190475550605,0.029449691155456918,32.462259364003124,63.80383515034204,92.8318397961313,116.6241413791662,0.04
1968-04-15,1968-04-26,4779.3249,1.0404491690647353,4972.644620895399,0.018000000000000002,1968,4,15,1968.04,1967,7,198,29,0.4296364952453625,143.1535924330501,0.028788221026595937,0.05,1,Wet,84,14,20,27,219,364.0,0.0732004854057832,4608.644620895399,1100.0,,4,275.0,275.0,275.0,275.0,3508.6446208954,16.0,4.0,5.0,53.0,3430.6446208954,100.0,18.0,25.0,80.0,3649.6446208954,1243.0,977.4599396562386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.603158350646666,10.603158350646666,10.603158350646666,10.603158350646666,,1.1,1.1,1.1,1.1,0.8304379962982045,0.8304379962982045,0.8304379962982045,0.8304379962982045,0.98,0.98,0.98,0.98,23.279317101236753,23.279317101236753,23.279317101236753,23.279317101236753,93.117268404947,2234.814441718728,0.018725904524458024,26.81289696043898,52.502820948123606,75.88617579290715,94.09696518545007,0.02
1968-05-15,1968-05-26,2556.1926,1.0169526735643364,2599.526898715372,0.12,1968,5,15,1968.05,1967,8,228,33,0.2245991240490082,47.3151547087723,0.018201448398996904,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.5471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.92160225543309,80.7928961965833,118.47743951098794,151.13943726260788,0.12
1968-06-15,1968-06-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1968,6,15,1968.06,1967,9,259,37,0.12096211011151373,37.90480930974604,0.027074391487903873,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,969.161617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.978473692647825,18.978473692647825,18.978473692647825,18.978473692647825,,1.1,1.1,1.1,1.1,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.98,0.98,0.98,0.98,46.76378584193519,46.76378584193519,46.76378584193519,46.76378584193519,187.05514336774075,4489.323440825779,0.13360848593062424,49.42801339633214,97.98411453249928,144.70026547724888,187.09365127523728,0.245
1968-07-15,1968-07-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1968,7,15,1968.07,1967,10,289,42,0.06795919225321093,13.953205867404337,0.017739424895633224,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755543060229606,106.80379720297807,158.33825484380608,206.23428682007184,0.41
1968-08-15,1968-08-26,587.589,0.9034011913285348,530.8286026115426,0.537,1968,8,15,1968.08,1967,11,320,46,0.04586359126563728,6.85777897724563,0.012919008025391041,0.09,1,Wet,58,10,10,7,117,202.0,0.3805371432628367,328.82860261154264,328.82860261154264,,2,164.41430130577132,164.41430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115426,965.9887287117521,990.0,0.17706484957578905,0.03576572052230852,989.7871694299016,0.1913507209135984,0.1913507209135984,,,23.60708999723629,23.60708999723629,,,,0.6576572052230851,0.6576572052230851,,,0.92,0.92,,,0.97,0.97,,,33.97900175709837,33.97900175709837,,,67.95800351419673,1630.9920843407215,0.12802249761949624,55.54698166489664,110.48430245894457,164.1024448956125,214.49553495062287,0.535
1968-09-15,1968-09-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1968,9,15,1968.09,1967,12,351,51,0.034755304647129205,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3629489117725789,256.2604704528844,256.2604704528844,,1,256.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.26047045288436,965.410172117038,990.0,0.1479831820692236,0.021252094090576868,989.8307647238404,0.4646295276637512,,,,23.955963079138552,,,,,1.0250418818115374,,,,0.95,,,,0.98,,,,56.06785513266032,,,,56.06785513266032,1345.6285231838474,0.13938196579329906,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1968-10-15,1968-10-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1968,10,15,1968.1,1968,1,15,3,0.02608203138713373,0.0,0.0,0.11,2,Mod_Wet,41,6,4,3,56,110.0,0.3643887954482076,191.87536327701068,191.87536327701068,,1,191.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,242.87536327701068,964.909376816385,990.0,0.12261543429863825,0.00918753632770107,989.8681970293736,0.2606463339159937,,,,24.69817387907272,,,,,0.7675014531080429,,,,0.93,,,,0.97,,,,41.93800325567077,,,,41.93800325567077,1006.5120781360984,0.1389248953621534,57.08079644137319,113.66210990002126,169.14457398536473,221.8728619999488,0.78
1968-11-15,1968-11-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1968,11,15,1968.11,1968,2,46,7,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,965.0986707314728,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.361754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,51.45809058912636,,,,51.45809058912636,1234.9941741390323,0.1514657597724012,56.83462083952772,113.14966637986595,168.32563700606482,220.66127300597785,0.73
1968-12-15,1968-12-26,617.0284,0.9016230362380232,556.3270194530895,0.52,1968,12,15,1968.12,1968,3,76,11,0.048066654480746936,14.014987517784448,0.025191995045579868,0.11,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.3399935205760269,0.3399935205760269,,,23.29341033024255,23.29341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,46.134334537227524,46.134334537227524,,,92.26866907445505,2214.4480577869213,0.1658532946416335,55.365929181113756,110.11111008607443,163.51497772618112,213.64664212430225,0.52
1969-01-15,1969-01-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1969,1,15,1969.01,1968,4,107,16,0.06795919225321093,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,967.0462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.25306508525675,43.25306508525675,43.25306508525675,,129.75919525577024,3114.2206861384857,0.1649695074115429,53.755543060229606,106.80379720297807,158.33825484380608,206.23428682007184,0.41
1969-02-15,1969-02-26,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1969,2,15,1969.02,1968,5,138,20,0.10933952313907663,22.616585708160983,0.01787160716532105,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.12801226489891018,1103.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,3.5037400356093262,1.0597732206472652,0.17302419928934942,0.15139617437818073,0.1081401245558434,2.011406316738687,50.05977322064728,8.17302419928935,7.1513961743781795,5.108140124555844,95.01140631673869,1165.3841935943146,968.7344403258264,990.0,0.7910699701361246,0.48,988.7289300298636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.459554924037626,19.459554924037626,19.459554924037626,19.459554924037626,,1.1,1.1,1.1,1.1,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.9314534364456704,0.98,0.98,0.98,0.98,47.920553882058115,47.920553882058115,47.920553882058115,47.920553882058115,191.6822155282325,4600.3731726775795,0.15146712685561786,50.37398653625736,99.90601230504814,147.65717114354726,191.2084549657936,0.265
1969-03-15,1969-03-26,6522.9296,1.0286845498794506,6710.036899471345,0.004,1969,3,15,1969.03,1968,6,166,24,0.5797471881143242,101.24179610922148,0.015088113169273012,0.04,1,Wet,68,14,17,21,195,315.0,0.04694460026364646,6395.036899471345,0.0,,0,275.0,275.0,275.0,275.0,6395.036899471345,1132.0,4.0,8.0,59.0,5192.036899471346,1200.0,18.0,25.0,80.0,5387.036899471346,1243.0,979.9304457553444,990.1455729701852,0.9219672131147539,0.48,988.7436057570708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.278225221726148,8.278225221726148,8.278225221726148,8.278225221726148,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.10069856349524,22.81909498707973,32.67469715091149,0.0,0.005
1969-04-15,1969-04-26,7353.4722,1.0342120390438296,7605.049478014116,0.003,1969,4,15,1969.04,1968,7,197,29,0.6570762749004196,252.70115871430332,0.03322807556280232,0.0,1,Wet,84,14,20,27,219,364.0,0.04786293646771253,7241.049478014116,0.0,,0,275.0,275.0,275.0,275.0,7241.049478014116,1116.0,4.0,5.0,53.0,6063.049478014116,1200.0,18.0,25.0,80.0,6282.049478014116,1243.0,980.8587465093332,990.2252118747234,0.9219672131147539,0.48,988.8232446616088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.429563372275382,7.429563372275382,7.429563372275382,7.429563372275382,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.174825678369231,0.0,0.0,0.0,0.005
1969-05-15,1969-05-26,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1969,5,15,1969.05,1968,8,227,33,0.32160334809335805,103.38494603822843,0.02777477097380821,0.04,1,Wet,71,14,18,24,213,340.0,0.09134233264099123,3382.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2282.2609733027552,29.0,4.0,7.0,56.0,2186.260973302756,100.0,18.0,25.0,80.0,2399.260973302756,1243.0,975.0914577767604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.971640230124722,12.971640230124722,12.971640230124722,12.971640230124722,,1.1,1.1,1.1,1.1,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.98,0.98,0.98,0.98,30.19626750514081,30.19626750514081,30.19626750514081,30.19626750514081,120.7850700205632,2898.841680493517,0.03244938248201088,33.72976859168793,66.34408421824168,96.65295349394812,121.73376942583529,0.05
1969-06-15,1969-06-26,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1969,6,15,1969.06,1968,9,258,37,0.15825830577168762,67.06069412761894,0.03661131050515031,0.1,1,Wet,67,13,15,17,181,293.0,0.15996127265839136,1538.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,438.6933538389774,33.0,4.9999999999999964,9.999999999999996,25.453198004309268,365.240155834668,100.0,18.0,25.0,42.45319800430927,546.2401558346679,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12087783797668,91.2836714387557,134.4375352005126,172.92140699684143,0.195
1969-07-15,1969-07-26,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1969,7,15,1969.07,1968,10,288,42,0.08776507462232554,14.618991582008448,0.014391611676066753,0.07,1,Wet,63,12,13,13,155,256.0,0.2520182441042847,759.7994747954344,759.7994747954344,,3,253.26649159847813,253.26649159847813,253.26649159847813,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.7994747954344,967.9496554922142,990.0,0.43029433945398377,0.16989973739771722,989.3998059231484,0.4538537807845282,0.4538537807845282,0.4538537807845282,,20.99629665014953,20.99629665014953,20.99629665014953,,,1.0130659663939126,1.0130659663939126,1.0130659663939126,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05552996826171,48.05552996826171,48.05552996826171,,144.16658990478513,3459.9981577148437,0.14192426111838455,52.02022191867334,103.2578510262647,152.8321005204567,198.4524290847424,0.325
