Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1969-08-15,1969-08-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1969,8,15,1969.08,1968,11,319,46,0.05769462532715493,0.0,0.0,0.03,1,Wet,58,10,10,7,117,202.0,0.30250304774551595,465.7618672124413,465.7618672124413,,2,232.88093360622062,232.88093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,543.7618672124413,966.5710474688498,990.0,0.2318909375144587,0.06315237344248828,989.7049566890432,0.3838290848279552,0.3838290848279552,,,22.75008013536539,22.75008013536539,,,,0.9315237344248826,0.9315237344248826,,,0.94,0.94,,,0.98,0.98,,,47.878418984541796,47.878418984541796,,,95.75683796908359,2298.1641112580064,0.1433996798421848,54.59407549341843,108.52346775293043,161.02391327979896,210.0658087792683,0.465
1969-09-15,1969-09-26,525.9775,0.902386984931612,474.6352503668669,0.579,1969,9,15,1969.09,1968,12,350,50,0.041008485631697296,3.870460847785125,0.008154600495419318,0.02,1,Wet,48,8,7,4,79,146.0,0.30760462879052924,328.6352503668669,328.6352503668669,,2,164.31762518343345,164.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,391.6352503668669,965.7358586266507,990.0,0.17201908683770487,0.03572705007337338,989.792253863089,0.1911254695969649,0.1911254695969649,,,23.86526976684114,23.86526976684114,,,,0.6572705007337338,0.6572705007337338,,,0.92,0.92,,,0.97,0.97,,,34.330416035838326,34.330416035838326,,,68.66083207167665,1647.8599697202396,0.14466020384833533,55.93411419243349,111.2834248976238,165.36320914019726,216.32381819673745,0.58
1969-10-15,1969-10-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1969,10,15,1969.1,1969,1,15,3,0.03781833014224517,5.319815941319063,0.012153685675733541,0.02,1,Wet,44,7,6,3,60,120.0,0.2741527709183111,317.71215442413387,317.71215442413387,,2,158.85607721206696,158.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.7121544241339,965.5697046949084,990.0,0.1663988704729596,0.03354243088482678,989.8000586986424,0.17861339421452802,0.17861339421452802,,,24.05174060951921,24.05174060951921,,,,0.6354243088482678,0.6354243088482678,,,0.92,0.92,,,0.97,0.97,,,33.44867465970185,33.44867465970185,,,66.8973493194037,1605.5363836656888,0.15283411402503932,56.17939528116398,111.79063892819786,166.16563739639915,217.49251137616343,0.61
1969-11-15,1969-11-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1969,11,15,1969.11,1969,2,46,7,0.043590306774526286,0.0,0.0,0.02,1,Wet,42,7,6,3,56,114.0,0.225958492353534,390.51743951998014,390.51743951998014,,2,195.25871975999007,195.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,445.51743951998014,965.8703284778398,990.0,0.1899135407999934,0.04810348790399603,989.7619829712959,0.26991653195087595,0.26991653195087595,,,23.62173796150527,23.62173796150527,,,,0.7810348790399603,0.7810348790399603,,,0.93,0.93,,,0.97,0.97,,,40.817459941120035,40.817459941120035,,,81.63491988224007,1959.2380771737617,0.16180792473677635,55.7303033916079,110.86251201898004,164.6986407522466,215.3589533096737,0.55
1969-12-15,1969-12-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1969,12,15,1969.12,1969,3,76,11,0.06795919225321093,0.0,0.0,0.02,1,Wet,44,8,6,4,64,126.0,0.16019025004649964,660.5647251529043,660.5647251529043,,3,220.18824171763472,220.18824171763472,220.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,718.5647251529042,967.0462589006115,990.0,0.33322592762487196,0.12816941754587127,989.5386046548292,0.3431768600313734,0.3431768600313734,0.3431768600313734,,22.149168894186207,22.149168894186207,22.149168894186207,,,0.8807529668705391,0.8807529668705391,0.8807529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.073190935746354,44.073190935746354,44.073190935746354,,132.21957280723902,3173.2697473737358,0.1680975113415316,53.755543060229606,106.80379720297807,158.33825484380608,206.23428682007184,0.41
1970-01-15,1970-01-26,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1970,1,15,1970.01,1969,4,107,16,0.09963975794109203,35.27835408397323,0.03059069849062984,0.04,1,Wet,49,8,7,5,81,150.0,0.13006856166453226,1003.2379391330098,1003.2379391330098,,4,250.8094847832525,250.8094847832525,250.8094847832525,250.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1067.2379391330098,968.3816049515608,990.0,0.6494155822538286,0.35420932087291274,988.9963750968733,0.4451046906851038,0.4451046906851038,0.4451046906851038,0.4451046906851038,20.169665454627275,20.169665454627275,20.169665454627275,20.169665454627275,,1.0032379391330095,1.0032379391330095,1.0032379391330095,1.0032379391330095,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71572246934971,45.71572246934971,45.71572246934971,45.71572246934971,182.86288987739889,4388.7093570575735,0.15856475378782015,51.12931472655193,101.44266286608006,150.02652974840632,194.517859696574,0.29
1970-02-15,1970-02-26,2797.2606,1.0224543431941675,2860.071249515923,0.1,1970,2,15,1970.02,1969,5,138,20,0.2471101559581757,130.7518823455148,0.045716302475906856,0.1,1,Wet,55,10,10,8,114,197.0,0.06887940292863087,2663.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1563.0712495159228,45.0,8.0,15.0,63.474974599631366,1431.5962749162911,100.0,18.0,25.0,71.47497459963138,1545.5962749162911,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.18855582600379,77.30519758042634,113.19441673456457,143.98471070665434,0.1
1970-03-15,1970-03-26,4744.715,1.0428043009527972,4947.809208795251,0.019,1970,3,15,1970.03,1969,6,166,24,0.4274907156399097,0.0,0.0,0.07,1,Wet,68,14,17,21,195,315.0,0.06366454054858348,4632.809208795251,1100.0,,4,275.0,275.0,275.0,275.0,3532.809208795251,32.0,4.0,8.0,59.0,3429.8092087952514,100.0,18.0,25.0,80.0,3624.809208795251,1243.0,977.4144908520951,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.648607154790014,10.648607154790014,10.648607154790014,10.648607154790014,,1.1,1.1,1.1,1.1,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.8315570527400682,0.98,0.98,0.98,0.98,23.410604804986825,23.410604804986825,23.410604804986825,23.410604804986825,93.6424192199473,2247.418061278735,0.018926036811097738,26.934762021549698,52.7462341429689,76.2502315560623,94.57859756105495,0.02
1970-04-15,1970-04-26,3408.2971,1.0339194488023995,3523.904658986816,0.057,1970,4,15,1970.04,1969,7,197,29,0.3044653625364609,92.46450204553093,0.026239217854468314,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08371395612184855,3228.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2128.9046589868162,30.000000000000053,4.0,7.0,55.0,2032.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.6711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.391966705698975,13.391966705698975,13.391966705698975,13.391966705698975,,1.1,1.1,1.1,1.1,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.8876289605021673,0.98,0.98,0.98,0.98,31.427048898155928,31.427048898155928,31.427048898155928,31.427048898155928,125.70819559262371,3016.996694222969,0.0356729843050768,34.94566460505223,68.78255510483011,100.32519972958252,126.65476082926183,0.055
1970-05-15,1970-05-26,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1970,5,15,1970.05,1969,8,227,33,0.17417317585278713,47.04486444067221,0.023336982102855963,0.6,3,Normal,55,13,13,17,178,276.0,0.13691201233050493,1739.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,639.8932390368883,45.0,5.0,12.0,39.41371399864892,538.4795250382396,100.0,18.0,25.0,56.41371399864892,716.4795250382396,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.65239842836069,88.31600059270325,129.9109646491965,166.71543767949737,0.175
1970-06-15,1970-06-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1970,6,15,1970.06,1969,9,258,37,0.09345080743742144,4.2020477038663575,0.003885005721937408,0.64,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842785872,102.39806855378792,151.5022374806449,196.5851169516969,0.31
1970-07-15,1970-07-26,691.4282,0.8964100209249521,619.803167230102,0.479,1970,7,15,1970.07,1969,10,288,42,0.053550993648680816,11.518040631654005,0.01858338459793305,0.43,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.9015836150509,216.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,966.3792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.02206936239949,23.02206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,45.126330268751104,45.126330268751104,,,90.25266053750221,2166.063852900053,0.14561503604578369,54.91727040148736,109.18764141184002,162.06452205037888,211.55818314253688,0.48
1970-08-15,1970-08-26,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.753275700466,990.0,0.16334138010818694,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,23.90106065615592,23.90106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,30.811260700033298,30.811260700033298,,,61.6225214000666,1478.9405136015982,0.1287811617621915,55.90798063497606,111.22942694073264,165.2778883207165,216.1997949041281,0.575
1970-09-15,1970-09-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1970,9,15,1970.09,1969,12,350,50,0.03282112939800446,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,965.2993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.15619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,51.05447741759036,,,,51.05447741759036,1225.3074580221685,0.13439838694728173,56.56279765466242,112.58507446080552,167.42636306471906,219.3376285210371,0.68
1970-10-15,1970-10-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.027874710772108874,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3719500476530184,202.62396726977863,202.62396726977863,,1,202.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.62396726977863,965.0131198363488,990.0,0.12817770130730655,0.010524793453955726,989.8612975052388,0.2906526237386784,,,,24.557525045151092,,,,,0.8104958690791145,,,,0.94,,,,0.97,,,,44.50860730723299,,,,44.50860730723299,1068.2065753735922,0.13795815507412326,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1970-11-15,1970-11-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1970,11,15,1970.11,1970,2,46,7,0.03305210630954742,2.673343883599045,0.006988266023948907,0.08,1,Wet,42,7,6,3,56,114.0,0.2980021880528337,268.5475267308729,268.5475267308729,,1,268.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.5475267308729,965.3127376336544,990.0,0.14940692769659986,0.02370950534617458,989.8268835669572,0.5101704222201768,,,,24.003975511082693,,,,,1.0741901069234916,,,,0.95,,,,0.98,,,,58.87392907773825,,,,58.87392907773825,1412.974297865718,0.15389964635467845,56.54430771951429,112.54671252923559,167.36536430207371,219.24807969773738,0.675
1970-12-15,1970-12-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1970,12,15,1970.12,1970,3,76,11,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,966.0852246891201,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.320069636256644,23.320069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,45.75986830534219,45.75986830534219,,,91.51973661068438,2196.473678656425,0.16571492169341934,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1971-01-15,1971-01-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1971,1,15,1971.01,1970,4,107,16,0.07384256661826183,9.862857830514486,0.01154010424585795,0.15,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,967.318637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,21.765061211530643,21.765061211530643,21.765061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941346,46.92107092941346,46.92107092941346,,140.76321278824037,3378.3171069177693,0.16470095964806605,53.251331167065324,105.7718829068231,156.73191949028458,203.95475325587282,0.385
1971-02-15,1971-02-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1971,2,15,1971.02,1970,5,138,20,0.10783943651851803,37.88714092451687,0.030354841248786995,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1297929630557416,1086.1416263717365,1086.1416263717365,,4,271.5354065929341,271.5354065929341,271.5354065929341,271.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1150.1416263717365,968.6798736828824,990.0,0.769070388577764,0.4619841142832574,988.7689454971388,0.5215651269265609,0.5215651269265609,0.5215651269265609,0.5215651269265609,19.567506687329825,19.567506687329825,19.567506687329825,19.567506687329825,,1.0861416263717365,1.0861416263717365,1.0861416263717365,1.0861416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.0158802103229,48.0158802103229,48.0158802103229,48.0158802103229,192.0635208412916,4609.524500190997,0.15387958928956424,50.49239120594517,100.14676640533298,148.02806652797096,191.7257416964814,0.27
1971-03-15,1971-03-26,2812.7838,1.027849310755933,2891.117890135454,0.098,1971,3,15,1971.03,1970,6,166,24,0.24979258570770324,61.31798823299369,0.021209093009389814,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97970861710168,76.88516930579566,112.55885655777756,143.12563606854562,0.1
1971-04-15,1971-04-26,2541.5783,1.0183164052493892,2588.130878115853,0.121,1971,4,15,1971.04,1970,7,197,29,0.2236145078692097,39.22073696286316,0.015154077907920815,0.56,3,Normal,54,13,14,19,117,217.0,0.08384429158311149,2371.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1271.1308781158532,46.0,5.0,11.0,60.99999999999999,1148.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.519626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.5434717493642,15.5434717493642,15.5434717493642,15.5434717493642,,1.1,1.1,1.1,1.1,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.9158068828041528,0.98,0.98,0.98,0.98,37.633941740221424,37.633941740221424,37.633941740221424,37.633941740221424,150.5357669608857,3612.858407061256,0.05816389280532636,40.99655341545711,80.943825850878,118.7062961282767,151.44994426736153,0.12
1971-05-15,1971-05-26,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1971,5,15,1971.05,1970,8,227,33,0.14544840358638858,25.459632354841915,0.015123660220525074,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.11405281591933827,1491.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,391.4305970646826,53.0,8.0,15.0,20.387010263785555,295.04358680089706,100.0,18.0,25.0,30.38701026378555,410.04358680089706,1243.0,970.0772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.29212531335265,93.65376245555878,138.06038779922028,177.90697991925526,0.21
1971-06-15,1971-06-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1971,6,15,1971.06,1970,9,258,37,0.09214736727316893,19.2881607160482,0.01808512966980672,0.68,3,Normal,53,12,12,13,120,210.0,0.19690199011559925,856.5204545505662,856.5204545505662,,4,214.1301136376416,214.1301136376416,214.1301136376416,214.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505662,968.1090642857305,990.0,0.5088434444088854,0.235216363640453,989.2559401919507,0.3245712894061883,0.3245712894061883,0.3245712894061883,0.3245712894061883,20.82230461681413,20.82230461681413,20.82230461681413,20.82230461681413,,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.292988491845726,40.292988491845726,40.292988491845726,40.292988491845726,161.1719539673829,3868.1268952171904,0.15111942136665452,51.69591574817977,102.59672165669201,151.80934037611215,197.0159501217477,0.315
1971-07-15,1971-07-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1971,7,15,1971.07,1970,10,288,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.46,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,966.2320660939104,990.0,0.1973480512111057,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.23917683172401,23.23917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.01874467161264,41.01874467161264,,,82.03748934322527,1968.899744237406,0.14025814279459695,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1971-08-15,1971-08-26,488.9841,0.903846329229718,441.96648383669736,0.607,1971,8,15,1971.08,1970,11,319,46,0.038185904203490655,5.880035952263825,0.013304257601661136,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.5888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,23.767524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,55.99715090405204,,,,55.99715090405204,1343.931621697249,0.12669999412159608,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343,0.605
1971-09-15,1971-09-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.030474497418131064,3.996844329722818,0.0113316831890588,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,965.1635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.364287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,47.2756157944777,,,,47.2756157944777,1134.6147790674645,0.1340338168206409,56.747930594861344,112.96947256609756,168.03830341469538,220.23761034032208,0.71
1971-10-15,1971-10-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1971,10,15,1971.1,1971,1,15,3,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.3916276735529208,170.8790272711299,170.8790272711299,,1,170.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.87902727112998,964.8235161090843,990.0,0.11552694111515792,0.007087902727112994,989.8773851561576,0.20671103371417088,,,,24.847158013359078,,,,,0.6835161090845198,,,,0.93,,,,0.97,,,,37.57415089978901,,,,37.57415089978901,901.7796215949361,0.1337734300237341,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1971-11-15,1971-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1971,11,15,1971.11,1971,2,46,7,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,965.051523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.444448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,49.54976693804842,,,,49.54976693804842,1189.194406513162,0.15001228437516442,56.89687105733397,113.27914045816604,168.53229059901574,220.96642269497002,0.74
1971-12-15,1971-12-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1971,12,15,1971.12,1971,3,76,11,0.03781833014224517,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.5697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.049413093516087,24.049413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,33.65597703119539,33.65597703119539,,,67.31195406239078,1615.4868974973788,0.15378132268442082,56.17939528116398,111.79063892819786,166.16563739639915,217.49251137616343,0.61
1972-01-15,1972-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1972,1,15,1972.01,1971,4,107,16,0.06386564292898753,6.556870986604623,0.008870397717166148,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1972-02-15,1972-02-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1972,2,15,1972.02,1971,5,138,20,0.07282906571044001,11.730334581270995,0.013916159680688165,0.58,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,967.2717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,21.835668904001565,21.835668904001565,21.835668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.43326328418133,46.43326328418133,46.43326328418133,,139.299789852544,3343.194956461056,0.16525684801603213,53.33938281875554,105.9519846016324,157.0120199579243,204.3516442776813,0.39
1972-03-15,1972-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1972,3,15,1972.03,1971,6,167,24,0.08443526546181272,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.2286080135353029,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1972-04-15,1972-04-26,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1972,4,15,1972.04,1971,7,198,29,0.13763800260960132,7.084513178787803,0.0044471870198773645,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.09290457400976547,1445.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,345.0324376111264,55.0,7.0,15.000000000000005,23.313002541292324,244.7194350698341,100.0,18.0,25.0,33.31300254129232,316.71943506983405,1243.0,969.7851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988649731199075,95.0646644316896,140.2206576628545,180.88843701841947,0.22
1972-05-15,1972-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1972,5,15,1972.05,1971,8,228,33,0.1498914032614472,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.11067212421158723,1542.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,442.8542044148983,53.0,8.0,15.0,23.065323146609288,343.78888126828895,100.0,18.0,25.0,33.06532314660929,458.78888126828895,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.8898184392745,92.83934245799473,136.81467017234328,176.19073499039172,0.205
1972-06-15,1972-06-26,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1972,6,15,1972.06,1971,9,259,37,0.10319252978105704,16.18720962772909,0.013553063528950604,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.17582668085079425,984.3579835770493,984.3579835770493,,4,246.0894958942623,246.0894958942623,246.0894958942623,246.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.3579835770493,968.5108393769564,990.0,0.6409290484617206,0.3374863868616394,989.0215845646768,0.4285352129048412,0.4285352129048412,0.4285352129048412,0.4285352129048412,20.08220997481525,20.08220997481525,20.08220997481525,20.08220997481525,,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.660904760097466,44.660904760097466,44.660904760097466,44.660904760097466,178.64361904038978,4287.4468569693545,0.14957292662402613,50.85549452626479,100.88536823787706,149.166665090431,193.31549051932885,0.28
1972-07-15,1972-07-26,641.2365,0.8976161950015159,575.5842672260894,0.504,1972,7,15,1972.07,1971,10,289,42,0.04973048068833412,9.319309198462406,0.016191042266278245,0.46,3,Normal,50,10,9,9,108,186.0,0.32314990278728245,389.5842672260894,389.5842672260894,,2,194.7921336130447,194.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,458.5842672260894,966.1901292025174,990.0,0.19425307767656105,0.047916853445217886,989.7578300688782,0.2686285596232327,0.2686285596232327,,,23.29907230673761,23.29907230673761,,,,0.7791685344521788,0.7791685344521788,,,0.93,0.93,,,0.97,0.97,,,40.163701799704775,40.163701799704775,,,80.32740359940955,1927.8576863858289,0.13955802507690318,55.22695907846818,109.82487702150532,163.06493090050242,212.99754685451813,0.505
1972-08-15,1972-08-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1972,8,15,1972.08,1971,11,320,46,0.036391191048233136,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,965.4953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,23.944719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,51.325951972583724,,,,51.325951972583724,1231.8228473420095,0.1218581234275524,56.286776315833826,112.01293139130684,166.51789684865352,218.00689969856444,0.63
1972-09-15,1972-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1972,9,15,1972.09,1971,12,351,51,0.02880937988840141,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1972-10-15,1972-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.024409522981951613,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.51762710592152,172.51762710592152,,1,172.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.8300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,24.83589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,37.91726239811744,,,,37.91726239811744,910.0142975548184,0.13421202346394304,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1972-11-15,1972-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1972,11,15,1972.11,1972,2,46,7,0.027692218105505,4.236750092876321,0.013218703053322593,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,965.0025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,24.529009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,47.55039207127494,,,,47.55039207127494,1141.2094097105987,0.1483577032112659,56.960860802140296,113.41230707048193,168.74501830358255,221.2809509090225,0.755
1972-12-15,1972-12-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.030474497418131064,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.29485638029436184,248.71409048762803,248.71409048762803,,1,248.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.71409048762797,965.1635704524381,990.0,0.1401633510844521,0.019742818097525604,989.840093830818,0.4377102212800125,,,,24.2388131571,,,,,0.994856361950512,,,,0.95,,,,0.98,,,,55.05926752964908,,,,55.05926752964908,1321.4224207115778,0.15610169543703092,56.747930594861344,112.96947256609756,168.03830341469538,220.23761034032208,0.71
1973-01-15,1973-01-26,576.0661,0.900130952321488,518.5349271931256,0.546,1973,1,15,1973.01,1972,4,107,16,0.044801417709486036,6.630844100592357,0.012787651810622842,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.17549444642541415,427.5349271931256,427.5349271931256,,2,213.7674635965628,213.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.5349271931256,965.9334071723688,990.0,0.1982219315401524,0.05550698543862512,989.7462710830213,0.32347387375706416,0.32347387375706416,,,23.489390036895188,23.489390036895188,,,,0.8550698543862512,0.8550698543862512,,,0.94,0.94,,,0.98,0.98,,,45.377052262267725,45.377052262267725,,,90.75410452453545,2178.098508588851,0.17502023444359918,55.63308421279689,110.66189581315895,164.38228886074924,214.90056078250976,0.545
1973-02-15,1973-02-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1973,2,15,1973.02,1972,5,138,20,0.06386564292898753,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.8567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030901,42.34643497030901,42.34643497030901,,127.03930491092704,3048.9433178622485,0.17186386045637358,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1973-03-15,1973-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1973,3,15,1973.03,1972,6,166,24,0.07762245598424522,20.452789583084726,0.022765590157791282,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.14358731450422266,769.4080553732088,769.4080553732088,,3,256.4693517910696,256.4693517910696,256.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732088,967.4936322214928,990.0,0.4097763057204702,0.17470402768660434,989.4155196665927,0.4653860171959516,0.4653860171959516,0.4653860171959516,,21.456501427904133,21.456501427904133,21.456501427904133,,,1.0258774071642784,1.0258774071642784,1.0258774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.729869629566224,49.729869629566224,49.729869629566224,,149.1896088886987,3580.5506133287677,0.16605996350591898,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1973-04-15,1973-04-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1973,4,15,1973.04,1972,7,197,29,0.10028580173930184,0.0,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.10769221377992433,1035.715297908586,1035.715297908586,,4,258.9288244771465,258.9288244771465,258.9288244771465,258.9288244771465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1093.715297908586,968.4051052219985,990.0,0.6876303268783717,0.3964298872811619,988.9159397858404,0.4743393713715823,0.4743393713715823,0.4743393713715823,0.4743393713715823,20.0364951924705,20.0364951924705,20.0364951924705,20.0364951924705,,1.0357152979085862,1.0357152979085862,1.0357152979085862,1.0357152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.884047024156,46.884047024156,46.884047024156,46.884047024156,187.536188096624,4500.868514318976,0.16156949807978985,51.079733470532204,101.34173503358295,149.87076282500442,194.29994647037614,0.29
1973-05-15,1973-05-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1973,5,15,1973.05,1972,8,227,33,0.10028580173930184,19.118099006671397,0.016470963242337718,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,968.4051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750012,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.250959779533318,20.250959779533318,20.250959779533318,20.250959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32050646802626,44.32050646802626,44.32050646802626,44.32050646802626,177.28202587210504,4254.768620930521,0.1527351506364545,51.079733470532204,101.34173503358295,149.87076282500442,194.29994647037614,0.29
1973-06-15,1973-06-26,704.3503,0.8963170852085334,631.321207861756,0.475,1973,6,15,1973.06,1972,9,258,37,0.054546152359255716,26.58353628655425,0.04210778278238262,0.91,5,Dry,39,9,7,5,59,119.0,0.18849358855382872,512.321207861756,512.321207861756,,2,256.160603930878,256.160603930878,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,567.321207861756,966.425284831447,990.0,0.2455485262966701,0.07492848314470239,989.6795229905588,0.4642680651872509,0.4642680651872509,,,22.78997009392429,22.78997009392429,,,,1.0246424157235121,1.0246424157235121,,,0.94,0.94,,,0.98,0.98,,,52.756871087051145,52.756871087051145,,,105.51374217410229,2532.3298121784546,0.1671316294465546,54.84046914322151,109.02973716825369,161.81693628709886,211.20268154967263,0.475
1973-07-15,1973-07-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1973,7,15,1973.07,1972,10,288,42,0.034755304647129205,4.966751751339416,0.01234710372050131,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1973-08-15,1973-08-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.57872346621434,,,,45.57872346621434,1093.8893631891438,0.14127506971018472,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1973-09-15,1973-09-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1973,9,15,1973.09,1972,12,350,50,0.0216767988824146,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.00011430959639,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,34.993615272538044,,,,34.993615272538044,839.8467665409129,0.13947854459267384,57.337244963915474,114.19724458272688,170.00293667746882,223.1499447998761,0.875
1973-10-15,1973-10-26,257.7185,0.9485644394976528,244.4626045006759,0.884,1973,10,15,1973.1,1973,1,15,3,0.0211215690288584,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.666775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.069119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,32.36305819578063,,,,32.36305819578063,776.7133966987352,0.1323844939878776,57.38154817867618,114.28984278931688,170.15182766224126,223.3722842834697,0.885
1973-11-15,1973-11-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1973,11,15,1973.11,1973,2,46,7,0.02327740954475893,3.0142327916889826,0.011188088292262987,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.7776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,24.87934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84157126344611,,,,38.84157126344611,932.1977103227067,0.14417032748892591,57.2461588863941,114.00700927031505,169.69739916596788,222.69446474830303,0.835
1973-12-15,1973-12-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1973,12,15,1973.12,1973,3,76,11,0.03900637174894837,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.26137268202277397,333.4626359831988,333.4626359831988,,2,166.73131799159938,166.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.03669252719663976,989.7926741250598,0.19678853258098816,0.19678853258098816,,,23.96430373055441,23.96430373055441,,,,0.6669252719663975,0.6669252719663975,,,0.92,0.92,,,0.97,0.97,,,34.979255971439365,34.979255971439365,,,69.95851194287873,1679.0042866290894,0.15495969404095325,56.088891592551896,111.60340108857132,165.8692111027959,217.0603011463741,0.6
1974-01-15,1974-01-26,971.4252,0.934067963185034,907.3771579506143,0.364,1974,1,15,1974.01,1973,4,107,16,0.07839738644693307,64.44815667237356,0.07102686695126313,0.04,1,Wet,49,8,7,5,81,150.0,0.1653116333000792,757.3771579506143,757.3771579506143,,3,252.45905265020482,252.45905265020482,252.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,821.3771579506143,967.5295086318024,990.0,0.4060826546957821,0.16868857897530715,989.4252287663287,0.4509692428325663,0.4509692428325663,0.4509692428325663,,21.44475089169396,21.44475089169396,21.44475089169396,,,1.0098362106008192,1.0098362106008192,1.0098362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.92545695542253,48.92545695542253,48.92545695542253,,146.7763708662676,3522.6329007904224,0.16175894398507235,52.84955674809296,104.95061360851177,155.4559450988269,202.1497660328069,0.365
1974-02-15,1974-02-26,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1974,2,15,1974.02,1973,5,138,20,0.13702590067095408,16.381279345487656,0.01032901464992997,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1021471118340692,1423.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,323.94792443233865,51.0,10.0,13.997749821150432,9.998392729393164,238.951781881795,100.0,18.0,20.997749821150435,14.998392729393165,331.951781881795,1238.9977498211506,969.7622932943201,990.0,0.9114695077276076,0.48,988.6085304922724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31130241795252,18.31130241795252,18.31130241795252,18.31130241795252,,1.1,1.1,1.1,1.1,0.9316328922517468,0.9316328922517468,0.9316328922517468,0.9316328922517468,0.98,0.98,0.98,0.98,45.10158717703392,45.10158717703392,45.10158717703392,45.10158717703392,180.40634870813568,4329.752368995256,0.11375300911769147,48.042661634172866,95.17411964088377,140.38836478672744,181.12017446377084,0.22
1974-03-15,1974-03-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1974,3,15,1974.03,1973,6,166,24,0.23483685537683466,11.300207716303248,0.004157515842740717,0.26,2,Mod_Wet,59,11,12,13,144,239.0,0.08793168332485246,2479.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1379.0191594541045,41.0,7.000000000000008,13.0,67.0,1251.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.833149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884,0.11
1974-04-15,1974-04-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1974,4,15,1974.04,1973,7,197,29,0.1946548304614316,30.12713932045108,0.013372310520712824,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06569166544538241,2104.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,1004.9494266369403,55.0,7.0,15.0,67.90198828627976,860.0474383506605,100.0,18.0,25.0,77.90198828627976,932.0474383506604,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16501594904421,85.31406814143341,125.3420128303669,160.47506476517486,0.15
1974-05-15,1974-05-26,2342.4819,1.004629396651821,2353.326177864812,0.141,1974,5,15,1974.05,1973,8,227,33,0.2033273817675197,20.07705772368081,0.008531353584778823,0.52,3,Normal,55,13,13,17,178,276.0,0.11728080985799284,2077.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,977.326177864812,45.0,5.0,12.0,60.19762689747032,855.1285509673418,100.0,18.0,25.0,77.19762689747031,1033.1285509673417,1243.0,971.9528562913976,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.110241715487476,16.110241715487476,16.110241715487476,16.110241715487476,,1.1,1.1,1.1,1.1,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.9209188247278932,0.98,0.98,0.98,0.98,39.22393712148093,39.22393712148093,39.22393712148093,39.22393712148093,156.89574848592372,3765.4979636621692,0.06666978422356915,42.52328085253539,84.01998957552685,123.37521704347908,157.79550606335917,0.14
1974-06-15,1974-06-26,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1974,6,15,1974.06,1973,9,258,37,0.11199122494966664,42.3485483607094,0.032671439927635,0.41,3,Normal,53,12,12,13,120,210.0,0.1620126934780349,1086.1947332137345,1086.1947332137345,,4,271.5486833034336,271.5486833034336,271.5486833034336,271.5486833034336,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.1947332137345,968.8308977329573,990.0,0.7879099242260086,0.4620531531778548,988.750036922596,0.5216160392652104,0.5216160392652104,0.5216160392652104,0.5216160392652104,19.397523150373498,19.397523150373498,19.397523150373498,19.397523150373498,,1.0861947332137345,1.0861947332137345,1.0861947332137345,1.0861947332137345,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.60109211029456,47.60109211029456,47.60109211029456,47.60109211029456,190.40436844117824,4569.704842588279,0.1468948789578068,50.16337101160889,99.47787130594108,146.9978611637384,190.28954457130703,0.26
