Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1974-07-15,1974-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1974,7,15,1974.07,1973,10,288,42,0.047716314031104747,7.625962043049983,0.013808340688050914,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,966.0852246891201,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.44756490978233,23.44756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.00102778372509,38.00102778372509,,,76.00205556745018,1824.0493336188047,0.13761703380414408,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1974-08-15,1974-08-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1974,8,15,1974.08,1973,11,319,46,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.49,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,965.2993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.19083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,49.16017637616546,,,,49.16017637616546,1179.844233027971,0.1294117331367318,56.56279765466242,112.58507446080552,167.42636306471906,219.3376285210371,0.68
1974-09-15,1974-09-26,328.6161,0.9297054095741052,305.5161658431452,0.779,1974,9,15,1974.09,1973,12,350,50,0.02639659672884774,3.263163571867551,0.010680821300771656,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.9275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,24.74991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,36.29601582150247,,,,36.29601582150247,871.1043797160588,0.1188022758839451,57.05755761552186,113.61368577049964,169.06706681862258,221.7579199058453,0.78
1974-10-15,1974-10-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1974,10,15,1974.1,1974,1,15,3,0.020104320100839825,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.596133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.16861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,29.572347152768607,,,,29.572347152768607,709.7363316664466,0.12708963949954594,57.465963363170694,114.46641197446795,170.43605800446122,223.7974475652136,0.91
1974-11-15,1974-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1974,11,15,1974.11,1974,2,46,7,0.024267947956225614,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112998,964.8235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.2165089598857176,,,,24.835937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,38.436335446245096,,,,38.436335446245096,922.4720507098824,0.13684302391556938,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1974-12-15,1974-12-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1974,12,15,1974.12,1974,3,76,11,0.04422851277919487,7.386643572553054,0.014429741462362637,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.9035683739163,990.0,0.19070615305656088,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,23.58232817514557,23.58232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.10274776432062,41.10274776432062,,,82.20549552864124,1972.9318926873896,0.16058769258494374,55.67920746493433,110.75705991268136,164.53232065539254,215.11788137166155,0.55
1975-01-15,1975-01-26,924.4132,0.9352118659599692,864.5221936900263,0.381,1975,1,15,1975.01,1974,4,107,16,0.07469471753481828,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1607824541862928,725.5221936900263,725.5221936900263,,3,241.84073123000874,241.84073123000874,241.84073123000874,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,784.5221936900263,967.35808877476,990.0,0.3723111735008209,0.15276109684501313,989.4749277296544,0.41388746843587454,0.41388746843587454,0.41388746843587454,,21.702951486458225,21.702951486458225,21.702951486458225,,,0.967362924920035,0.967362924920035,0.967362924920035,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.431972286917116,47.431972286917116,47.431972286917116,,142.2959168607513,3415.102004658032,0.1645948685867646,53.17691012728896,105.61969479823648,156.49531359512187,203.61968457510108,0.38
1975-02-15,1975-02-26,2781.7915,1.0248916676985669,2851.0349296246973,0.101,1975,2,15,1975.02,1974,5,138,20,0.24632941791957386,86.39257660158954,0.03030218104446796,0.07,1,Wet,55,10,10,8,114,197.0,0.0690977153429448,2654.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1554.0349296246973,45.0,8.0,15.0,63.10801744668822,1422.926912178009,100.0,18.0,25.0,71.10801744668821,1536.926912178009,1243.0,973.1542222439217,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908875762963548,14.908875762963548,14.908875762963548,14.908875762963548,,1.1,1.1,1.1,1.1,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.9089396158342176,0.98,0.98,0.98,0.98,35.826774075794845,35.826774075794845,35.826774075794845,35.826774075794845,143.30709630317938,3439.370311276305,0.05026493881716277,39.249268038816474,77.42730936943597,113.37921107623151,144.23454853324262,0.1
1975-03-15,1975-03-26,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1975,3,15,1975.03,1974,6,166,24,0.32160334809335805,15.032170070608116,0.0040384514085454095,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.06420828676822618,3483.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2383.2609733027552,41.0,7.0,13.0,67.0,2255.260973302756,100.0,18.0,25.0,80.0,2399.260973302756,1243.0,975.0914577767604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.971640230124722,12.971640230124722,12.971640230124722,12.971640230124722,,1.1,1.1,1.1,1.1,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.8805024976123615,0.98,0.98,0.98,0.98,30.19626750514081,30.19626750514081,30.19626750514081,30.19626750514081,120.7850700205632,2898.841680493517,0.03244938248201088,33.72976859168793,66.34408421824168,96.65295349394812,121.73376942583529,0.05
1975-04-15,1975-04-26,4953.9539,1.0498656482548487,5200.986022648137,0.015,1975,4,15,1975.04,1974,7,197,29,0.449365192356799,55.90294656828429,0.01074852851456438,0.07,1,Wet,84,14,20,27,219,364.0,0.0699867291346162,4836.986022648137,1100.0,,4,275.0,275.0,275.0,275.0,3736.9860226481374,16.0,4.0,5.0,53.0,3658.9860226481374,100.0,18.0,25.0,80.0,3877.9860226481374,1243.0,977.8195184748779,990.0228765705436,0.9219672131147539,0.48,988.6209093574288,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.266456102550665,10.266456102550665,10.266456102550665,10.266456102550665,,1.1,1.1,1.1,1.1,0.8219545884357129,0.8219545884357129,0.8219545884357129,0.8219545884357129,0.98,0.98,0.98,0.98,22.30982458708677,22.30982458708677,22.30982458708677,22.30982458708677,89.23929834834708,2141.7431603603304,0.017158150004585083,25.81758209450756,50.515318007931356,72.91499188146331,90.16965897850523,0.015
1975-05-15,1975-05-26,2922.9672,1.0167801453929644,2972.015014594865,0.091,1975,5,15,1975.05,1974,8,227,33,0.2567820972609964,0.0,0.0,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1080075297142325,2651.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1551.015014594865,35.0,4.0,8.0,57.0,1447.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.433379293629415,75.7866695488591,110.89734405355921,140.88142722137354,0.09
1975-06-15,1975-06-26,1557.9001,0.9498905583950592,1479.8345959127191,0.234,1975,6,15,1975.06,1974,9,258,37,0.12785770908685892,20.571216684684714,0.013901024304677096,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1736680577071452,1222.8345959127196,1100.0,,4,275.0,275.0,275.0,275.0,122.83459591271911,29.633248819410838,5.735467513434356,6.691378765673416,7.647290017912475,73.12721079628805,91.63324881941084,17.73546751343436,20.691378765673413,23.64729001791248,226.12721079628804,1230.0600950985186,969.4194656175639,990.0,0.8880264789469339,0.48,988.631973521053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.677573123488926,18.677573123488926,18.677573123488926,18.677573123488926,,1.1,1.1,1.1,1.1,0.9320052748022106,0.9320052748022106,0.9320052748022106,0.9320052748022106,0.98,0.98,0.98,0.98,46.022117042381325,46.022117042381325,46.022117042381325,46.022117042381325,184.0884681695253,4418.123236068606,0.1243980027754283,48.84099240332068,96.79280160493424,142.87066141184778,184.5553346949388,0.235
1975-07-15,1975-07-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1975,7,15,1975.07,1974,10,288,42,0.0632991292757449,18.568347107647696,0.02534482240841032,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.8305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.38883400507916,22.38883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,51.15124748067219,51.15124748067219,,,102.30249496134438,2455.259879072265,0.13963755371982786,54.14282394716958,107.59744615841714,159.57626692104182,207.9971365724889,0.435
1975-08-15,1975-08-26,553.45,0.8984344302682933,497.238535431987,0.561,1975,8,15,1975.08,1974,11,319,46,0.04296140946132368,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038259829285,110.9658927407631,164.86175960720556,215.59553630781122,0.56
1975-09-15,1975-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1975,9,15,1975.09,1974,12,350,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,965.0672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,24.52636659486556,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,42.42038195277604,,,,42.42038195277604,1018.0891668666252,0.127219711598007,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1975-10-15,1975-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1975,10,15,1975.1,1975,1,15,3,0.02327740954475893,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.7776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,24.92490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,34.784828340814535,,,,34.784828340814535,834.8358801795489,0.12911269885368598,57.2461588863941,114.00700927031505,169.69739916596788,222.69446474830303,0.835
1975-11-15,1975-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1975,11,15,1975.11,1975,2,46,7,0.022175934130641856,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129882396857084,150.6659042898363,150.6659042898363,,1,150.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.6659042898363,964.7266636171594,990.0,0.10829519464426238,0.005066590428983631,989.8866382149267,0.16063511033212002,,,,24.999339487435236,,,,,0.6026636171593452,,,,0.92,,,,0.97,,,,32.97403433179091,,,,32.97403433179091,791.3768239629819,0.1284706452266268,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1975-12-15,1975-12-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1975,12,15,1975.12,1975,3,76,11,0.033896785847674166,6.050068859840338,0.015421106645309615,0.54,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,965.3616195513699,990.0,0.1533179037810354,0.027664782054801332,989.8190173141644,0.14702916366999172,0.14702916366999172,,,24.31036859912414,24.31036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.347599313878607,30.347599313878607,,,60.695198627757186,1456.6847670661728,0.15470685583595067,56.47626264962695,112.40558261930396,167.14106826154125,218.91905990721284,0.66
1976-01-15,1976-01-26,659.7793,0.8916849045964713,588.3152421752268,0.496,1976,1,15,1976.01,1975,4,107,16,0.050830436923939584,9.713718422571674,0.016511077269826185,0.58,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.3152421752269,468.3152421752269,,2,234.15762108761345,234.15762108761345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.13406655120322,109.63364669773847,162.76449752809341,212.56478943063084,0.495
1976-02-15,1976-02-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1976,2,15,1976.02,1975,5,138,20,0.07628824170423361,5.010494675542759,0.005674619447191562,0.65,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,967.4318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.492824699951065,48.492824699951065,48.492824699951065,,145.47847409985314,3491.483378396476,0.16476117264516504,53.03681627659106,105.33328806261606,156.05023546728788,202.98984773876663,0.375
1976-03-15,1976-03-26,3733.5042,1.0359233319024177,3867.624110535669,0.044,1976,3,15,1976.03,1975,6,167,24,0.3341627231502818,192.1828697225842,0.049690162288280576,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06179504346064756,3628.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2528.624110535669,41.0,7.0,13.0,67.0,2400.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,975.3994891866112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663608820273971,12.663608820273971,12.663608820273971,12.663608820273971,,1.1,1.1,1.1,1.1,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.8749434158160985,0.98,0.98,0.98,0.98,29.293093033204908,29.293093033204908,29.293093033204908,29.293093033204908,117.17237213281963,2812.136931187672,0.03029569802650527,32.83430694463725,64.54928352803547,93.95270015447346,118.12182108181835,0.045
1976-04-15,1976-04-26,4522.3293,1.0275751886304054,4647.033383496309,0.023,1976,4,15,1976.04,1975,7,198,29,0.4015036843340812,131.07155391410106,0.02820542550427864,0.1,1,Wet,84,14,20,27,219,364.0,0.07832954273423698,4283.033383496309,1100.0,,4,275.0,275.0,275.0,275.0,3183.0333834963094,16.0,4.0,5.0,52.99999999999997,3105.0333834963094,100.0,18.0,25.0,80.0,3324.0333834963094,1243.0,976.8640710917982,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.199026915087032,11.199026915087032,11.199026915087032,11.199026915087032,,1.1,1.1,1.1,1.1,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.8446177149351517,0.98,0.98,0.98,0.98,25.00738333175066,25.00738333175066,25.00738333175066,25.00738333175066,100.02953332700264,2400.7087998480633,0.021525460454459442,28.54782005342184,55.96977673113153,81.07561603799465,100.97280864335168,0.025
1976-05-15,1976-05-26,3884.0786,1.0321117169058236,4008.803032443168,0.039,1976,5,15,1976.05,1975,8,228,33,0.3463605820030897,11.96321968251914,0.002984237336107817,0.05,1,Wet,71,14,18,24,213,340.0,0.08481334634013853,3668.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2568.803032443168,29.0,4.0,7.0,56.0,2472.803032443168,100.0,18.0,25.0,80.0,2685.803032443168,1243.0,975.6961095493707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.366988457514324,12.366988457514324,12.366988457514324,12.366988457514324,,1.1,1.1,1.1,1.1,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.8693212425871205,0.98,0.98,0.98,0.98,28.42313805208823,28.42313805208823,28.42313805208823,28.42313805208823,113.69255220835292,2728.6212530004696,0.028360722961003868,31.973890788189397,62.82555621809951,91.36149198266779,114.66095814485665,0.04
1976-06-15,1976-06-26,2114.3104,1.0052030192939163,2125.311197804528,0.165,1976,6,15,1976.06,1975,9,259,37,0.1836268874903112,34.35933370073644,0.016166730658658385,0.04,1,Wet,67,13,15,17,181,293.0,0.13786216357523196,1832.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,732.3111978045282,33.0,5.0,10.0,42.489045606406066,641.822152198122,100.0,18.0,25.0,59.489045606406066,822.8221521981219,1243.0,971.4024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.66062270183984,16.66062270183984,16.66062270183984,16.66062270183984,,1.1,1.1,1.1,1.1,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.9249606594343596,0.98,0.98,0.98,0.98,40.74199282675396,40.74199282675396,40.74199282675396,40.74199282675396,162.96797130701583,3911.23131136838,0.07667958060700178,43.971015531921815,86.94032212323543,127.81600425026951,163.85127286385224,0.165
1976-07-15,1976-07-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1976,7,15,1976.07,1975,10,289,42,0.09214736727316893,32.17879984519118,0.030171760614522286,0.04,1,Wet,63,12,13,13,155,256.0,0.2400329022361591,810.5204545505662,810.5204545505662,,3,270.17348485018874,270.17348485018874,270.17348485018874,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.5204545505662,968.1090642857305,990.0,0.476771731261475,0.19841636364045293,989.3248119050979,0.5163556994237533,0.5163556994237533,0.5163556994237533,,20.699391919943928,20.699391919943928,20.699391919943928,,,1.0806939394007549,1.0806939394007549,1.0806939394007549,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.5386048490918,50.5386048490918,50.5386048490918,,151.61581454727542,3638.7795491346087,0.1421593124636007,51.69591574817977,102.59672165669201,151.80934037611215,197.0159501217477,0.315
1976-08-15,1976-08-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1976,8,15,1976.08,1975,11,320,46,0.047716314031104747,7.625962043049983,0.013808340688050914,0.06,1,Wet,58,10,10,7,117,202.0,0.3657616971131315,350.2721531377864,350.2721531377864,,2,175.1360765688932,175.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,428.2721531377864,966.0852246891201,990.0,0.18418632392029805,0.04005443062755728,989.7757592454524,0.217146279182359,0.217146279182359,,,23.47338827714983,23.47338827714983,,,,0.7005443062755728,0.7005443062755728,,,0.93,0.93,,,0.97,0.97,,,36.381038266935185,36.381038266935185,,,72.76207653387037,1746.289836812889,0.131750399002495,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1976-09-15,1976-09-26,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,15,1976.09,1975,12,351,51,0.034359989818594415,4.575403108041655,0.011505091550430805,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,965.3884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,23.996561165372658,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,55.16011299295808,,,,55.16011299295808,1323.8427118309935,0.13870300275853042,56.43866654557596,112.32763622783258,167.01726282011822,218.7376179258567,0.655
1976-10-15,1976-10-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1976,10,15,1976.1,1976,1,15,3,0.03305210630954742,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.3136865137398249,262.5475267308729,262.5475267308729,,1,262.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,319.5475267308729,965.3127376336544,990.0,0.14807851441246694,0.02250950534617458,989.8294119802414,0.4876671385683681,,,,24.029007208018648,,,,,1.0501901069234916,,,,0.95,,,,0.98,,,,57.61856627640894,,,,57.61856627640894,1382.8455906338145,0.15061805984944804,56.54430771951429,112.54671252923559,167.36536430207371,219.24807969773738,0.675
1976-11-15,1976-11-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1976,11,15,1976.11,1976,2,46,7,0.032486273512166146,9.284754035781647,0.02469359092205846,0.06,1,Wet,42,7,6,3,56,114.0,0.3031926698613589,261.9985360204415,261.9985360204415,,1,261.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.9985360204415,965.2799926801024,990.0,0.14723198613224994,0.022399707204088303,989.8303683066637,0.4856333622073343,,,,24.064742264354173,,,,,1.0479941440817662,,,,0.95,,,,0.98,,,,57.58359405204207,,,,57.58359405204207,1382.00625724901,0.15314845281448514,56.589519677856615,112.6405249410114,167.51455606832755,219.4671497305449,0.685
1976-12-15,1976-12-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.03992860732734802,10.674022898144075,0.02309711357671089,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,23.89777873587213,23.89777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,35.99871901775428,35.99871901775428,,,71.99743803550857,1727.9385128522056,0.15579252727924028,56.0179603506142,111.45672552599086,165.63717158995345,216.7223613686111,0.59
1977-01-15,1977-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1977,1,15,1977.01,1976,4,107,16,0.05769462532715493,9.857123064131088,0.0147614344995162,0.41,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.59407549341843,108.52346775293043,161.02391327979896,210.0658087792683,0.465
1977-02-15,1977-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1977,2,15,1977.02,1976,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.46,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.4737840792486041,0.22220801353530287,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.312813626426,0.16117822398758366,52.302007015489686,103.83265043725213,153.7221840330284,199.70461719189967,0.34
1977-03-15,1977-03-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1977,3,15,1977.03,1976,6,166,24,0.1815064226217438,31.326874466212765,0.014912100160341855,0.5,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124643028244236,87.25041723439747,128.2880556966945,164.49621704175132,0.17
1977-04-15,1977-04-26,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1977,4,15,1977.04,1976,7,197,29,0.2286871534158461,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08198449156392737,2429.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1329.8420534241445,46.0,5.0,11.0,61.0,1206.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.6613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401755119309726,15.401755119309726,15.401755119309726,15.401755119309726,,1.1,1.1,1.1,1.1,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.9143780731082244,0.98,0.98,0.98,0.98,37.23263681288936,37.23263681288936,37.23263681288936,37.23263681288936,148.93054725155744,3574.3331340373798,0.056267258962011055,40.6096310063126,80.16476073934834,117.52519915090599,149.8479694047671,0.115
1977-05-15,1977-05-26,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1977,5,15,1977.05,1976,8,227,33,0.24449471152437266,15.801120347537562,0.005583829562265002,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11343558241845768,2508.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1408.7999019024605,35.0,4.0,8.0,57.0,1304.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431036,14.960132726431036,14.960132726431036,14.960132726431036,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.3917488818553,77.71390686629215,113.8129824552169,144.8211373406298,0.105
1977-06-15,1977-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1977,6,15,1977.06,1976,9,258,37,0.14032999959446205,44.66680821443608,0.027500977986745282,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.5554250551844,1243.0,969.8858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17725400495563,18.17725400495563,18.17725400495563,18.17725400495563,,1.1,1.1,1.1,1.1,0.93139600653898,0.93139600653898,0.93139600653898,0.93139600653898,0.98,0.98,0.98,0.98,44.7600357174526,44.7600357174526,44.7600357174526,44.7600357174526,179.0401428698104,4296.96342887545,0.11023350950370904,47.7501500065631,94.58142294047713,139.48043183466885,179.8660610033535,0.215
1977-07-15,1977-07-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1977,7,15,1977.07,1976,10,288,42,0.06795919225321093,27.731781694991355,0.03525683368218736,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,967.0462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.326180741215328,22.326180741215328,22.326180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956375,36.85252084956375,36.85252084956375,,110.55756254869127,2653.3815011685897,0.14055748880322524,53.755543060229606,106.80379720297807,158.33825484380608,206.23428682007184,0.41
1977-08-15,1977-08-26,553.45,0.8984344302682933,497.238535431987,0.561,1977,8,15,1977.08,1976,11,319,46,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.837573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,23.78660638828749,23.78660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,32.61416350658788,32.61416350658788,,,65.22832701317576,1565.479848316218,0.13118115826744442,55.78038259829285,110.9658927407631,164.86175960720556,215.59553630781122,0.56
1977-09-15,1977-09-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1977,9,15,1977.09,1976,12,350,50,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.1,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,965.2799926801024,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.19034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,50.27940291535877,,,,50.27940291535877,1206.7056699686104,0.13372233692054927,56.589519677856615,112.6405249410114,167.51455606832755,219.4671497305449,0.685
1977-10-15,1977-10-26,336.7179,0.924507804637652,311.29832651120034,0.765,1977,10,15,1977.1,1977,1,15,3,0.02689617541056771,4.976707024453448,0.0159869379325892,0.09,1,Wet,44,7,6,3,60,120.0,0.3854823164161227,191.2983265112004,191.2983265112004,,1,191.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.2983265112004,964.956491632556,990.0,0.1244164183985536,0.009129832651120036,989.8664537489503,0.2590813298245597,,,,24.6508807865698,,,,,0.7651933060448014,,,,0.93,,,,0.97,,,,41.731817784032096,,,,41.731817784032096,1001.56362681677,0.13405731489703526,57.02045581808174,113.53639721633309,168.94341437739985,221.57466899593044,0.765
1977-11-15,1977-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1977,11,15,1977.11,1977,2,46,7,0.02470623329452426,10.92474434336242,0.03820484895508993,0.26,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.8438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,24.80066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,39.495087498775746,,,,39.495087498775746,947.882099970618,0.1381180012029808,57.1637222049156,113.83499781523457,169.42151553730312,222.28405776586362,0.805
1977-12-15,1977-12-26,599.256,0.9049755562485899,542.3120319353051,0.53,1977,12,15,1977.12,1977,3,76,11,0.04685575955921036,42.21690637766965,0.07784615478106506,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.21758691131912186,424.3120319353051,424.3120319353051,,2,212.15601596765254,212.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.3120319353051,966.0404041437088,990.0,0.20080473385305334,0.05486240638706102,989.74433285976,0.31861980219653313,0.31861980219653313,,,23.385308913854466,23.385308913854466,,,,0.8486240638706102,0.8486240638706102,,,0.94,0.94,,,0.97,0.97,,,44.3779317307812,44.3779317307812,,,88.7558634615624,2130.1407230774976,0.16366198467850054,55.465863410947215,110.31705752669576,163.83907351125887,214.1147320518847,0.53
1978-01-15,1978-01-26,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1978,1,15,1978.01,1977,4,107,16,0.08144911107244192,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.14744912303976532,803.6980448199298,803.6980448199298,,3,267.8993482733099,267.8993482733099,267.8993482733099,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,862.6980448199298,967.6707921792796,990.0,0.4439464155720471,0.1929584358559437,989.3630951485719,0.5077150463455185,0.5077150463455185,0.5077150463455185,,21.184587922946683,21.184587922946683,21.184587922946683,,,1.0715973930932396,1.0715973930932396,1.0715973930932396,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.28786425254594,51.28786425254594,51.28786425254594,,153.86359275763783,3692.726226183308,0.16321620014288693,52.574906520625326,104.38966812970769,154.5855823858004,200.92125827939608,0.35
1978-02-15,1978-02-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1978,2,15,1978.02,1977,5,138,20,0.12552006009551958,18.68663290811969,0.012862685709622054,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.11151046286425106,1290.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,190.7784733277731,51.0,9.421159176680153,8.243514279595134,5.888224485425093,116.2255753860727,100.0,17.421159176680153,15.243514279595134,10.888224485425095,209.2255753860727,1232.664673456275,969.3320535292128,990.0,0.8948581598853123,0.48,988.6251418401148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.758153530901907,18.758153530901907,18.758153530901907,18.758153530901907,,1.1,1.1,1.1,1.1,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.98,0.98,0.98,0.98,46.222053979067475,46.222053979067475,46.222053979067475,46.222053979067475,184.8882159162699,4437.317181990477,0.12726525021585708,49.04130409289199,97.19921218639469,143.49455730334859,185.4202742297556,0.235
1978-03-15,1978-03-26,3035.8316,1.026636025839626,3116.6940889423536,0.08,1978,3,15,1978.03,1977,6,166,24,0.2692823692846193,144.679074347488,0.04642068493689886,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.07668381726905522,2877.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1777.6940889423536,41.0,7.0,13.0,67.0,1649.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900071481696,73.8083367482658,107.90745946378277,136.84883590195216,0.08
1978-04-15,1978-04-26,6171.566999999999,1.0286845498794506,6348.595621445872,0.004,1978,4,15,1978.04,1977,7,197,29,0.5485186616929233,54.9493077385905,0.008655348523533142,0.04,1,Wet,84,14,20,27,219,364.0,0.05733551508153865,5984.595621445872,0.0,,0,275.0,275.0,275.0,275.0,5984.595621445872,1116.0,4.0,5.0,53.0,4806.595621445872,1200.0,18.0,25.0,80.0,5025.595621445872,1243.0,979.4822585705928,990.116185264193,0.9219672131147539,0.48,988.7142180510782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.69702470048533,8.69702470048533,8.69702470048533,8.69702470048533,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28405562479804,41.47649031599408,59.43851868969057,0.0,0.005
1978-05-15,1978-05-26,4675.812,1.0385738205932606,4856.175933215814,0.02,1978,5,15,1978.05,1977,8,227,33,0.4195736006298464,73.62884220176694,0.01516189759480338,0.02,1,Wet,71,14,18,24,213,340.0,0.07001393785476964,4516.175933215814,1100.0,,4,275.0,275.0,275.0,275.0,3416.175933215814,29.0,4.0,7.0,56.0,3320.175933215814,100.0,18.0,25.0,80.0,3533.175933215814,1243.0,977.2468019577848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.816296049100359,10.816296049100359,10.816296049100359,10.816296049100359,,1.1,1.1,1.1,1.1,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.8356323364414943,0.98,0.98,0.98,0.98,23.895800296738052,23.895800296738052,23.895800296738052,23.895800296738052,95.58320118695221,2293.9968284868532,0.019682812670185925,27.425872587972048,53.72739197672794,77.71822851854681,96.52207713631672,0.02
1978-06-15,1978-06-26,2426.5566,1.011398080199254,2454.2146867348292,0.131,1978,6,15,1978.06,1977,9,258,37,0.2120441489338893,52.49492408369997,0.0213897033407216,0.02,1,Wet,67,13,15,17,181,293.0,0.1193864585619513,2161.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1061.2146867348292,33.0,5.0,10.0,61.572183189392824,951.6425035454364,100.0,18.0,25.0,78.57218318939283,1132.6425035454365,1243.0,972.1963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.866717728559776,15.866717728559776,15.866717728559776,15.866717728559776,,1.1,1.1,1.1,1.1,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.9188404544469376,0.98,0.98,0.98,0.98,38.543840055865495,38.543840055865495,38.543840055865495,38.543840055865495,154.17536022346198,3700.2086453630873,0.06282064933307939,41.87149096729178,82.70629378451733,121.38026297949051,155.0815839689183,0.13
1978-07-15,1978-07-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1978,7,15,1978.07,1977,10,288,42,0.1036600819370616,10.485018583080773,0.008739194380805233,0.02,1,Wet,63,12,13,13,155,256.0,0.2133743248768551,943.7694668641388,943.7694668641388,,4,235.9423667160347,235.9423667160347,235.9423667160347,235.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1031.7694668641388,968.5278468958587,990.0,0.5988724198356651,0.3050155734913111,989.096112006673,0.3939728359722768,0.3939728359722768,0.3939728359722768,0.3939728359722768,20.17429227484203,20.17429227484203,20.17429227484203,20.17429227484203,,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.0157180160052,43.0157180160052,43.0157180160052,43.0157180160052,172.0628720640208,4129.508929536501,0.14341327798059814,50.81921347934151,100.81154707080488,149.0528143468286,193.1564079308244,0.28
1978-08-15,1978-08-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1978,8,15,1978.08,1977,11,319,46,0.060518033879348274,4.694120512718882,0.006701671986031135,0.02,1,Wet,58,10,10,7,117,202.0,0.28839006955835284,498.4402069369014,498.4402069369014,,2,249.22010346845062,249.22010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,576.4402069369013,966.7017608277476,990.0,0.25083490257211666,0.06968804138738027,989.6794770560404,0.4394902525124409,0.4394902525124409,,,22.538225975780488,22.538225975780488,,,,0.9968804138738026,0.9968804138738026,,,0.94,0.94,,,0.98,0.98,,,50.760482035059894,50.760482035059894,,,101.52096407011976,2436.503137682875,0.1449388014347172,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1978-09-15,1978-09-26,553.45,0.8984344302682933,497.238535431987,0.561,1978,9,15,1978.09,1977,12,350,50,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.0,1,Wet,48,8,7,4,79,146.0,0.29362165157444864,351.238535431987,351.238535431987,,2,175.6192677159935,175.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,414.238535431987,965.837573409444,990.0,0.1795257128740916,0.0402477070863974,989.7802265800392,0.2183467977949326,0.2183467977949326,,,23.72430637280053,23.72430637280053,,,,0.7024770708639739,0.7024770708639739,,,0.93,0.93,,,0.97,0.97,,,36.8713786018312,36.8713786018312,,,73.7427572036624,1769.8261728878979,0.1483045901492666,55.78038259829285,110.9658927407631,164.86175960720556,215.59553630781122,0.56
1978-10-15,1978-10-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1978,10,15,1978.1,1978,1,15,3,0.03569596555441814,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2904529920669631,293.14774947243217,293.14774947243217,,2,146.57387473621608,146.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.14774947243217,965.459164872626,990.0,0.1582409500092948,0.028629549894486437,989.8131295000962,0.15200549775304767,0.15200549775304767,,,24.201959129717256,24.201959129717256,,,,0.5862954989448643,0.5862954989448643,,,0.91,0.91,,,0.97,0.97,,,30.7177375795406,30.7177375795406,,,61.43547515908119,1474.4514038179486,0.1487009798250893,56.33854418994562,112.12015412184348,166.68794695499759,218.2555310855061,0.64
1978-11-15,1978-11-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1978,11,15,1978.11,1978,2,46,7,0.045223384778141806,4.883878109441639,0.00933072724931705,0.0,1,Wet,42,7,6,3,56,114.0,0.2177988235139951,409.4188053025672,409.4188053025672,,2,204.7094026512836,204.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,464.4188053025672,965.9553846238617,990.0,0.19619074714845405,0.051883761060513435,989.7519254917912,0.29666230683061195,0.29666230683061195,,,23.49987856109898,23.49987856109898,,,,0.8188376106051344,0.8188376106051344,,,0.94,0.94,,,0.97,0.97,,,43.03006521158154,43.03006521158154,,,86.06013042316309,2065.443130155915,0.16441925576864827,55.59898245061506,110.59154799760924,164.27141282876553,214.7400294398843,0.54
1978-12-15,1978-12-26,778.1427,0.91994408895877,715.8477772314177,0.442,1978,12,15,1978.12,1978,3,76,11,0.06184924795279448,10.713449781797408,0.014966100507055132,0.03,1,Wet,44,8,6,4,64,126.0,0.176015074723445,589.8477772314178,589.8477772314178,,3,196.61592574380592,196.61592574380592,196.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,647.8477772314178,966.7633911089256,990.0,0.292230595496474,0.10593911089256708,989.601830293611,0.27368036274483554,0.27368036274483554,0.27368036274483554,,22.564758821940565,22.564758821940565,22.564758821940565,,,0.7864637029752235,0.7864637029752235,0.7864637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.26205966312271,39.26205966312271,39.26205966312271,,117.78617898936814,2826.868295744835,0.16454081822383096,54.26107372576658,107.83997188813484,159.9550703492381,208.53766285733937,0.44
1979-01-15,1979-01-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1979,1,15,1979.01,1978,4,107,16,0.07980289617667523,7.090753409949797,0.0076769280811982,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.594578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.31264378715591,21.31264378715591,21.31264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545689,50.37464702545689,50.37464702545689,,151.1239410763706,3626.9745858328947,0.16361697550539214,52.72360574601215,104.69332549835596,155.05662371915216,201.58586299000225,0.36
1979-02-15,1979-02-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1979,2,15,1979.02,1978,5,138,20,0.12096211011151373,15.398226707550066,0.010998541496224208,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.11571226714792338,1238.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,138.02442258696442,41.74812781951393,6.8160208684920685,5.964018259930563,4.260013042807544,79.23624259622031,90.74812781951393,14.81602086849207,12.964018259930565,9.260013042807543,172.2362425962203,1218.5281669479366,969.161617365281,990.0,0.8677726120898055,0.48,988.6522273879103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.955675242629198,18.955675242629198,18.955675242629198,18.955675242629198,,1.1,1.1,1.1,1.1,0.9320192153525114,0.9320192153525114,0.9320192153525114,0.9320192153525114,0.98,0.98,0.98,0.98,46.70806788281986,46.70806788281986,46.70806788281986,46.70806788281986,186.83227153127945,4483.974516750705,0.13344929453877016,49.42801339633214,97.98411453249928,144.70026547724888,187.09365127523728,0.245
1979-03-15,1979-03-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1979,3,15,1979.03,1978,6,166,24,0.23483685537683466,71.1771060299602,0.026187124466133502,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.08793168332485246,2479.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1379.0191594541045,41.0,7.000000000000008,13.0,67.0,1251.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.833149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.2299483116512,15.2299483116512,15.2299483116512,15.2299483116512,,1.1,1.1,1.1,1.1,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.9125650912449419,0.98,0.98,0.98,0.98,36.744306731841924,36.744306731841924,36.744306731841924,36.744306731841924,146.9772269273677,3527.4534462568245,0.054075125414821235,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884,0.11
1979-04-15,1979-04-26,5113.3614,1.0486235538906827,5361.991203595437,0.013000000000000001,1979,4,15,1979.04,1978,7,197,29,0.4632760399906458,37.338129158674754,0.006963481986624295,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.05501687503742832,5066.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3966.991203595437,30.0,4.0,6.9999999999999725,55.0,3870.9912035954358,100.0,18.0,25.0,80.0,4038.9912035954358,1243.0,978.0674664535367,990.0359674187907,0.9219672131147539,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.031598972139092,10.031598972139092,10.031598972139092,10.031598972139092,,1.1,1.1,1.1,1.1,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.8158358750191257,0.98,0.98,0.98,0.98,21.63718398367322,21.63718398367322,21.63718398367322,21.63718398367322,86.5487359346929,2077.169662432629,0.016141155896835187,25.132724101430536,49.148362533441656,70.87305004043199,87.47454580503886,0.015
