Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1984-04-15,1984-04-26,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,15,1984.04,1983,7,198,29,0.1466374773146096,13.76242740996554,0.008108934700710066,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,970.1217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.94139746627486,17.94139746627486,17.94139746627486,17.94139746627486,,1.1,1.1,1.1,1.1,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.9308483422802486,0.98,0.98,0.98,0.98,44.153280269477044,44.153280269477044,44.153280269477044,44.153280269477044,176.61312107790818,4238.714905869796,0.10406189427544772,47.18490664729538,93.43667438233764,137.72824182075146,177.4491547594883,0.205
1984-05-15,1984-05-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1984,5,15,1984.05,1983,8,228,33,0.10783943651851803,21.46784701978345,0.017199848611883117,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.153828696954953,1056.1416263717365,1056.1416263717365,,4,264.0354065929341,264.0354065929341,264.0354065929341,264.0354065929341,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717365,968.6798736828824,990.0,0.7301013164128156,0.42298411428325744,988.8469145693041,0.4932003736123248,0.4932003736123248,0.4932003736123248,0.4932003736123248,19.673840512808994,19.673840512808994,19.673840512808994,19.673840512808994,,1.0561416263717365,1.0561416263717365,1.0561416263717365,1.0561416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.94336871058778,46.94336871058778,46.94336871058778,46.94336871058778,187.7734748423511,4506.563396216427,0.15044244248803393,50.49239120594517,100.14676640533298,148.02806652797096,191.7257416964814,0.27
1984-06-15,1984-06-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1984,6,15,1984.06,1983,9,259,37,0.047716314031104747,19.17890198855298,0.03472726604009678,0.92,5,Dry,39,9,7,5,59,119.0,0.2154734750319933,433.2721531377864,433.2721531377864,,2,216.6360765688932,216.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,488.2721531377864,966.0852246891201,990.0,0.20411252318229067,0.056654430627557276,989.7392330461902,0.3322050505559903,0.3322050505559903,,,23.32180330651422,23.32180330651422,,,,0.8665443062755728,0.8665443062755728,,,0.94,0.94,,,0.98,0.98,,,45.657890962653944,45.657890962653944,,,91.31578192530789,2191.578766207389,0.16534562064461994,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1984-07-15,1984-07-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.03137550007297417,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.67744424332578,112.82305378500229,167.80505401765342,219.89420866215363,0.7
1984-08-15,1984-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.024409522981951613,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1984-09-15,1984-09-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,9,15,1984.09,1983,12,351,51,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.465963363170694,114.46641197446795,170.43605800446122,223.7974475652136,0.91
1984-10-15,1984-10-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1984,10,15,1984.1,1984,1,15,3,0.017484697713165062,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,964.4142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.36760895080993,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.417934928196683,,,,28.417934928196683,682.0304382767204,0.14042619541243048,57.67671546807744,114.90805470428239,171.1489568445045,224.86825795393142,0.96
1984-11-15,1984-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1984,11,15,1984.11,1984,2,46,7,0.022175934130641856,9.662794152595438,0.03764736176911082,0.56,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1984-12-15,1984-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1984,12,15,1984.12,1984,3,76,11,0.032486273512166146,25.94257285105914,0.0689964730332055,0.64,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,965.2799926801024,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.02436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,59.6811581320606,,,,59.6811581320606,1432.3477951694547,0.15872710240769652,56.589519677856615,112.6405249410114,167.51455606832755,219.4671497305449,0.685
1985-01-15,1985-01-26,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,15,1985.01,1984,4,107,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.33280330445137,23.33280330445137,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.465863410947215,110.31705752669576,163.83907351125887,214.1147320518847,0.53
1985-02-15,1985-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1985,2,15,1985.02,1984,5,138,20,0.06916474924015467,5.770815443386822,0.007208852194018401,0.59,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,967.1020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.089425298040386,22.089425298040386,22.089425298040386,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125032,44.15081885125032,44.15081885125032,,132.45245655375095,3178.858957290023,0.16545845061200848,53.65359533124834,106.59503331859379,158.0129884525094,205.7720218845882,0.405
1985-03-15,1985-03-26,1121.4092,0.922980414995918,1035.0387287962403,0.319,1985,3,15,1985.03,1984,6,166,24,0.08942734616799515,19.239254000805886,0.018587955663438138,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12463301750073467,906.0387287962404,906.0387287962404,,4,226.5096821990601,226.5096821990601,226.5096821990601,226.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.0387287962404,968.0101217190738,990.0,0.5349757275822122,0.2748309830369923,989.1901932893808,0.36314047115778375,0.36314047115778375,0.36314047115778375,0.36314047115778375,20.816931099149173,20.816931099149173,20.816931099149173,20.816931099149173,,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.611459750593774,42.611459750593774,42.611459750593774,42.611459750593774,170.4458390023751,4090.700136057002,0.16467580802566215,51.89785660706027,103.00834385264773,152.44598259435472,197.9098094367896,0.32
1985-04-15,1985-04-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1985,4,15,1985.04,1984,7,197,29,0.14344484842590466,17.30010718109338,0.010420236605558962,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215241603162,94.01831965041636,138.61829285716664,178.67629936556253,0.21
1985-05-15,1985-05-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1985,5,15,1985.05,1984,8,227,33,0.15978283688519912,30.195350040921998,0.016327650042977326,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1038209129552427,1657.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,557.3383898749896,53.0,8.0,15.0,29.028041139322376,452.3103487356673,100.0,18.0,25.0,39.028041139322376,567.3103487356673,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97918185660076,90.99713555409956,134.00003151731377,172.32050147656483,0.195
1985-06-15,1985-06-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1985,6,15,1985.06,1984,9,258,37,0.09214736727316893,36.53937545693293,0.034260360690719895,0.62,3,Normal,53,12,12,13,120,210.0,0.19690199011559925,856.5204545505662,856.5204545505662,,4,214.1301136376416,214.1301136376416,214.1301136376416,214.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505662,968.1090642857305,990.0,0.5088434444088854,0.235216363640453,989.2559401919507,0.3245712894061883,0.3245712894061883,0.3245712894061883,0.3245712894061883,20.82230461681413,20.82230461681413,20.82230461681413,20.82230461681413,,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.292988491845726,40.292988491845726,40.292988491845726,40.292988491845726,161.1719539673829,3868.1268952171904,0.15111942136665452,51.69591574817977,102.59672165669201,151.80934037611215,197.0159501217477,0.315
1985-07-15,1985-07-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1985,7,15,1985.07,1984,10,288,42,0.040635110341786566,4.321473262855761,0.009188489628063895,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732366,0.19898182493732366,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96319951658001,111.34353134615486,165.45820491119022,216.46195801800968,0.58
1985-08-15,1985-08-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1985,8,15,1985.08,1984,11,319,46,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.87622227899274,113.2361861299482,168.46371427265237,220.8651228582232,0.735
1985-09-15,1985-09-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1985,9,15,1985.09,1984,12,350,50,0.022175934130641856,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1985-10-15,1985-10-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1985,10,15,1985.1,1985,1,15,3,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.62,3,Normal,37,5,3,2,50,97.0,0.4644620203590928,111.84377139169679,111.84377139169679,,1,111.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.8437713916968,964.4530626283504,990.0,0.09335583115626027,0.0011843771391696805,989.9054597917044,0.08822880732898848,,,,25.36416835602537,,,,,0.4473750855667872,,,,0.9,,,,0.96,,,,24.04446842697921,,,,24.04446842697921,577.0672422475011,0.11513136478407406,57.63252092425518,114.81533972198002,170.9990492399812,224.6425347449649,0.945
1985-11-15,1985-11-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1985,11,15,1985.11,1985,2,46,7,0.0197002329905965,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.0119559096817,964.568071735458,990.0,0.10091316678739147,0.0035011955909681693,989.8955856376216,0.12889330837322552,,,,25.198620593790327,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.459890647428235,,,,29.459890647428235,707.0373755382776,0.12920327151220815,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312092,0.92
1985-12-15,1985-12-26,312.7836,0.9262282368820012,289.709002353605,0.797,1985,12,15,1985.12,1985,3,76,11,0.025030857803351472,0.0,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2657839396582419,212.709002353605,212.709002353605,,1,212.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.709002353605,964.8588360094144,990.0,0.12554911517278394,0.012541800470721,989.8619090843564,0.3202814225618981,,,,24.68279165238021,,,,,0.8508360094144201,,,,0.94,,,,0.98,,,,47.44638020560565,,,,47.44638020560565,1138.7131249345355,0.16377254355284016,57.144826291571725,113.79558961255778,169.35835779182182,222.19021161692143,0.795
1986-01-15,1986-01-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1986,1,15,1986.01,1985,4,107,16,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.96,5,Dry,29,5,4,2,33,73.0,0.17440975831957015,345.5545619886844,345.5545619886844,,2,172.7772809943422,172.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886844,965.4834955289493,990.0,0.169335463391076,0.03911091239773688,989.7915536242112,0.2113327638460752,0.2113327638460752,,,24.09672533141595,24.09672533141595,,,,0.6911091239773688,0.6911091239773688,,,0.92,0.92,,,0.97,0.97,,,36.4479604833005,36.4479604833005,,,72.895920966601,1749.5021031984238,0.17416109531873109,56.30379762730098,112.04818226533709,166.57379323587048,218.0886037780321,0.635
1986-02-15,1986-02-26,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1986,2,15,1986.02,1985,5,138,20,0.05543926412548311,15.514434223822374,0.024178659981926167,0.96,5,Dry,31,6,4,3,41,85.0,0.13246929077877626,556.6581496004989,556.6581496004989,,3,185.5527165334996,185.5527165334996,185.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,597.6581496004989,966.4666325984019,990.0,0.263135159188695,0.09266325984019956,989.6442015809712,0.2437534539730237,0.2437534539730237,0.2437534539730237,,22.93381552859623,22.93381552859623,22.93381552859623,,,0.7422108661339984,0.7422108661339984,0.7422108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.65887326323437,37.65887326323437,37.65887326323437,,112.97661978970312,2711.4388749528744,0.17606979644853446,54.771049709721105,108.887056108493,161.5933326715416,210.88187650423973,0.47
1986-03-15,1986-03-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1986,3,15,1986.03,1985,6,166,24,0.07782672424504819,0.0,0.0,0.93,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.5030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.388147088655533,21.388147088655533,21.388147088655533,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209136,51.14118275209136,51.14118275209136,,153.4235482562741,3682.1651581505776,0.17032445728544834,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1986-04-15,1986-04-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1986,4,15,1986.04,1985,7,197,29,0.1946548304614316,102.50592170616163,0.04549854537089009,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.06569166544538241,2104.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,1004.9494266369403,55.0,7.0,15.0,67.90198828627976,860.0474383506605,100.0,18.0,25.0,77.90198828627976,932.0474383506604,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16501594904421,85.31406814143341,125.3420128303669,160.47506476517486,0.15
1986-05-15,1986-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1986,5,15,1986.05,1985,8,227,33,0.17599830029639224,45.665418003464076,0.022417785335738124,0.58,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52155324050974,88.0517680680946,129.50841954796954,166.164713123237,0.175
1986-06-15,1986-06-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1986,6,15,1986.06,1985,9,258,37,0.09345080743742144,36.353017486288536,0.03361020409501125,0.59,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842785872,102.39806855378792,151.5022374806449,196.5851169516969,0.31
1986-07-15,1986-07-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1986,7,15,1986.07,1985,10,288,42,0.040635110341786566,8.191934110640888,0.017418018585556378,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.716411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732366,0.19898182493732366,,,23.874634788211278,23.874634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.04182431678249,35.04182431678249,,,70.08364863356499,1682.0075672055598,0.14901466222212284,55.96319951658001,111.34353134615486,165.45820491119022,216.46195801800968,0.58
1986-08-15,1986-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1986,8,15,1986.08,1985,11,319,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.65,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.83462083952772,113.14966637986595,168.32563700606482,220.66127300597785,0.73
1986-09-15,1986-09-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1986,9,15,1986.09,1985,12,350,50,0.023094576847116584,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.7691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850708,0.15772492786962855,,,,24.96032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,32.623740665952894,,,,32.623740665952894,782.9697759828696,0.12204991726835868,57.256621623973466,114.02885090438429,169.73245489306709,222.74666956269687,0.835
1986-10-15,1986-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.024409522981951613,7.490597207104997,0.026513733970647515,0.41,3,Normal,37,5,3,2,50,97.0,0.3433414084411546,185.51762710592143,185.51762710592143,,1,185.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,230.51762710592143,964.8300705084237,990.0,0.11847191833156412,0.008551762710592147,989.872976318958,0.2436612679478001,,,,24.799244542586393,,,,,0.7420705084236858,,,,0.93,,,,0.97,,,,40.71433278570327,,,,40.71433278570327,977.1439868568783,0.14411253981840452,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1986-11-15,1986-11-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1986,11,15,1986.11,1986,2,46,7,0.034755304647129205,9.936560178877695,0.02470180618963289,0.07,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,965.410172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.259257864622132,24.259257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.27713241840744,30.27713241840744,,,60.55426483681487,1453.3023560835572,0.15053496250486642,56.40815250047826,112.26438716241941,166.91683673397492,218.59051913869288,0.65
1986-12-15,1986-12-26,641.2365,0.8976161950015159,575.5842672260894,0.504,1986,12,15,1986.12,1986,3,76,11,0.04973048068833412,4.133212099750041,0.007180898323835725,0.07,1,Wet,44,8,6,4,64,126.0,0.21890799866235264,449.5842672260894,449.5842672260894,,2,224.7921336130447,224.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,507.5842672260894,966.1901292025174,990.0,0.21091841578324025,0.05991685344521789,989.7291647307717,0.3576608063010471,0.3576608063010471,,,23.18137472195316,23.18137472195316,,,,0.8991685344521788,0.8991685344521788,,,0.94,0.94,,,0.98,0.98,,,47.09157690204477,47.09157690204477,,,94.18315380408954,2260.395691298149,0.1636305214838237,55.22695907846818,109.82487702150532,163.06493090050242,212.99754685451813,0.505
1987-01-15,1987-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,15,1987.01,1986,4,107,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.8567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.748855846229894,39.748855846229894,39.748855846229894,,119.2465675386897,2861.917620928553,0.16132153318801834,54.096330109241954,107.50211511248995,159.42743236329574,207.784908550752,0.43
1987-02-15,1987-02-26,971.4252,0.934067963185034,907.3771579506143,0.364,1987,2,15,1987.02,1986,5,138,20,0.07839738644693307,6.604886595889753,0.007279097272855567,0.52,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.84955674809296,104.95061360851177,155.4559450988269,202.1497660328069,0.365
1987-03-15,1987-03-26,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1987,3,15,1987.03,1986,6,166,24,0.1223529196164104,38.7996072491037,0.027398496716157964,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09109386220568057,1287.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,187.1217548195648,58.99999999999999,10.0,10.153893672379484,8.70333743346813,99.2645237137172,100.0,18.0,17.153893672379482,14.703337433468132,166.26452371371718,1235.1538936723794,969.2136241309556,990.0,0.9013872620914876,0.48,988.6186127379083,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.870053826953,18.870053826953,18.870053826953,18.870053826953,,1.1,1.1,1.1,1.1,0.9320396440746892,0.9320396440746892,0.9320396440746892,0.9320396440746892,0.98,0.98,0.98,0.98,46.49811007388322,46.49811007388322,46.49811007388322,46.49811007388322,185.9924402955329,4463.818567092791,0.13133930021379495,49.31053753254982,97.74563175538557,144.33382032389602,186.5848189012651,0.24
1987-04-15,1987-04-26,1937.3349,1.0005308252325822,1938.363286248882,0.184,1987,4,15,1987.04,1986,7,197,29,0.16747458793190342,22.19393338632721,0.011449831692425874,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25714762208413,89.53765950803509,131.77313243251385,169.26555845841014,0.185
1987-05-15,1987-05-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1987,5,15,1987.05,1986,8,227,33,0.12552006009551958,34.76389938418606,0.023929250069733586,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13216054857985313,1260.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,160.7784733277731,39.35723045002778,8.0,8.373878819154848,8.373878819154848,96.67348523943562,86.35723045002779,18.0,18.37387881915485,18.37387881915485,211.67348523943556,1222.7311092691825,969.3320535292128,990.0,0.8738387144091294,0.48,988.6461612855908,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77917297637812,18.77917297637812,18.77917297637812,18.77917297637812,,1.1,1.1,1.1,1.1,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.9320372666502684,0.98,0.98,0.98,0.98,46.27405055820798,46.27405055820798,46.27405055820798,46.27405055820798,185.09620223283198,4442.308853587966,0.1274084147246797,49.04130409289199,97.19921218639469,143.49455730334859,185.4202742297556,0.235
1987-06-15,1987-06-26,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,6,15,1987.06,1986,9,258,37,0.06490343446584565,25.43693701542793,0.03386186534226479,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702714,590.1971581695099,590.1971581695099,,3,196.7323860565033,196.7323860565033,196.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695099,966.9047886326781,990.0,0.2959113960402956,0.10607886326780394,989.598009740692,0.27400453761248283,0.27400453761248283,0.27400453761248283,,22.419216570401375,22.419216570401375,22.419216570401375,,,0.7869295442260131,0.7869295442260131,0.7869295442260131,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.03192600549936,39.03192600549936,39.03192600549936,,117.09577801649807,2810.298672395954,0.15587888844232695,54.01072793548355,107.32663473821422,159.15356016607203,207.394605179976,0.425
1987-07-15,1987-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1987,7,15,1987.07,1986,10,288,42,0.037358698044915206,9.5741453538825,0.022142264100877492,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.5457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.1079893874009,24.1079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,31.382630311303977,31.382630311303977,,,62.765260622607954,1506.3662549425906,0.1451581238530722,56.214146233180074,111.86256036753029,166.27956636988816,217.65877941215683,0.615
1987-08-15,1987-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,15,1987.08,1986,11,319,46,0.029353030239845836,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,965.0986707314728,990.0,0.12356484563286375,0.008473414629451195,989.8679617397376,0.2416074298427941,,,,24.527683578422426,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.09843316583592,,,,40.09843316583592,962.3623959800619,0.11802885757345982,56.83462083952772,113.14966637986595,168.32563700606482,220.66127300597785,0.73
1987-09-15,1987-09-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1987,9,15,1987.09,1986,12,350,50,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.58,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.7656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,24.966208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,32.43513651533822,,,,32.43513651533822,778.4432763681173,0.12175341054446465,57.26105232329145,114.03810145146404,169.74730482532343,222.76879042350208,0.845
1987-10-15,1987-10-26,254.284,0.9488110870725679,241.2674784651609,0.889,1987,10,15,1987.1,1987,1,15,3,0.020845510139389904,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.647604870791,990.0,0.10440936765857756,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.09631384012745,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.35165792185804,,,,31.35165792185804,752.4397901245932,0.1299456442339585,57.40458883122723,114.33802003582345,170.2293411486669,223.48814370205503,0.89
1987-11-15,1987-11-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1987,11,15,1987.11,1987,2,46,7,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.59,3,Normal,36,5,3,2,47,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.0119559096817,964.568071735458,990.0,0.10091316678739147,0.0035011955909681693,989.8955856376216,0.12889330837322552,,,,25.198620593790327,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.459890647428235,,,,29.459890647428235,707.0373755382776,0.12920327151220815,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312092,0.92
1987-12-15,1987-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1987,12,15,1987.12,1987,3,76,11,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.58,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.3499640756567,24.3499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,29.75918934595741,29.75918934595741,,,59.51837869191482,1428.4410886059554,0.15408337896766525,56.51844646844089,112.49306658358131,167.28008595888846,219.1229404947913,0.67
1988-01-15,1988-01-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1988,1,15,1988.01,1987,4,107,16,0.04037171314652031,19.418678666135122,0.04155815312233496,0.92,5,Dry,29,5,4,2,33,73.0,0.15622819812251698,394.2651984550963,394.2651984550963,,2,197.13259922754816,197.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,432.2651984550963,965.702693393048,990.0,0.1855124275312128,0.048853039691019264,989.7656345327775,0.2751200086398332,0.2751200086398332,,,23.787821131090062,23.787821131090062,,,,0.7885303969101927,0.7885303969101927,,,0.93,0.93,,,0.97,0.97,,,41.498920781707454,41.498920781707454,,,82.99784156341491,1991.9481975219574,0.17762470185630766,55.98365699845654,111.38581403799593,165.52504599457805,216.55919063608044,0.585
1988-02-15,1988-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1988,2,15,1988.02,1987,5,138,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.91,5,Dry,31,6,4,3,41,85.0,0.09436347310310016,815.7722713547246,815.7722713547246,,3,271.92409045157484,271.92409045157484,271.92409045157484,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.7722713547246,967.5030890854187,990.0,0.4385164239505444,0.20261781708377968,989.3588657589656,0.5230566412482242,0.5230566412482242,0.5230566412482242,,21.33272003229853,21.33272003229853,21.33272003229853,,,1.0876963618062994,1.0876963618062994,1.0876963618062994,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.422394578304775,52.422394578304775,52.422394578304775,,157.2671837349143,3774.4124096379437,0.17459150191023412,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1988-03-15,1988-03-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1988,3,15,1988.03,1987,6,167,24,0.09345080743742144,28.12887723098197,0.026006570295118055,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.11926702728024645,952.606567562748,952.606567562748,,4,238.15164189068702,238.15164189068702,238.15164189068702,238.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1008.606567562748,968.1564777837688,990.0,0.5776474523483348,0.31208525405019844,989.1102672936017,0.4013747913858015,0.4013747913858015,0.4013747913858015,0.4013747913858015,20.552414718447057,20.552414718447057,20.552414718447057,20.552414718447057,,0.952606567562748,0.952606567562748,0.952606567562748,0.952606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23228462006232,44.23228462006232,44.23228462006232,44.23228462006232,176.92913848024932,4246.299323525984,0.16357994097515036,51.59842785872,102.39806855378792,151.5022374806449,196.5851169516969,0.31
1988-04-15,1988-04-26,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1988,4,15,1988.04,1987,7,198,29,0.19553104914509029,49.076208550259246,0.02168547878856849,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.06539728629242658,2115.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,1015.0908465866933,55.0,7.0,15.0,68.58721936396576,869.5036272227278,100.0,18.0,25.0,78.58721936396577,941.5036272227277,1243.0,971.7350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.328051135813965,16.328051135813965,16.328051135813965,16.328051135813965,,1.1,1.1,1.1,1.1,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.9226270083328556,0.98,0.98,0.98,0.98,39.82798110452893,39.82798110452893,39.82798110452893,39.82798110452893,159.3119244181157,3823.486186034776,0.0703957265606009,43.10054318249001,85.1840224713272,125.14427747426649,160.20546204788454,0.15
1988-05-15,1988-05-26,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1988,5,15,1988.05,1987,8,228,33,0.1627617358203163,14.937661157379804,0.007929467681657141,0.65,3,Normal,55,13,13,17,178,276.0,0.14651109414515984,1607.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,507.8163868092165,45.0,4.9999999999999964,11.999999999999995,31.2785455643358,414.53784124488084,100.0,18.0,25.0,48.278545564335786,592.5378412448807,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.70096576773491,90.43464511323708,133.14146776445585,171.14196318654538,0.19
1988-06-15,1988-06-26,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1988,6,15,1988.06,1987,9,259,37,0.09492761557979344,12.884785337334964,0.011727308711446336,0.6,3,Normal,53,12,12,13,120,210.0,0.19113510740979966,888.6992543957574,888.6992543957574,,4,222.17481359893932,222.17481359893932,222.17481359893932,222.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957574,968.2101976566723,990.0,0.5383299940678254,0.260959403516606,989.2007106024156,0.3493901588907309,0.3493901588907309,0.3493901588907309,0.3493901588907309,20.64112278685253,20.64112278685253,20.64112278685253,20.64112278685253,,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.44298975400575,41.44298975400575,41.44298975400575,41.44298975400575,165.771959016023,3978.527016384552,0.15088019615266896,51.48742229407855,102.1719157044688,151.1527347598948,196.09506634972146,0.31
1988-07-15,1988-07-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0423126341211078,7.508973845091134,0.015332898877411894,0.68,3,Normal,50,10,9,9,108,186.0,0.37980145490358935,303.72956158689584,303.72956158689584,,2,151.86478079344792,151.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.72956158689584,965.803783027141,990.0,0.16574044480745614,0.03074591231737917,989.8035136428753,0.16320792977146492,0.16320792977146492,,,23.836522685962702,23.836522685962702,,,,0.6074591231737917,0.6074591231737917,,,0.92,0.92,,,0.97,0.97,,,31.690459521422767,31.690459521422767,,,63.380919042845534,1521.1420570282926,0.1294202433634373,55.831753969719855,111.0719699018132,165.02920375069695,215.83855498480133,0.565
1988-08-15,1988-08-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1988,8,15,1988.08,1987,11,320,46,0.02954831964309355,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4532237420522885,186.9944403135828,186.9944403135828,,1,186.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.9944403135828,965.109972201568,990.0,0.12431549678310864,0.008699444031358274,989.8669850591856,0.2475560596128745,,,,24.50945679800485,,,,,0.7479777612543309,,,,0.93,,,,0.97,,,,40.55889091381537,,,,40.55889091381537,973.4133819315688,0.11859517621580624,56.819604075395155,113.11844377206914,168.27582857530788,220.5877836021564,0.72
1988-09-15,1988-09-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1988,9,15,1988.09,1987,12,351,51,0.023762335383257744,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4290487376583046,157.02702989881647,157.02702989881647,,1,157.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.02702989881647,964.8001081195952,990.0,0.11046376019277834,0.005702702989881647,989.8838335368173,0.17451676827983115,,,,24.909208648942183,,,,,0.6281081195952659,,,,0.92,,,,0.97,,,,34.24229904490526,,,,34.24229904490526,821.8151770777263,0.1245052133875828,57.218323628990476,113.94891156906117,169.60417717485183,222.55569442503548,0.825
1988-10-15,1988-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1988,10,15,1988.1,1988,1,15,3,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.43,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1988-11-15,1988-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1988,11,15,1988.11,1988,2,46,7,0.024267947956225614,8.922801537463442,0.03176741825173848,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112998,964.8235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.2165089598857176,,,,24.835937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,38.436335446245096,,,,38.436335446245096,922.4720507098824,0.13684302391556938,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258,0.82
1988-12-15,1988-12-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.03377355775934996,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.30186929291384873,272.8976592517356,272.8976592517356,,1,272.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.024579531850347117,989.8249009503168,0.52680187151898,,,,23.943610782539373,,,,,1.0915906370069424,,,,0.95,,,,0.98,,,,59.67715944615996,,,,59.67715944615996,1432.2518267078387,0.1526669654671128,56.486229670692616,112.42625054663266,167.17390504064673,218.9672042302087,0.665
1989-01-15,1989-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1989,1,15,1989.01,1988,4,107,16,0.050535669003081284,25.005461243715445,0.04275142476743081,0.63,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1989-02-15,1989-02-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1989,2,15,1989.02,1988,5,138,20,0.10783943651851803,106.10636850498396,0.08501148127991533,0.48,3,Normal,43,7,5,4,78,137.0,0.10976318480639874,1111.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,11.141626371736493,3.4970068174063447,0.569280179577777,0.4066286996984121,0.3253029597587297,6.343407715295229,46.49700681740634,7.5692801795777775,5.4066286996984125,4.32530295975873,84.34340771529524,1159.4729156966823,968.6798736828824,990.0,0.7825382288405728,0.48,988.7374617711594,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.522653308276816,19.522653308276816,19.522653308276816,19.522653308276816,,1.1,1.1,1.1,1.1,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.9313289236248826,0.98,0.98,0.98,0.98,48.06951160098465,48.06951160098465,48.06951160098465,48.06951160098465,192.2780464039386,4614.6731136945255,0.15405146526750965,50.49239120594517,100.14676640533298,148.02806652797096,191.7257416964814,0.27
1989-03-15,1989-03-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1989,3,15,1989.03,1988,6,166,24,0.28906912513166155,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07143481681274258,3106.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2006.7074668016376,41.000000000000064,7.0,13.0,67.0,1878.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03067095541329,70.95995085189179,103.60789491875776,131.06263256559404,0.07
