Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1989-04-15,1989-04-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,4,15,1989.04,1988,7,197,29,0.2872471341958881,40.844810912291905,0.012285559167373368,0.49,3,Normal,54,13,14,19,117,217.0,0.06527062507511132,3107.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,2007.6196087487049,46.0,4.9999999999999885,11.0,61.0,1884.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487044,1243.0,974.2488367899672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.814261216917842,13.814261216917842,13.814261216917842,13.814261216917842,,1.1,1.1,1.1,1.1,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.8942550393019975,0.98,0.98,0.98,0.98,32.66004937662694,32.66004937662694,32.66004937662694,32.66004937662694,130.64019750650775,3135.3647401561852,0.03929478042021088,36.15855861596269,71.21668491021147,103.9951782433318,131.583212661429,0.07
1989-05-15,1989-05-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,5,15,1989.05,1988,8,227,33,0.2954794055901358,43.5947670302121,0.012747378667178651,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09386237915501572,3098.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1998.9005276636085,35.0,4.0,8.0,57.0,1894.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.579857505434866,70.05509058657428,102.24328443313914,129.22925495487326,0.065
1989-06-15,1989-06-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1989,6,15,1989.06,1988,9,258,37,0.15978283688519912,34.47799693422667,0.01864342249260141,0.09,1,Wet,67,13,15,17,181,293.0,0.1584350390410735,1556.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,456.3383898749896,32.999999999999986,5.000000000000004,10.0,26.476971426193927,381.8614184487957,100.0,18.0,25.0,43.476971426193934,562.8614184487957,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97918185660076,90.99713555409956,134.00003151731377,172.32050147656483,0.195
1989-07-15,1989-07-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1989,7,15,1989.07,1988,10,288,42,0.06916474924015467,36.358218893618066,0.045418369139186315,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965649,573.5179310203088,573.5179310203088,,3,191.17264367343626,191.17264367343626,191.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203088,967.1020717240813,990.0,0.2955176411711934,0.09940717240812348,989.6050751864208,0.25874108046558675,0.25874108046558675,0.25874108046558675,,22.244262381873927,22.244262381873927,22.244262381873927,,,0.7646905746937449,0.7646905746937449,0.7646905746937449,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.63287910277539,37.63287910277539,37.63287910277539,,112.89863730832614,2709.567295399829,0.14103199058193489,53.65359533124834,106.59503331859379,158.0129884525094,205.7720218845882,0.405
1989-08-15,1989-08-26,473.647,0.90577073560875,429.0155916088776,0.62,1989,8,15,1989.08,1988,11,319,46,0.037066947115007035,3.376746873937236,0.007870918773077433,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.53057016224,990.0,0.14690554702877853,0.019003118321775533,989.8340913346497,0.4248089607919807,,,,23.878712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,52.872221677675675,,,,52.872221677675675,1268.9333202642165,0.1232407929031118,56.2361113447819,111.90802958540895,166.35161658829745,217.7639834200293,0.62
1989-09-15,1989-09-26,339.665,0.922620937018254,313.38204057230524,0.763,1989,9,15,1989.09,1988,12,350,50,0.02707620830544717,5.495369723741419,0.01753568811315943,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4403570790080419,175.3820405723053,175.3820405723053,,1,175.3820405723053,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.3820405723053,964.9669102028616,990.0,0.11978933201328587,0.007538204057230525,989.8726724639296,0.2177569825133857,,,,24.68800527855455,,,,,0.7015281622892211,,,,0.93,,,,0.97,,,,38.317292175938135,,,,38.317292175938135,919.6150122225152,0.12227022360937545,57.00702247914957,113.5084208690768,168.89867320595846,221.50840321722683,0.765
1989-10-15,1989-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1989,10,15,1989.1,1989,1,15,3,0.02327740954475893,6.763063187188947,0.02510282161120848,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.7776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,24.92490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,34.784828340814535,,,,34.784828340814535,834.8358801795489,0.12911269885368598,57.2461588863941,114.00700927031505,169.69739916596788,222.69446474830303,0.835
1989-11-15,1989-11-26,254.284,0.9488110870725679,241.2674784651609,0.889,1989,11,15,1989.11,1989,2,46,7,0.020845510139389904,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.2674784651609,964.647604870791,990.0,0.10543209493130484,0.004826747846516091,989.889741157222,0.1555485951669615,,,,25.086587691264143,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56237419698581,,,,32.56237419698581,781.4969807276593,0.13496379372857678,57.40458883122723,114.33802003582345,170.2293411486669,223.48814370205503,0.89
1989-12-15,1989-12-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1989,12,15,1989.12,1989,3,76,11,0.02237143592063284,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.22786199411091715,199.928656488806,199.928656488806,,1,199.928656488806,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.928656488806,964.7357146259552,990.0,0.1192938601666384,0.0099928656488806,989.8707132741844,0.28297589504508197,,,,24.85202275318419,,,,,0.7997146259552239,,,,0.94,,,,0.97,,,,44.443206538228274,,,,44.443206538228274,1066.6369569174783,0.1716426723132889,57.29778818112313,114.11481454351463,169.87048846031098,222.95236897393158,0.865
1990-01-15,1990-01-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1990,1,15,1990.01,1989,4,107,16,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.92,5,Dry,29,5,4,2,33,73.0,0.15521552536585773,397.31377710401114,397.31377710401114,,2,198.65688855200557,198.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.31377710401114,965.716411996968,990.0,0.18652487062494832,0.04946275542080223,989.7640123739543,0.2793890891106986,0.2793890891106986,,,23.768211287875644,23.768211287875644,,,,0.7946275542080222,0.7946275542080222,,,0.93,0.93,,,0.97,0.97,,,41.78532830708843,41.78532830708843,,,83.57065661417684,2005.6957587402444,0.1776912790621802,55.96319951658001,111.34353134615486,165.45820491119022,216.46195801800968,0.58
1990-02-15,1990-02-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,15,1990.02,1989,5,138,20,0.0632991292757449,6.556870986604623,0.008949785877382004,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.8305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.433601513065838,22.433601513065838,22.433601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.534052567541416,41.534052567541416,41.534052567541416,,124.60215770262423,2990.451784862982,0.1700754267662878,54.14282394716958,107.59744615841714,159.57626692104182,207.9971365724889,0.435
1990-03-15,1990-03-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1990,3,15,1990.03,1989,6,166,24,0.07628824170423361,5.010494675542759,0.005674619447191562,0.94,5,Dry,36,8,6,4,53,107.0,0.12118250196198925,775.9657604656668,775.9657604656668,,3,258.6552534885556,258.6552534885556,258.6552534885556,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9657604656668,967.4318630418626,990.0,0.4102873502275034,0.1779828802328334,989.4117297695396,0.4733392778464025,0.4733392778464025,0.4733392778464025,,21.50652744983066,21.50652744983066,21.50652744983066,,,1.0346210139542225,1.0346210139542225,1.0346210139542225,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.270653748454286,50.270653748454286,50.270653748454286,,150.81196124536288,3619.487069888709,0.17080159616362275,53.03681627659106,105.33328806261606,156.05023546728788,202.98984773876663,0.375
1990-04-15,1990-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,15,1990.04,1989,7,197,29,0.07782672424504819,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.5030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039488,50.07573224039488,50.07573224039488,,150.22719672118458,3605.4527213084307,0.1667760004371017,52.90040401242454,105.05450716982685,155.61725286613853,202.37769966285742,0.37
1990-05-15,1990-05-26,1069.9044,0.9305885435178748,995.6407772993657,0.333,1990,5,15,1990.05,1989,8,227,33,0.0860233631586652,12.558999943543313,0.012613987122553457,0.97,5,Dry,42,9,8,6,82,147.0,0.14764361138234153,848.6407772993657,848.6407772993657,,4,212.16019432484143,212.16019432484143,212.16019432484143,212.16019432484143,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.6407772993657,967.8825631091977,990.0,0.4851289991189407,0.2289126218394925,989.2859583790416,0.3186323412784714,0.3186323412784714,0.3186323412784714,0.3186323412784714,21.084762928565574,21.084762928565574,21.084762928565574,21.084762928565574,,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.01300994487636,40.01300994487636,40.01300994487636,40.01300994487636,160.05203977950544,3841.248954708129,0.16075279702147188,52.1552268716477,103.53319461724443,153.25835867806876,199.05182916841218,0.335
1990-06-15,1990-06-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1990,6,15,1990.06,1989,9,258,37,0.06916474924015467,5.770815443386822,0.007208852194018401,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,967.1020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.129891861551762,22.129891861551762,22.129891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079314,42.63180292079314,42.63180292079314,,127.89540876237942,3069.4898102971056,0.1597658263561554,53.65359533124834,106.59503331859379,158.0129884525094,205.7720218845882,0.405
1990-07-15,1990-07-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1990,7,15,1990.07,1989,10,288,42,0.03518443199844493,5.920527268208388,0.01453863333635209,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,965.432522499919,990.0,0.1519573800678234,0.02444544444084476,989.8235971754912,0.5242213347396414,,,,23.86685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,59.33970793833311,,,,59.33970793833311,1424.1529905199948,0.14571645681529205,56.37640837042253,112.19860298983565,166.81242091728075,218.4376573385949,0.645
1990-08-15,1990-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1990,8,15,1990.08,1989,11,319,46,0.02689617541056771,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.2983265112004,196.2983265112004,,1,196.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2983265112004,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.63699694736967,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045581808174,113.53639721633309,168.94341437739985,221.57466899593044,0.765
1990-09-15,1990-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1990,9,15,1990.09,1989,12,350,50,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1990-10-15,1990-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1990,10,15,1990.1,1990,1,15,3,0.018931851619423342,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.56146933549954,114.66640026023559,170.75851867368945,224.28099272627315,0.925
1990-11-15,1990-11-26,218.3943,0.9791058374345843,213.83113399243985,0.936,1990,11,15,1990.11,1990,2,46,7,0.0184750099769468,4.478005012240686,0.020941782090530416,0.71,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868574,146.83113399243985,146.83113399243985,,1,146.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399243985,964.4829868039546,990.0,0.1018742502246954,0.004683113399243985,989.893442636376,0.1525411020474026,,,,25.25791473037406,,,,,0.5873245359697594,,,,0.92,,,,0.97,,,,32.46715352664725,,,,32.46715352664725,779.211684639534,0.15183548307701136,57.59817527608005,114.74332566868773,170.88270611925742,224.46756133751754,0.935
1990-12-15,1990-12-26,336.7179,0.924507804637652,311.29832651120034,0.765,1990,12,15,1990.12,1990,3,76,11,0.02689617541056771,5.782160668055155,0.01857433906843414,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336787,234.2983265112004,234.2983265112004,,1,234.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120034,964.956491632556,990.0,0.13271900142438384,0.01685966530224007,989.8504213332733,0.3885091155059016,,,,24.50542058521152,,,,,0.9371933060448012,,,,0.94,,,,0.98,,,,51.886488962142714,,,,51.886488962142714,1245.2757350914246,0.16667769963188625,57.02045581808174,113.53639721633309,168.94341437739985,221.57466899593044,0.765
1991-01-15,1991-01-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0423126341211078,7.423132679353671,0.015157616083660772,0.91,5,Dry,29,5,4,2,33,73.0,0.14906186133312915,416.72956158689584,416.72956158689584,,2,208.36478079344792,208.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,454.72956158689584,965.803783027141,990.0,0.19297291713217946,0.05334591231737917,989.7536811705504,0.3073434707836753,0.3073434707836753,,,23.64255467262587,23.64255467262587,,,,0.8334591231737917,0.8334591231737917,,,0.94,0.94,,,0.97,0.97,,,44.06434417240777,44.06434417240777,,,88.12868834481554,2115.088520275573,0.17995378522637606,55.831753969719855,111.0719699018132,165.02920375069695,215.83855498480133,0.565
1991-02-15,1991-02-26,979.4038,0.9358283868865241,916.553878264532,0.36,1991,2,15,1991.02,1990,5,138,20,0.07919025508205557,18.14582289132329,0.01979787912270021,0.68,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.5662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.358131223479106,21.358131223479106,21.358131223479106,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131572,50.15463439131572,50.15463439131572,,150.46390317394716,3611.133676174732,0.16416263870798972,52.77859849132509,104.80565483265606,155.23094395048304,201.83198459196706,0.36
1991-03-15,1991-03-26,2273.8406,1.0091162618538574,2294.569526323532,0.147,1991,3,15,1991.03,1990,6,166,24,0.1982508070743532,31.478679736838785,0.013718773554565338,0.46,3,Normal,49,9,9,9,107,183.0,0.07975352147782215,2111.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,1011.5695263235319,51.0,9.0,16.0,49.74932096673109,885.8202053568009,100.0,18.0,25.0,58.74932096673109,992.8202053568007,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979096939893,84.77915186259187,124.52881814089471,159.36667257398875,0.145
1991-04-15,1991-04-26,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1991,4,15,1991.04,1990,7,197,29,0.16239171512873474,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07874293334400123,1731.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,631.5337399159117,55.0,7.0,15.0,42.67119864296702,511.8625412729448,100.0,18.0,25.0,52.67119864296702,583.8625412729447,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73562544811599,90.50471054265778,133.24839125174705,171.28868360484358,0.19
1991-05-15,1991-05-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1991,5,15,1991.05,1990,8,227,33,0.13373256703217945,4.425241538053341,0.0028589959601673376,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.12404457917874495,1355.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,255.83063694652145,53.0,8.0,13.324512340964663,13.324512340964663,168.1816122645922,100.0,18.0,23.32451234096467,23.32451234096467,283.18161226459216,1241.3245123409647,969.6391451347504,990.0,0.9175724913861372,0.48,988.6024275086136,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42834759386353,18.42834759386353,18.42834759386353,18.42834759386353,,1.1,1.1,1.1,1.1,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.9317956464929058,0.98,0.98,0.98,0.98,45.39780438661073,45.39780438661073,45.39780438661073,45.39780438661073,181.59121754644286,4358.18922111463,0.11731982376616895,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780328,0.225
1991-06-15,1991-06-26,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1991,6,15,1991.06,1990,9,258,37,0.056842969894414,30.47949069833487,0.0463281211595336,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949007,496.90474414831016,496.90474414831016,,2,248.45237207415508,248.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483102,966.5316189765933,990.0,0.2418288371874262,0.06938094882966205,989.6887902139827,0.436790969751077,0.436790969751077,,,22.72038026763859,22.72038026763859,,,,0.9938094882966204,0.9938094882966204,,,0.94,0.94,,,0.98,0.98,,,51.013095786949386,51.013095786949386,,,102.02619157389877,2448.62859777357,0.15507745229284922,54.66123608891564,108.66141658521471,161.23988111873845,210.3751505697891,0.465
1991-07-15,1991-07-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.03222305603737795,3.046498550789352,0.00816860680386349,0.91,5,Dry,37,8,6,4,53,108.0,0.28958147201109785,264.9520374696521,264.9520374696521,,1,264.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,315.95203746965217,965.2647601873482,990.0,0.14688444048807636,0.022990407493930432,989.830125152018,0.4966246791125006,,,,24.068740285557308,,,,,1.0598081498786087,,,,0.95,,,,0.98,,,,58.24240669514453,,,,58.24240669514453,1397.8177606834686,0.1561659431874905,56.61046481004035,112.68399440259493,167.58370931550175,219.56874501266532,0.69
1991-08-15,1991-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094662851823,113.8709255559785,169.47910858606667,222.36966532811073,0.815
1991-09-15,1991-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1991,9,15,1991.09,1990,12,350,50,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802727,,,,28.907001183802727,693.7680284112657,0.1294558549825613,57.53228297254946,114.60525741892378,170.65986721178282,224.1329145242072,0.92
1991-10-15,1991-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,15,1991.1,1991,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723774653255,114.909150636166,171.1507294253075,224.87092837399453,0.97
1991-11-15,1991-11-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1991,11,15,1991.11,1991,2,46,7,0.022693080885385804,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951416863113,114.07665053353449,169.80919716667862,222.86100807748954,0.855
1991-12-15,1991-12-26,605.1438,0.9013534933782996,545.4484781262191,0.527,1991,12,15,1991.12,1991,3,76,11,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.61,3,Normal,38,5,4,3,54,104.0,0.1906687875585821,441.44847812621913,441.44847812621913,,2,220.7242390631096,220.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,488.44847812621913,966.054518151568,990.0,0.2041710812965304,0.058289695625243824,989.7375392230783,0.3448478133256658,0.3448478133256658,,,23.33817325818466,23.33817325818466,,,,0.8828969562524382,0.8828969562524382,,,0.94,0.94,,,0.98,0.98,,,46.552158685148285,46.552158685148285,,,93.10431737029656,2234.503616887118,0.1706931472063835,55.443584784237096,110.27113674836693,163.76678845682088,214.0102842400669,0.525
1992-01-15,1992-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1992,1,15,1992.01,1991,4,107,16,0.047716314031104747,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891201,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494207725393,110.17089107851564,163.60903039761547,213.78242757449505,0.525
1992-02-15,1992-02-26,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,15,1992.02,1991,5,138,20,0.058041872195877565,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.587123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691817,38.10489114691817,38.10489114691817,,114.3146734407545,2743.5521625781084,0.17016659545283744,54.56658190803506,108.46700564087584,160.93554299979513,209.9392889853362,0.46
1992-03-15,1992-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,15,1992.03,1991,6,167,24,0.07762245598424522,8.969102577405577,0.009983328314748595,0.91,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1992-04-15,1992-04-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,15,1992.04,1991,7,198,29,0.07384256661826183,11.730334581270995,0.01372515818770535,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,967.318637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.767902633675405,47.767902633675405,47.767902633675405,,143.30370790102626,3439.2889896246297,0.1676734833264401,53.251331167065324,105.7718829068231,156.73191949028458,203.95475325587282,0.385
1992-05-15,1992-05-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1992,5,15,1992.05,1991,8,228,33,0.0703552181916582,2.69120363053446,0.0033049431108970197,0.99,5,Dry,42,9,8,6,82,147.0,0.1805239231211125,667.2965068478958,667.2965068478958,,3,222.43216894929856,222.43216894929856,222.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,726.2965068478958,967.1571860273916,990.0,0.33770811991182365,0.13018895205436876,989.5321029280341,0.3501991299609063,0.3501991299609063,0.3501991299609063,,22.024717770681445,22.024717770681445,22.024717770681445,,,0.8897286757971944,0.8897286757971944,0.8897286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.27217773843515,44.27217773843515,44.27217773843515,,132.8165332153054,3187.5967971673304,0.16310586143790806,53.552208771930246,106.38748124875532,157.6897645305967,205.31301927984345,0.4
1992-06-15,1992-06-26,488.9841,0.903846329229718,441.96648383669736,0.607,1992,6,15,1992.06,1991,9,259,37,0.038185904203490655,5.880035952263825,0.013304257601661136,0.95,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343,0.605
1992-07-15,1992-07-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1992,7,15,1992.07,1991,10,289,42,0.02815341403009012,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1992-08-15,1992-08-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1992,8,15,1992.08,1991,11,320,46,0.02237143592063284,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278758,0.13997546285584025,57.29778818112313,114.11481454351463,169.87048846031098,222.95236897393158,0.865
1992-09-15,1992-09-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1992,9,15,1992.09,1991,12,351,51,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.93,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.364640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,28.634249351083067,,,,28.634249351083067,687.2219844259938,0.14149510529260026,57.67671546807744,114.90805470428239,171.1489568445045,224.86825795393142,0.96
1992-10-15,1992-10-26,154.0815,1.0726113427381063,165.26956460610157,0.99,1992,10,15,1992.1,1992,1,15,3,0.014279290381967175,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3146374840639002,113.26956460610157,113.26956460610157,,1,113.26956460610157,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.26956460610157,964.4694608707878,990.0,0.08872826066117097,0.0013269564606101568,989.9099447828784,0.09051372025584364,,,,25.34997019183465,,,,,0.4530782584244063,,,,0.9,,,,0.97,,,,24.59087233939875,,,,24.59087233939875,590.1809361455702,0.1487925039193265,57.61373298515872,114.77594195387142,170.93538950004708,224.54677121984452,0.99
1992-11-15,1992-11-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1992,11,15,1992.11,1992,2,46,7,0.017535696890958543,4.126557570020367,0.02033193070493765,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.33011519507871523,135.95945475646462,135.95945475646462,,1,135.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0035959454756464625,989.8982360585846,0.13071675029335847,,,,25.34976257975255,,,,,0.5438378190258585,,,,0.91,,,,0.97,,,,29.844578138486558,,,,29.844578138486558,716.2698753236774,0.14704699603326046,57.67270505290331,114.89963891203051,171.13534385750867,224.84774726035408,0.955
1992-12-15,1992-12-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1992,12,15,1992.12,1992,3,76,11,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.95,5,Dry,26,4,3,2,24,59.0,0.20632849772084846,226.95177424217889,226.95177424217889,,1,226.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.95177424217894,964.8438070969687,990.0,0.12828656709149852,0.015390354848435775,989.85632307806,0.3645576234729749,,,,24.64795835761829,,,,,0.9078070969687156,,,,0.94,,,,0.98,,,,50.55189851882489,,,,50.55189851882489,1213.2455644517975,0.17678469963264284,57.1637222049156,113.83499781523457,169.42151553730312,222.28405776586362,0.805
1993-01-15,1993-01-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.03377355775934996,11.023476404461746,0.028200415488706464,0.97,5,Dry,29,5,4,2,33,73.0,0.1867496473111098,317.8976592517356,317.8976592517356,,2,158.9488296258678,158.9488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,355.8976592517356,965.3544882962588,990.0,0.1601505141426428,0.03357953185034712,989.806269954007,0.17882238863229255,0.17882238863229255,,,24.27295926911608,24.27295926911608,,,,0.6357953185034713,0.6357953185034713,,,0.92,0.92,,,0.97,0.97,,,33.77603224582469,33.77603224582469,,,67.55206449164939,1621.2495477995853,0.17281266053360092,56.486229670692616,112.42625054663266,167.17390504064673,218.9672042302087,0.665
1993-02-15,1993-02-26,924.4132,0.9352118659599692,864.5221936900263,0.381,1993,2,15,1993.02,1992,5,138,20,0.07469471753481828,87.88809850508845,0.10166089331953077,0.95,5,Dry,31,6,4,3,41,85.0,0.0983202057973733,779.5221936900263,779.5221936900263,,3,259.8407312300088,259.8407312300088,259.8407312300088,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,820.5221936900263,967.35808877476,990.0,0.4052992213095858,0.17976109684501312,989.4149396818452,0.4776806180323225,0.4776806180323225,0.4776806180323225,,21.579170289052954,21.579170289052954,21.579170289052954,,,1.0393629249200351,1.0393629249200351,1.0393629249200351,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.671633938400795,50.671633938400795,50.671633938400795,,152.01490181520242,3648.357643564858,0.17583689918515524,53.17691012728896,105.61969479823648,156.49531359512187,203.61968457510108,0.38
1993-03-15,1993-03-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1993,3,15,1993.03,1992,6,166,24,0.09381386435903548,19.2881607160482,0.017763867816900758,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,968.1696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.3755996060729,44.3755996060729,44.3755996060729,44.3755996060729,177.5023984242916,4260.057562182999,0.16347484807965618,51.5711925984881,102.34257739900404,151.41646889506688,196.464831660606,0.31
1993-04-15,1993-04-26,2766.3764,1.028638410250318,2845.601022249998,0.10300000000000001,1993,4,15,1993.04,1992,7,197,29,0.24585992832239986,4.297344023597361,0.0015101709586115765,0.68,3,Normal,54,13,14,19,117,217.0,0.07625805525906773,2628.6010222499976,1100.0,,4,275.0,275.0,275.0,275.0,1528.6010222499979,46.0,5.0,11.0,61.0,1405.6010222499979,100.0,18.0,25.0,80.0,1522.6010222499979,1243.0,973.1411059157756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.92199209110943,14.92199209110943,14.92199209110943,14.92199209110943,,1.1,1.1,1.1,1.1,0.9090937811969844,0.9090937811969844,0.9090937811969844,0.9090937811969844,0.98,0.98,0.98,0.98,35.86437519793787,35.86437519793787,35.86437519793787,35.86437519793787,143.45750079175147,3442.980019002035,0.05041377890647529,39.28574530169925,77.50068063548333,113.49025485433084,144.38470035610882,0.105
1993-05-15,1993-05-26,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1993,5,15,1993.05,1992,8,227,33,0.2148518889232872,62.551170441593065,0.02515417087202472,0.35000000000000003,2,Mod_Wet,65,14,17,23,202,321.0,0.12908613528598095,2165.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1065.7116773528603,35.0,4.0,8.0,57.0,961.7116773528604,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,972.2748212901621,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.660168156551045,82.28050519676545,120.7340128756884,154.20326256295098,0.13
1993-06-15,1993-06-26,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1993,6,15,1993.06,1992,9,258,37,0.10193760549347823,19.936069948881368,0.01689736025527449,0.5,3,Normal,53,12,12,13,120,210.0,0.17799123210875126,969.8333969152576,969.8333969152576,,4,242.4583492288144,242.4583492288144,242.4583492288144,242.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152575,968.4651906760192,990.0,0.6199657275065572,0.325866717532206,989.0541675549613,0.4160009816513806,0.4160009816513806,0.4160009816513806,0.4160009816513806,20.172975897290442,20.172975897290442,20.172975897290442,20.172975897290442,,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20079190292545,44.20079190292545,44.20079190292545,44.20079190292545,176.80316761170178,4243.276022680842,0.1498543506854136,50.952578287826135,101.0829289645711,149.4714130029013,193.7414528722213,0.285
1993-07-15,1993-07-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1993,7,15,1993.07,1992,10,288,42,0.03900637174894837,10.674022898144075,0.0236432033293256,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.6315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,23.99126870089604,23.99126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.23335826456914,33.23335826456914,,,66.46671652913828,1595.2011966993186,0.14722528783447728,56.088891592551896,111.60340108857132,165.8692111027959,217.0603011463741,0.6
1993-08-15,1993-08-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.02608203138713373,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079644137319,113.66210990002126,169.14457398536473,221.8728619999488,0.78
1993-09-15,1993-09-26,225.2982,0.9753132465400021,219.7363188816187,0.924,1993,9,15,1993.09,1992,12,350,50,0.01898521795137185,1.2384527604564823,0.0056360858630916146,0.89,4,Mod_Dry,34,6,4,3,44,91.0,0.41413272263392,128.7363188816187,128.7363188816187,,1,128.7363188816187,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.7363188816187,964.5184179132897,990.0,0.0987737450732791,0.0028736318881618693,989.8983526230386,0.11713418984861733,,,,25.26280051990029,,,,,0.5149452755264748,,,,0.91,,,,0.97,,,,28.16207906425901,,,,28.16207906425901,675.8898975422163,0.12816306019684948,57.55717110655475,114.65739369343359,170.7439817582055,224.2591608271772,0.925
1993-10-15,1993-10-26,185.8753,1.0331337858538572,192.03405238572148,0.973,1993,10,15,1993.1,1993,1,15,3,0.016591742126126338,3.3159576881712383,0.017267550452514397,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948031,119.0340523857215,119.0340523857215,,1,119.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572148,964.4159318952284,990.0,0.09342069967695048,0.001903405238572148,989.9046758950847,0.10004259951022028,,,,25.38870140034585,,,,,0.4761362095428859,,,,0.9,,,,0.97,,,,25.881828662602032,,,,25.881828662602032,621.1638879024488,0.1347772873668027,57.67477198177346,114.90397625912465,171.1423595763549,224.85831747030662,0.975
1993-11-15,1993-11-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1993,11,15,1993.11,1993,2,46,7,0.017484697713165062,15.757386273193559,0.07786455312743737,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.35470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,29.720797693856344,,,,29.720797693856344,713.2991446525522,0.14686424454542962,57.67671546807744,114.90805470428239,171.1489568445045,224.86825795393142,0.96
1993-12-15,1993-12-26,320.6383,0.9296005790427396,298.0655493432797,0.787,1993,12,15,1993.12,1993,3,76,11,0.02575286346325937,4.422586602482681,0.01483763089101325,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2583324378468164,221.06554934327968,221.06554934327968,,1,221.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,260.0655493432797,964.892262197373,990.0,0.12832435218042498,0.01421310986865594,989.8574625379507,0.3459139384156325,,,,24.619286402162146,,,,,0.8842621973731188,,,,0.94,,,,0.98,,,,49.18350388177011,,,,49.18350388177011,1180.4040931624825,0.1650090189561822,57.102554634602264,113.70745920425398,169.217184901423,221.9806002038669,0.785
1994-01-15,1994-01-26,587.589,0.9034011913285348,530.8286026115426,0.537,1994,1,15,1994.01,1993,4,107,16,0.04586359126563728,48.52217370400041,0.091408363199126,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.9887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.40867644797431,23.40867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,46.52145278951122,46.52145278951122,,,93.04290557902245,2233.029733896538,0.1752786212372032,55.54698166489664,110.48430245894457,164.1024448956125,214.49553495062287,0.535
1994-02-15,1994-02-26,913.6545,0.9280264769081321,847.8955667462607,0.388,1994,2,15,1994.02,1993,5,138,20,0.07325817696687692,11.019416832333944,0.012996195834140491,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12383600542096247,742.8955667462607,742.8955667462607,,3,247.6318555820869,247.6318555820869,247.6318555820869,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,789.8955667462607,967.291582266985,990.0,0.3772349814806373,0.16144778337313034,989.4613172351462,0.43391524711643054,0.43391524711643054,0.43391524711643054,,21.73581972104484,21.73581972104484,21.73581972104484,,,0.9905274223283476,0.9905274223283476,0.9905274223283476,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.64133343229654,48.64133343229654,48.64133343229654,,145.92400029688963,3502.176007125351,0.1721013837315634,53.30216115530699,105.87584597363785,156.8935939663107,204.18381019987729,0.39
1994-03-15,1994-03-26,1570.7935,0.9483007366521528,1489.5846331784135,0.232,1994,3,15,1994.03,1993,6,166,24,0.12870011230661493,9.750037265694571,0.00654547385125097,0.65,3,Normal,49,9,9,9,107,183.0,0.1228530396487256,1306.5846331784135,1100.0,,4,275.0,275.0,275.0,275.0,206.58463317841347,51.00000000000001,8.999999999999998,10.159899992380993,10.159899992380993,126.2648331936515,100.0,18.0,19.159899992381,19.159899992381,233.2648331936515,1237.159899992381,969.4509657379608,990.0,0.9066489180128028,0.48,988.6133510819873,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.627450564026123,18.627450564026123,18.627450564026123,18.627450564026123,,1.1,1.1,1.1,1.1,0.9319780850946204,0.9319780850946204,0.9319780850946204,0.9319780850946204,0.98,0.98,0.98,0.98,45.89727449190675,45.89727449190675,45.89727449190675,45.89727449190675,183.589097967627,4406.138351223048,0.12324851765951175,48.768471229536466,96.64569140316523,142.64489526260238,184.2425050443336,0.23
1994-04-15,1994-04-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1994,4,15,1994.04,1993,7,197,29,0.13373256703217945,21.736008140329428,0.014042885327046556,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.09561769645028256,1399.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,299.8306369465215,55.0,6.9999999999999964,15.0,20.258826820710915,202.57181012581054,100.0,18.0,25.0,30.25882682071091,274.5718101258106,1243.0,969.6391451347504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42395287213499,18.42395287213499,18.42395287213499,18.42395287213499,,1.1,1.1,1.1,1.1,0.9317902781236505,0.9317902781236505,0.9317902781236505,0.9317902781236505,0.98,0.98,0.98,0.98,45.386716603428575,45.386716603428575,45.386716603428575,45.386716603428575,181.5468664137143,4357.124793929143,0.11729117002869276,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780328,0.225
1994-05-15,1994-05-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1994,5,15,1994.05,1993,8,227,33,0.06529923017674083,30.78659810729301,0.04073496837972797,0.96,5,Dry,42,9,8,6,82,147.0,0.19450152728636527,608.7781270456113,608.7781270456113,,3,202.9260423485371,202.9260423485371,202.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.7781270456113,966.9231125081824,990.0,0.3037844214757167,0.1126334381136834,989.5835821404106,0.29151934391862505,0.29151934391862505,0.29151934391862505,,22.368950288309602,22.368950288309602,22.368950288309602,,,0.8117041693941484,0.8117041693941484,0.8117041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.170485440677005,40.170485440677005,40.170485440677005,,120.51145632203102,2892.2749517287452,0.1594534851029873,53.97793498124612,107.25942372524773,159.0486958800073,207.24523421220104,0.425
