Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1994-06-15,1994-06-26,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.030819824768219112,6.43142713836869,0.01802980091334127,0.98,5,Dry,39,9,7,5,59,119.0,0.3336034541832377,237.71093481735085,237.71093481735085,,1,237.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,292.7109348173508,965.1835546740867,990.0,0.13916599311277333,0.01754218696347017,989.8432918199236,0.3998927749018408,,,,24.25984437093513,,,,,0.9508437392694034,,,,0.94,,,,0.98,,,,52.11468380470371,,,,52.11468380470371,1250.7524113128889,0.14609780278081005,56.720978096438635,112.91347815880444,167.94908584243186,220.10622138342262,0.705
1994-07-15,1994-07-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1994,7,15,1994.07,1993,10,288,42,0.023762335383257744,7.490597207104997,0.02723585827131544,0.98,5,Dry,37,8,6,4,53,108.0,0.392688675144889,167.02702989881647,167.02702989881647,,1,167.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.02702989881647,964.8001081195952,990.0,0.11421376019277832,0.006702702989881647,989.8790835368173,0.1974879632776249,,,,24.881487453944445,,,,,0.6681081195952658,,,,0.92,,,,0.97,,,,36.382427037785696,,,,36.382427037785696,873.1782489068567,0.13228673214836714,57.218323628990476,113.94891156906117,169.60417717485183,222.55569442503548,0.825
1994-08-15,1994-08-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1994,8,15,1994.08,1993,11,319,46,0.020104320100839825,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.0039688890056016465,989.8928417166572,0.13801641644832155,,,,25.15869195987269,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432109519580997,,,,30.432109519580997,730.3706284699439,0.1307845403029552,57.465963363170694,114.46641197446795,170.43605800446122,223.7974475652136,0.91
1994-09-15,1994-09-26,174.8589,1.036582243153435,181.25563079734212,0.98,1994,9,15,1994.09,1993,12,350,50,0.015660486500890358,0.5605836770974406,0.0030927793781160744,0.98,5,Dry,30,6,4,2,30,72.0,0.3972290388070845,109.25563079734215,109.25563079734215,,1,109.25563079734215,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.25563079734212,964.4374887384052,990.0,0.09076896504454844,0.0009255630797342123,989.9083054718758,0.08415409622524325,,,,25.386662637245298,,,,,0.4370225231893685,,,,0.89,,,,0.96,,,,23.247683671513816,,,,23.247683671513816,557.9444081163316,0.1282590977684248,57.650290562109404,114.85261161069978,171.05929668510245,224.73321608805145,0.98
1994-10-15,1994-10-26,146.7127,1.081515976538678,158.67212901112612,0.993,1994,10,15,1994.1,1994,1,15,3,0.013709271946561295,2.60201928795442,0.01639871667551625,0.96,5,Dry,24,4,2,2,20,52.0,0.32771981017758794,106.67212901112612,106.67212901112612,,1,106.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.67212901112612,964.4826557419777,990.0,0.08647913489015663,0.0006672129011126118,989.9128536522087,0.08018048220830733,,,,25.350017428022646,,,,,0.4266885160445045,,,,0.89,,,,0.96,,,,22.665195650855136,,,,22.665195650855136,543.9646956205232,0.14284295416031034,57.59855814325793,114.7441280732775,170.88400156394889,224.46950762059086,0.995
1994-11-15,1994-11-26,154.5809,1.0726113427381063,165.80522671066498,0.99,1994,11,15,1994.11,1994,2,46,7,0.014325571587801456,0.5356621045634142,0.003230670800855756,0.96,5,Dry,23,4,2,2,19,50.0,0.3015586480108464,115.80522671066498,115.80522671066498,,1,115.80522671066498,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.80522671066498,964.4683895465787,990.0,0.08925178183318122,0.0015805226710664984,989.9091676954961,0.09464777509180916,,,,25.346130373825353,,,,,0.4632209068426599,,,,0.9,,,,0.97,,,,25.13755747833689,,,,25.13755747833689,603.3013794800852,0.15160895694924426,57.61496285480344,114.77852064432257,170.93955545549696,224.5530364060217,0.99
1994-12-15,1994-12-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1994,12,15,1994.12,1994,3,76,11,0.020666073052397645,9.482890679770575,0.03964573979075919,1.0,5,Dry,26,4,3,2,24,59.0,0.2466651495460857,180.19066032867656,180.19066032867656,,1,180.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,213.19066032867656,964.6351439619721,990.0,0.11256499783932156,0.008019066032867657,989.8794159361279,0.2298669160681015,,,,25.01440505808772,,,,,0.7207626413147062,,,,0.93,,,,0.97,,,,39.88835672403656,,,,39.88835672403656,957.3205613768775,0.1667638555335948,57.41952590962011,114.36925779419084,170.27961191018733,223.5633095324216,0.895
1995-01-15,1995-01-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.027874710772108874,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.22626961232225284,249.62396726977863,249.62396726977863,,1,249.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.62396726977863,965.0131198363488,990.0,0.13747659429623646,0.019924793453955723,989.8425986122496,0.4409135272606599,,,,24.38856524864029,,,,,0.9984958690791144,,,,0.95,,,,0.98,,,,55.6021034621765,,,,55.6021034621765,1334.4504830922356,0.17234337526970495,56.947109820049256,113.38368466464905,168.6992813398783,221.21329497430253,0.75
1995-02-15,1995-02-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1995,2,15,1995.02,1994,5,138,20,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.99,5,Dry,31,6,4,3,41,85.0,0.18073040624791653,385.31377710401114,385.31377710401114,,2,192.65688855200557,192.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,426.31377710401114,965.716411996968,990.0,0.18353594073564944,0.04706275542080223,989.7694013038437,0.2627733928190777,0.2627733928190777,,,23.79021591405651,23.79021591405651,,,,0.7706275542080223,0.7706275542080223,,,0.93,0.93,,,0.97,0.97,,,40.56080968120402,40.56080968120402,,,81.12161936240804,1946.918864697793,0.17248403791596306,55.96319951658001,111.34353134615486,165.45820491119022,216.46195801800968,0.58
1995-03-15,1995-03-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1995,3,15,1995.03,1994,6,166,24,0.060518033879348274,12.055972090256205,0.01721199321634924,0.99,5,Dry,36,8,6,4,53,107.0,0.15276107644922648,593.4402069369013,593.4402069369013,,3,197.81340231230044,197.81340231230044,197.81340231230044,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,643.4402069369013,966.7017608277476,990.0,0.2896754822822616,0.10737608277476053,989.602948434943,0.2770227041187353,0.2770227041187353,0.2770227041187353,,22.624164903076693,22.624164903076693,22.624164903076693,,,0.7912536092492017,0.7912536092492017,0.7912536092492017,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.605177180625866,39.605177180625866,39.605177180625866,,118.81553154187763,2851.572757005063,0.16962979903947895,54.3687221680081,108.0608373282349,160.30024555175092,209.0306758879477,0.45
1995-04-15,1995-04-26,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1995,4,15,1995.04,1994,7,197,29,0.10738545013389154,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1190775843846305,1094.8871543274483,1094.8871543274483,,4,273.7217885818621,273.7217885818621,273.7217885818621,273.7217885818621,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1160.8871543274483,968.6633596278864,990.0,0.7845793979983791,0.4733533006256828,988.742067301376,0.5299826221758965,0.5299826221758965,0.5299826221758965,0.5299826221758965,19.548725051313685,19.548725051313685,19.548725051313685,19.548725051313685,,1.0948871543274483,1.0948871543274483,1.0948871543274483,1.0948871543274483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35604178779515,48.35604178779515,48.35604178779515,48.35604178779515,193.4241671511806,4642.180011628334,0.15562488233764582,50.528089198012374,100.21936273555849,148.13993271557672,191.8818258921078,0.27
1995-05-15,1995-05-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1995,5,15,1995.05,1994,8,227,33,0.07230609935256327,27.64604377609953,0.03303480900840936,0.95,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,967.2475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.491243498998244,45.491243498998244,45.491243498998244,,136.4737304969947,3275.369531927873,0.1630751820457915,53.3846085745582,106.04450777894316,157.15595959621587,204.5557044285296,0.39
1995-06-15,1995-06-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1995,6,15,1995.06,1994,9,258,37,0.02815341403009012,5.200945860363447,0.015961180475487908,1.0,5,Dry,39,9,7,5,59,119.0,0.36519904793824004,206.84969942233937,206.84969942233937,,1,206.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.011369939884467876,989.8597131857686,0.3028935773299485,,,,24.527571111326946,,,,,0.8273987976893575,,,,0.94,,,,0.97,,,,45.38141497627342,,,,45.38141497627342,1089.153959430562,0.13927100456659866,56.926065199711076,113.3398857292667,168.62930534829442,221.10981133917042,0.745
1995-07-15,1995-07-26,257.7185,0.9485644394976528,244.4626045006759,0.884,1995,7,15,1995.07,1994,10,288,42,0.0211215690288584,2.5405056365649727,0.010392205555340669,1.0,5,Dry,37,8,6,4,53,108.0,0.4417853610804568,136.4626045006759,136.4626045006759,,1,136.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,187.4626045006759,964.666775627004,990.0,0.1037940697161395,0.0036462604500675897,989.8925596698336,0.1316901754144824,,,,25.09409386741519,,,,,0.5458504180027036,,,,0.91,,,,0.97,,,,29.65290922124339,,,,29.65290922124339,711.6698213098413,0.1212983445128983,57.38154817867618,114.28984278931688,170.15182766224126,223.3722842834697,0.885
1995-08-15,1995-08-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1995,8,15,1995.08,1994,11,319,46,0.017535696890958543,4.126557570020367,0.02033193070493765,1.0,5,Dry,34,7,5,3,44,93.0,0.4582195991391122,109.95945475646464,109.95945475646464,,1,109.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0009959454756464624,989.9059496949484,0.08525287092905863,,,,25.402940095480485,,,,,0.4398378190258585,,,,0.9,,,,0.96,,,,23.67550828837505,,,,23.67550828837505,568.2121989210011,0.11665141846574133,57.67270505290331,114.89963891203051,171.13534385750867,224.84774726035408,0.955
1995-09-15,1995-09-26,144.3068,1.081515976538678,156.0701097231717,0.994,1995,9,15,1995.09,1994,12,350,50,0.013484457480082037,3.2942206415839337,0.021107312908455283,1.0,5,Dry,30,6,4,2,30,72.0,0.4613311295014114,84.0701097231717,84.0701097231717,,1,84.0701097231717,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.07010972317171,964.4878597805535,990.0,0.08218299195108125,0.0,989.9178170080487,0.04941301975147802,,,,25.38054420774379,,,,,0.3362804388926868,,,,0.87,,,,0.96,,,,17.482439630834307,,,,17.482439630834307,419.57855114002325,0.1120165780740698,57.592559759834955,114.73155425118273,170.86369560549502,224.4389861418051,0.995
1995-10-15,1995-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1995,10,15,1995.1,1995,1,15,3,0.012577101297358064,0.0,0.0,0.97,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.5,990.0,0.08201192115434841,0.0,989.9179880788457,0.06146890098992469,,,,25.356519177855677,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,19.66261594578736,,,,19.66261594578736,471.9027826988967,0.1350748457494643,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
1995-11-15,1995-11-26,137.2387,1.0736855385370776,147.35120751762844,0.995,1995,11,15,1995.11,1995,2,46,7,0.012731144329523098,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3393253495667365,97.35120751762844,97.35120751762844,,1,97.35120751762844,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.35120751762844,964.5,990.0,0.08296063892646424,0.0,989.9170393610736,0.0666231662674277,,,,25.350416194806108,,,,,0.38940483007051374,,,,0.88,,,,0.96,,,,20.45263882433317,,,,20.45263882433317,490.8633317839961,0.13880197637258118,57.57888766537962,114.70289868360224,170.8174279805574,224.36946321185863,0.995
1995-12-15,1995-12-26,254.9686,0.9488110870725679,241.91703453537082,0.889,1995,12,15,1995.12,1995,3,76,11,0.02090163178385604,1.8671099334829933,0.007717976276738802,0.97,5,Dry,26,4,3,2,24,59.0,0.2438852646871941,182.91703453537082,182.91703453537082,,1,182.91703453537082,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.91703453537082,964.6515022072124,990.0,0.11349444359160367,0.008291703453537082,989.8782138529547,0.23687717668171995,,,,24.989834469060906,,,,,0.7316681381414832,,,,0.93,,,,0.97,,,,40.452113913802734,,,,40.452113913802734,970.8507339312656,0.16721482218685269,57.39991077054925,114.32823762682008,170.21360022648813,223.4646117437175,0.89
1996-01-15,1996-01-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1996,1,15,1996.01,1995,4,107,16,0.03616311415582233,16.29409153580002,0.03892943242186076,1.0,5,Dry,29,5,4,2,33,73.0,0.17440975831957015,345.5545619886844,345.5545619886844,,2,172.7772809943422,172.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886844,965.4834955289493,990.0,0.169335463391076,0.03911091239773688,989.7915536242112,0.2113327638460752,0.2113327638460752,,,24.09672533141595,24.09672533141595,,,,0.6911091239773688,0.6911091239773688,,,0.92,0.92,,,0.97,0.97,,,36.4479604833005,36.4479604833005,,,72.895920966601,1749.5021031984238,0.17416109531873109,56.30379762730098,112.04818226533709,166.57379323587048,218.0886037780321,0.635
1996-02-15,1996-02-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1996,2,15,1996.02,1995,5,138,20,0.03992860732734802,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.1839282782840745,377.13665888134284,377.13665888134284,,2,188.56832944067142,188.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.13665888134284,965.6796149649659,990.0,0.1808202926174201,0.04542733177626857,989.7737523756064,0.2517405753870294,0.2517405753870294,,,23.842396835253172,23.842396835253172,,,,0.7542733177626857,0.7542733177626857,,,0.93,0.93,,,0.97,0.97,,,39.7871064561489,39.7871064561489,,,79.5742129122978,1909.781109895147,0.17218762325610934,56.0179603506142,111.45672552599086,165.63717158995345,216.7223613686111,0.59
1996-03-15,1996-03-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1996,3,15,1996.03,1995,6,167,24,0.050535669003081284,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1829361356517576,477.90357642455183,477.90357642455183,,2,238.95178821227591,238.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,527.9035764245518,966.2320660939104,990.0,0.2226977254635083,0.06558071528491037,989.7117215592516,0.4040725055763127,0.4040725055763127,,,23.07558295976481,23.07558295976481,,,,0.9558071528491036,0.9558071528491036,,,0.94,0.94,,,0.98,0.98,,,49.82942813689221,49.82942813689221,,,99.65885627378442,2391.8125505708263,0.1703851032728976,55.159032996716135,109.68503615144293,162.84521618092876,212.68102087804334,0.5
1996-04-15,1996-04-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1996,4,15,1996.04,1995,7,198,29,0.06795919225321093,9.930629967966523,0.01262531823561762,1.0,5,Dry,40,10,8,5,62,125.0,0.1589188988556544,661.5647251529043,661.5647251529043,,3,220.5215750509681,220.5215750509681,220.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,719.5647251529042,967.0462589006115,990.0,0.33380563776979955,0.12846941754587127,989.5377249446844,0.3442155410026119,0.3442155410026119,0.3442155410026119,,22.147250503070087,22.147250503070087,22.147250503070087,,,0.8820863002038722,0.8820863002038722,0.8820863002038722,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.13608834823189,44.13608834823189,44.13608834823189,,132.4082650446957,3177.798361072697,0.16833740544232542,53.755543060229606,106.80379720297807,158.33825484380608,206.23428682007184,0.41
1996-05-15,1996-05-26,827.5366,0.9228252692239536,763.6716856876753,0.42,1996,5,15,1996.05,1995,8,228,33,0.06598123364341514,12.962409497262454,0.016973798741261432,1.0,5,Dry,42,9,8,6,82,147.0,0.1924910963114059,616.6716856876752,616.6716856876752,,3,205.55722856255844,205.55722856255844,205.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.6716856876752,966.9546867427507,990.0,0.30836039750010164,0.1150015057063026,989.5766380967937,0.2991229788923281,0.2991229788923281,0.2991229788923281,,22.322828375150507,22.322828375150507,22.322828375150507,,,0.8222289142502337,0.8222289142502337,0.8222289142502337,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.607444941216116,40.607444941216116,40.607444941216116,,121.82233482364836,2923.73603576756,0.15952186928856618,53.92122744888363,107.1432163104076,158.8674301881159,206.98713772042728,0.42
1996-06-15,1996-06-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1996,6,15,1996.06,1995,9,259,37,0.02954831964309355,3.871652986136212,0.011320806801964976,0.99,5,Dry,39,9,7,5,59,119.0,0.3479588729304667,222.9944403135828,222.9944403135828,,1,222.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.014598888062716546,989.8511225155232,0.3519698095249718,,,,24.38918050443039,,,,,0.8919777612543309,,,,0.94,,,,0.98,,,,49.14894273566802,,,,49.14894273566802,1179.5746256560326,0.14371269512627807,56.819604075395155,113.11844377206914,168.27582857530788,220.5877836021564,0.72
1996-07-15,1996-07-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1996,7,15,1996.07,1995,10,289,42,0.022175934130641856,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207804706231746,148.6659042898363,148.6659042898363,,1,148.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.6659042898363,964.7266636171594,990.0,0.10795428555335328,0.0048665904289836295,989.8871791240176,0.15638797173966146,,,,25.0041275351187,,,,,0.5946636171593452,,,,0.92,,,,0.97,,,,32.54255528004515,,,,32.54255528004515,781.0213267210837,0.12678955301868586,57.30886291817221,114.13794728654905,169.9076490402915,223.00778191085786,0.865
1996-08-15,1996-08-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1996,8,15,1996.08,1995,11,320,46,0.018044101848242605,0.6043777836227946,0.0028939229530061217,0.99,5,Dry,34,7,5,3,44,93.0,0.4453089473545941,115.84377139169679,115.84377139169679,,1,115.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,161.8437713916968,964.4530626283504,990.0,0.09506037661080573,0.0015843771391696804,989.90335524625,0.09471131353034618,,,,25.355581304369544,,,,,0.4633750855667872,,,,0.9,,,,0.97,,,,25.155300556784677,,,,25.155300556784677,603.7272133628322,0.12045032700355075,57.63252092425518,114.81533972198002,170.9990492399812,224.6425347449649,0.945
1996-09-15,1996-09-26,149.1437,1.0685287435188724,159.36433036475563,0.992,1996,9,15,1996.09,1995,12,351,51,0.013769078143514888,1.5217652633859866,0.0095489703367306,0.99,5,Dry,30,6,4,2,30,72.0,0.451794952077452,87.36433036475563,87.36433036475563,,1,87.36433036475563,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,127.36433036475565,964.4812713392703,990.0,0.0833060217152576,0.0,989.9166939782848,0.05345084405889624,,,,25.381971794955398,,,,,0.3494573214590225,,,,0.87,,,,0.96,,,,18.168497048121786,,,,18.168497048121786,436.0439291549228,0.11400604518299318,57.60015309041031,114.74747150271652,170.88940123563307,224.47762428842262,0.99
1996-10-15,1996-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1996,10,15,1996.1,1996,1,15,3,0.012577101297358064,10.59753156538747,0.07280109347945009,0.98,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.5,990.0,0.08201192115434841,0.0,989.9179880788457,0.06146890098992469,,,,25.356519177855677,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,19.66261594578736,,,,19.66261594578736,471.9027826988967,0.1350748457494643,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
1996-11-15,1996-11-26,146.7127,1.081515976538678,158.67212901112612,0.993,1996,11,15,1996.11,1996,2,46,7,0.013709271946561295,25.46344696959639,0.16047838475660012,0.97,5,Dry,23,4,2,2,19,50.0,0.3151152020938346,108.67212901112612,108.67212901112612,,1,108.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,137.67212901112612,964.4826557419777,990.0,0.08682004398106571,0.0008672129011126117,989.9123127431177,0.08324843559093975,,,,25.34640856554913,,,,,0.4346885160445045,,,,0.89,,,,0.96,,,,23.08685916361627,,,,23.08685916361627,554.0846199267904,0.14550040582109675,57.59855814325793,114.7441280732775,170.88400156394889,224.46950762059086,0.995
1996-12-15,1996-12-26,229.1212,0.9808403258651088,224.73131247060473,0.921,1996,12,15,1996.12,1996,3,76,11,0.019416785397460248,5.918306040595041,0.026335030822058528,0.99,5,Dry,26,4,3,2,24,59.0,0.2625357336784891,165.73131247060473,165.73131247060473,,1,165.73131247060473,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.73131247060473,964.5483878748236,990.0,0.10763567470588796,0.006573131247060474,989.8857911940472,0.1944323719068648,,,,25.14297094731657,,,,,0.662925249882419,,,,0.92,,,,0.97,,,,36.47957182529538,,,,36.47957182529538,875.5097238070891,0.16232527378696715,57.52221026256025,114.5841618472918,170.62584446988126,224.0818771938068,0.92
1997-01-15,1997-01-26,442.9194,0.9040184979471804,400.4073306996663,0.654,1997,1,15,1997.01,1996,4,107,16,0.03459519337245117,9.363018808581442,0.02338373473887362,0.98,5,Dry,29,5,4,2,33,73.0,0.18231434442631408,327.4073306996663,327.4073306996663,,2,163.70366534983316,163.70366534983316,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.4073306996663,965.4018329881484,990.0,0.1633087076124353,0.03548146613993326,989.8012098262476,0.18969803173445787,0.18969803173445787,,,24.20967880636465,24.20967880636465,,,,0.6548146613993326,0.6548146613993326,,,0.92,0.92,,,0.97,0.97,,,34.695727647782704,34.695727647782704,,,69.39145529556541,1665.3949270935695,0.17330216001368334,56.420262236671725,112.28948684474571,166.9566867795039,218.648882703267,0.655
1997-02-15,1997-02-26,834.7498,0.926667139384556,773.5352092678302,0.417,1997,2,15,1997.02,1996,5,138,20,0.06683344208074052,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.13574042750993204,668.5352092678303,668.5352092678303,,3,222.8450697559434,222.8450697559434,222.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678302,966.9941408370712,990.0,0.3314696865320754,0.13056056278034905,989.5379697506876,0.35149898555677683,0.35149898555677683,0.35149898555677683,,22.192329928059486,22.192329928059486,22.192329928059486,,,0.8913802790237736,0.8913802790237736,0.8913802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.69190502365326,44.69190502365326,44.69190502365326,,134.07571507095975,3217.8171617030353,0.17332852268982776,53.85004442926297,106.99737376703514,158.64000873729015,206.66348595428659,0.415
1997-03-15,1997-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1997,3,15,1997.03,1996,6,166,24,0.07762245598424522,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,967.4936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.403893228862078,21.403893228862078,21.403893228862078,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.026399420400324,51.026399420400324,51.026399420400324,,153.079198261201,3673.9007582688237,0.17038938747895596,52.918590654300786,105.09166818501663,155.67495295797625,202.45923887626853,0.37
1997-04-15,1997-04-26,1372.4449,0.925071362348696,1269.60947339152,0.264,1997,4,15,1997.04,1996,7,197,29,0.10969425850102732,9.131934460561297,0.007192711343092829,0.91,5,Dry,40,10,8,5,62,125.0,0.09845547203273956,1144.60947339152,1100.0,,4,275.0,275.0,275.0,275.0,44.609473391519934,14.275031485286384,3.5687578713215955,2.8550062970572765,1.7843789356607975,22.12629880219389,54.27503148528638,13.568757871321594,10.855006297057276,6.784378935660797,84.12629880219389,1178.6987956536652,968.7473440592304,990.0,0.810286921561991,0.48,988.709713078438,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.427434239207468,19.427434239207468,19.427434239207468,19.427434239207468,,1.1,1.1,1.1,1.1,0.9315122328371259,0.9315122328371259,0.9315122328371259,0.9315122328371259,0.98,0.98,0.98,0.98,47.844474294249274,47.844474294249274,47.844474294249274,47.844474294249274,191.3778971769971,4593.06953224793,0.15073760962555474,50.345944390692,99.84899719406229,147.56934464361726,191.085983725004,0.265
1997-05-15,1997-05-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1997,5,15,1997.05,1996,8,227,33,0.11900063355008784,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13940093850859805,1185.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,85.32214757046108,20.886150707352453,4.4438618526281815,4.4438618526281815,4.4438618526281815,51.104411305224104,67.88615070735246,14.443861852628178,14.443861852628178,14.443861852628178,166.1044113052241,1196.7738744126088,969.0882715536893,990.0,0.8363746641006726,0.48,988.6836253358994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.060419002210168,19.060419002210168,19.060419002210168,19.060419002210168,,1.1,1.1,1.1,1.1,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.9319643148151529,0.98,0.98,0.98,0.98,46.96339706280228,46.96339706280228,46.96339706280228,46.96339706280228,187.85358825120912,4508.486118029019,0.13639045054388693,49.59276133244492,98.31863747845051,145.2144699865066,187.80810024898014,0.25
1997-06-15,1997-06-26,792.06,0.9206113917432992,729.1794589441977,0.436,1997,6,15,1997.06,1996,9,258,37,0.06300110525277867,44.355750323632485,0.060829676123702936,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.22079612642012306,568.1794589441978,568.1794589441978,,3,189.39315298139923,189.39315298139923,189.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.1794589441978,966.8167178357768,990.0,0.2831475124314189,0.09727178357767907,989.6195807039908,0.25394743168694045,0.25394743168694045,0.25394743168694045,,22.54891543652717,22.54891543652717,22.54891543652717,,,0.7575726119255969,0.7575726119255969,0.7575726119255969,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.79319621542205,37.79319621542205,37.79319621542205,,113.37958864626614,2721.1101275103874,0.15548927942982935,54.16722517674289,107.64748362611056,159.6544000257807,208.10857849934644,0.435
1997-07-15,1997-07-26,377.3562,0.9098429569345096,343.33488082557017,0.7190000000000001,1997,7,15,1997.07,1996,10,288,42,0.02966413370332925,2.5312124741487882,0.007372430287485876,0.93,5,Dry,37,8,6,4,53,108.0,0.3145616889851309,235.3348808255701,235.3348808255701,,1,235.3348808255701,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,286.33488082557017,965.1166744041278,990.0,0.13704848440701592,0.01706697616511403,989.845884539428,0.3919495275021381,,,,24.33726060779789,,,,,0.9413395233022808,,,,0.94,,,,0.98,,,,51.75841058945157,,,,51.75841058945157,1242.2018541468378,0.150751972724109,56.81068309431459,113.09989715192715,168.24624595098715,220.5441457331563,0.72
1997-08-15,1997-08-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1997,8,15,1997.08,1996,11,319,46,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.97,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.41952590962011,114.36925779419084,170.27961191018733,223.5633095324216,0.895
1997-09-15,1997-09-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1997,9,15,1997.09,1996,12,350,50,0.016685813829834972,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3728196936296229,121.1228452527196,121.1228452527196,,1,121.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.1228452527196,964.4137543094944,990.0,0.0948146063361544,0.0021122845252719603,989.9030731091383,0.10361059490296763,,,,25.38570820474105,,,,,0.4844913810108784,,,,0.9,,,,0.97,,,,26.33289448717885,,,,26.33289448717885,631.9894676922924,0.1363530785429334,57.67723774653255,114.909150636166,171.1507294253075,224.87092837399453,0.97
1997-10-15,1997-10-26,153.4252,1.0726113427381063,164.56560978186252,0.991,1997,10,15,1997.1,1997,1,15,3,0.014218468685152922,2.2828387207495378,0.013871906310045708,0.93,5,Dry,24,4,2,2,20,52.0,0.3159833945192305,112.5656097818625,112.5656097818625,,1,112.5656097818625,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.56560978186252,964.4708687804364,990.0,0.08848827606199858,0.001256560978186252,989.9102551629601,0.08938202634279331,,,,25.3500043561808,,,,,0.4502624391274501,,,,0.9,,,,0.97,,,,24.438076372497765,,,,24.438076372497765,586.5138329399463,0.14850050630196238,57.612115710190274,114.77255111266916,170.929911799842,224.53853399401515,0.99
1997-11-15,1997-11-26,157.162,1.056319445324635,166.0132766661103,0.989,1997,11,15,1997.11,1997,2,46,7,0.014343547103951929,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623888,99.0132766661103,99.0132766661103,,1,99.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.0132766661103,964.4679734466678,990.0,0.08557270795435579,0.0,989.9144272920456,0.06895129081082872,,,,25.377502554567016,,,,,0.3960531066644412,,,,0.88,,,,0.96,,,,20.82405133316589,,,,20.82405133316589,499.77723199598137,0.12543606000288582,57.61544036667229,114.7795218736505,170.9411730242349,224.55546918480286,0.99
1997-12-15,1997-12-26,282.0511,0.935656762357318,263.90301904532015,0.848,1997,12,15,1997.12,1997,3,76,11,0.022801220845515655,6.246149518177504,0.023668351884617318,0.96,5,Dry,26,4,3,2,24,59.0,0.2235669762833138,204.9030190453201,204.9030190453201,,1,204.9030190453201,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,237.9030190453201,964.7556120761811,990.0,0.12096410226597347,0.01098060380906403,989.8680552939253,0.2972233566454344,,,,24.81521986109827,,,,,0.8196120761812806,,,,0.94,,,,0.97,,,,45.48153146892292,,,,45.48153146892292,1091.55675525415,0.1723418384278217,57.27335934219031,114.06379792260245,169.78855908859717,222.8302520921121,0.85
1998-01-15,1998-01-26,591.2615,0.8987000101503756,531.3667160515263,0.536,1998,1,15,1998.01,1997,4,107,16,0.04591008426685187,3.9036264957015874,0.007346388807918966,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17125649245816854,440.3667160515264,440.3667160515264,,2,220.1833580257632,220.1833580257632,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.3667160515264,965.9911502222318,990.0,0.20248341123482425,0.05807334321030527,989.7394432455548,0.34316165383319325,0.34316165383319325,,,23.40513136948988,23.40513136948988,,,,0.8807334321030525,0.8807334321030525,,,0.94,0.94,,,0.98,0.98,,,46.571316039482745,46.571316039482745,,,93.14263207896549,2235.4231698951726,0.17528879635346512,55.543198299276284,110.47650039381438,164.090154225447,214.47775434923724,0.535
1998-02-15,1998-02-26,980.5704,0.9358283868865241,917.6456156606737,0.36,1998,2,15,1998.02,1997,5,138,20,0.07928458119308221,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.14929510658792244,780.6456156606737,780.6456156606737,,3,260.21520522022456,260.21520522022456,260.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606737,967.5705824626426,990.0,0.4191573370595815,0.18032280783033688,989.40051985511,0.4790560807233833,0.4790560807233833,0.4790560807233833,,21.35088131174413,21.35088131174413,21.35088131174413,,,1.0408608208808985,1.0408608208808985,1.0408608208808985,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.20782558304269,50.20782558304269,50.20782558304269,,150.6234767491281,3614.963441979074,0.16414122639346376,52.77013592871572,104.7883686465666,155.20411714733132,201.79410581588178,0.36
1998-03-15,1998-03-26,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,15,1998.03,1997,6,166,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47541940723554,83.92350242401707,123.22863948700387,157.59597254769773,0.14
1998-04-15,1998-04-26,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,1998,4,15,1998.04,1997,7,197,29,0.2840779697594895,50.56864447560156,0.015380041213301531,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0897218465112907,2992.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1892.9394648089065,30.0,4.0,7.000000000000013,55.0,1796.9394648089065,100.0,18.0,25.0,80.0,1964.9394648089065,1243.0,974.1711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38070474444769,71.66269144211799,104.66810320822508,132.4880519152094,0.07
1998-05-15,1998-05-26,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,1998,5,15,1998.05,1997,8,227,33,0.2278011108679329,13.1790784740424,0.0049985374338995464,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12174830883980607,2315.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1215.586931341816,34.999999999999964,4.0,8.0,57.0,1111.586931341816,100.0,18.0,25.0,80.0,1313.586931341816,1243.0,972.636589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426508862267113,15.426508862267113,15.426508862267113,15.426508862267113,,1.1,1.1,1.1,1.1,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.98,0.98,0.98,0.98,37.302832974820106,37.302832974820106,37.302832974820106,37.302832974820106,149.21133189928042,3581.0719655827306,0.056592608468761386,40.677356068951475,80.30110952713444,117.73187189097372,150.12819672513962,0.12
1998-06-15,1998-06-26,1286.0988,0.929310751141254,1195.1854418698656,0.28200000000000003,1998,6,15,1998.06,1997,9,258,37,0.1032640221775564,21.66715875618616,0.01812870036493076,0.49,3,Normal,53,12,12,13,120,210.0,0.1757049514186312,985.1854418698656,985.1854418698656,,4,246.2963604674664,246.2963604674664,246.2963604674664,246.2963604674664,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1062.1854418698656,968.5134399601624,990.0,0.6421233181626926,0.33814835349589245,989.0197283283412,0.4292548551842372,0.4292548551842372,0.4292548551842372,0.4292548551842372,20.077033512994834,20.077033512994834,20.077033512994834,20.077033512994834,,0.9851854418698656,0.9851854418698656,0.9851854418698656,0.9851854418698656,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.68692540237753,44.68692540237753,44.68692540237753,44.68692540237753,178.74770160951013,4289.944838628243,0.14955645822614744,50.84995265347882,100.87409169936122,149.14927267118918,193.2911854930508,0.28
1998-07-15,1998-07-26,567.6156,0.8934466484158033,507.1342554085252,0.551,1998,7,15,1998.07,1997,10,288,42,0.04381639966729658,11.570796534589135,0.02281604212531099,0.55,3,Normal,50,10,9,9,108,186.0,0.3667667841726971,321.1342554085252,321.1342554085252,,2,160.5671277042626,160.5671277042626,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,390.1342554085252,965.8821041493384,990.0,0.17152060142718548,0.034226851081705034,989.7942525474907,0.18248825780705968,0.18248825780705968,,,23.729660140345626,23.729660140345626,,,,0.6422685108170504,0.6422685108170504,,,0.92,0.92,,,0.97,0.97,,,33.3562120324461,33.3562120324461,,,66.7124240648922,1601.0981775574128,0.1315478561217514,55.71221385800831,110.82517754385526,164.63975357514573,215.2735929395639,0.55
1998-08-15,1998-08-26,386.4594,0.9076886105549052,350.78479582188226,0.711,1998,8,15,1998.08,1997,11,319,46,0.030307806359010626,6.73367610024053,0.01919603181336196,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791092,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.7608933555706,112.99640822946002,168.08123353336728,220.3008615774739,0.71
1998-09-15,1998-09-26,260.6582,0.9481618378872084,247.1461579723716,0.879,1998,9,15,1998.09,1997,12,350,50,0.021353428048812902,1.0677001833180952,0.004320116452862089,0.64,3,Normal,40,6,4,3,65,118.0,0.4774502705932866,129.1461579723716,129.1461579723716,,1,129.1461579723716,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1461579723716,964.6828769478343,990.0,0.10095891749058122,0.002914615797237161,989.8961264667122,0.11788525891201886,,,,25.095364259965873,,,,,0.5165846318894864,,,,0.91,,,,0.97,,,,28.064488324092284,,,,28.064488324092284,673.5477197782149,0.11355421647796607,57.36210711522848,114.24920315233143,170.08646808020623,223.2746508545516,0.88
1998-10-15,1998-10-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,10,15,1998.1,1998,1,15,3,0.01737442455677764,0.6347392479297298,0.0031564481944085674,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,964.4065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.378164737379432,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.14928224793876,,,,28.14928224793876,675.5827739505303,0.1399814985684326,57.68537606045022,114.92623023826393,171.1783601338032,224.9125675235552,0.96
1998-11-15,1998-11-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,15,1998.11,1998,2,46,7,0.01737442455677764,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163807,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537606045022,114.92623023826393,171.1783601338032,224.9125675235552,0.96
1998-12-15,1998-12-26,362.9525,0.9216841006983292,334.52754855871035,0.735,1998,12,15,1998.12,1998,3,76,11,0.028903180195472576,1.7889854399826393,0.005347797057941457,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.23017536323017154,257.52754855871035,257.52754855871035,,1,257.52754855871035,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871035,965.0726377427936,990.0,0.14043350321137982,0.021505509711742067,989.8380609870767,0.4692278198628626,,,,24.29619542442053,,,,,1.0301101942348414,,,,0.95,,,,0.98,,,,57.14531805899548,,,,57.14531805899548,1371.4876334158917,0.1708239524822463,56.86906410163386,113.22129684088185,168.43994702209014,220.8300219941104,0.735
1999-01-15,1999-01-26,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,15,1999.01,1998,4,107,16,0.05104250439830959,4.1858888212520915,0.007085482940530602,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.116059001882284,109.59658536861856,162.70629504649833,212.48100487462003,0.495
1999-02-15,1999-02-26,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,1999,2,15,1999.02,1998,5,138,20,0.07998915303339013,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1479800641851893,788.8003823309042,788.8003823309042,,3,262.93346077696805,262.93346077696805,262.93346077696805,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.8003823309042,967.6032015293235,990.0,0.4266298324147728,0.1844001911654521,989.3889699764197,0.4890993925058922,0.4890993925058922,0.4890993925058922,,21.29666905459041,21.29666905459041,21.29666905459041,,,1.0517338431078722,1.0517338431078722,1.0517338431078722,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.60349074412299,50.60349074412299,50.60349074412299,,151.81047223236897,3643.4513335768547,0.1639775432476632,52.706840505810696,104.65908437869508,155.0034957047057,201.51087450351508,0.355
1999-03-15,1999-03-26,2373.8032,1.0080375719135228,2392.8828139285506,0.138,1999,3,15,1999.03,1998,6,166,24,0.2067450751234268,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07647679148129992,2209.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1109.8828139285506,51.0,9.0,16.0,54.58440068501069,979.29841324354,100.0,18.0,25.0,63.58440068501069,1086.29841324354,1243.0,972.0483378267244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.920125134736992,0.920125134736992,0.920125134736992,0.920125134736992,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850707352921,83.50641116073791,122.59511335957308,156.73379175310396,0.14
1999-04-15,1999-04-26,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,1999,4,15,1999.04,1998,7,197,29,0.2476082525257085,12.14941926972233,0.004239397573370543,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07571960873175404,2648.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1548.8362560845896,46.0,5.0,11.0,61.0,1425.8362560845892,100.0,18.0,25.0,80.0,1542.8362560845892,1243.0,973.1899495836524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.873148423232765,14.873148423232765,14.873148423232765,14.873148423232765,,1.1,1.1,1.1,1.1,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.98,0.98,0.98,0.98,35.724304327608984,35.724304327608984,35.724304327608984,35.724304327608984,142.8972173104359,3429.533215450462,0.04986231052351447,39.14980944574771,77.2272677105623,113.07648777531065,143.8252830082372,0.1
1999-05-15,1999-05-26,2750.1807,1.0241693112154189,2816.6506732369385,0.10400000000000001,1999,5,15,1999.05,1998,8,227,33,0.2433586181676715,83.41885933082041,0.02961633124172766,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11396514415154715,2495.6506732369385,1100.0,,4,275.0,275.0,275.0,275.0,1395.6506732369385,35.0,3.9999999999999933,8.0,57.0,1291.6506732369385,100.0,18.0,25.0,80.0,1493.6506732369385,1243.0,973.0712257629857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.99187224389955,14.99187224389955,14.99187224389955,14.99187224389955,,1.1,1.1,1.1,1.1,0.9099064317142159,0.9099064317142159,0.9099064317142159,0.9099064317142159,0.98,0.98,0.98,0.98,36.064538940059904,36.064538940059904,36.064538940059904,36.064538940059904,144.25815576023962,3462.195738245751,0.051216204100473665,39.47986792591541,77.89116943474002,114.08130543568741,145.18406902949604,0.105
1999-06-15,1999-06-26,1328.0906,0.9244891726981652,1227.80538006221,0.274,1999,6,15,1999.06,1998,9,258,37,0.10608238483737494,25.0753369275169,0.020422892206455708,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.209316561218341,970.8053800622099,970.8053800622099,,4,242.70134501555248,242.70134501555248,242.70134501555248,242.70134501555248,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1058.80538006221,968.6159597659096,990.0,0.637244878440303,0.3266443040497679,989.0361108175101,0.4168339909040011,0.4168339909040011,0.4168339909040011,0.4168339909040011,20.0033170606961,20.0033170606961,20.0033170606961,20.0033170606961,,0.97080538006221,0.97080538006221,0.97080538006221,0.97080538006221,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.8729804456866,43.8729804456866,43.8729804456866,43.8729804456866,175.4919217827464,4211.806122785913,0.14293138361541846,50.63032259738018,100.4272857905419,148.4603748522359,192.32904048539737,0.275
1999-07-15,1999-07-26,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,1999,7,15,1999.07,1998,10,288,42,0.04324663841832161,8.792248310611342,0.017565532994467174,0.55,3,Normal,50,10,9,9,108,186.0,0.37159882450405,314.539796508352,314.539796508352,,2,157.26989825417596,157.26989825417596,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.53979650835197,965.8524290842876,990.0,0.16933055972602096,0.03290795930167039,989.7977614809724,0.1750580306312276,0.1750580306312276,,,23.770274366053425,23.770274366053425,,,,0.6290795930167039,0.6290795930167039,,,0.92,0.92,,,0.97,0.97,,,32.72716374276813,32.72716374276813,,,65.45432748553625,1570.9038596528699,0.1307674793135936,55.75768186725146,110.9190294112706,164.78781354685043,215.48828025972492,0.555
1999-08-15,1999-08-26,376.9428,0.9098429569345096,342.95875174717344,0.72,1999,8,15,1999.08,1998,11,319,46,0.029631636150955782,3.845425443582768,0.01121250128183808,0.64,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.81318633139391,113.10510135388836,168.25454686782962,220.55639056707733,0.72
1999-09-15,1999-09-26,251.8195,0.9516832751152002,239.65240649787216,0.892,1999,9,15,1999.09,1998,12,350,50,0.02070596792141616,6.08402445392872,0.025386869853872045,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.6379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.095297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,32.658246433289904,,,,32.658246433289904,783.7979143989578,0.13627339241252254,57.416213348795864,114.36232922955595,170.26845930149378,223.5466282971433,0.89
