Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-10-15,1999-10-26,197.7856,1.016721524795314,201.092876814556,0.961,1999,10,15,1999.1,1999,1,15,3,0.01737442455677764,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,964.4065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.378164737379432,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.14928224793876,,,,28.14928224793876,675.5827739505303,0.1399814985684326,57.68537606045022,114.92623023826393,171.1783601338032,224.9125675235552,0.96
1999-11-15,1999-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,11,15,1999.11,1999,2,46,7,0.017999150109132406,0.5988020854616138,0.002874385727670185,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338322,141.3234966334769,141.3234966334769,,1,141.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334769,964.4499409798008,990.0,0.0999966465795944,0.004132349663347691,989.8958710037573,0.14127740255406196,,,,25.30465262140212,,,,,0.5652939865339076,,,,0.91,,,,0.97,,,,30.96683984028198,,,,30.96683984028198,743.2041561667676,0.14864784981391155,57.63608457213565,114.82281424585146,171.01113071204418,224.6607178502858,0.945
1999-12-15,1999-12-26,312.8435,0.9262282368820012,289.7644834249943,0.797,1999,12,15,1999.12,1999,3,76,11,0.02503565136791951,2.633985197505353,0.009090089877033402,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.26573305013045706,212.76448342499432,212.76448342499432,,1,212.76448342499432,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.76448342499432,964.8590579337,990.0,0.1255675406208468,0.012552896684998859,989.8618795626944,0.3204483697589152,,,,24.682373259235266,,,,,0.8510579336999772,,,,0.94,,,,0.98,,,,47.45795122158922,,,,47.45795122158922,1138.990829318141,0.16378111858513447,57.14454700610404,113.7950071818052,169.3574244301754,222.18882490073125,0.795
2000-01-15,2000-01-26,507.1746,0.9029227850160232,457.9395023213877,0.595,2000,1,15,2000.01,1999,4,107,16,0.0395659730005679,6.4028223241801365,0.013981808277562732,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1987162049543721,366.9395023213877,366.9395023213877,,2,183.46975116069385,183.46975116069385,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.9395023213877,965.6607277604463,990.0,0.17809798970082985,0.04338790046427754,989.7785141098348,0.2383110867894248,0.2383110867894248,,,23.879475262599243,23.879475262599243,,,,0.7338790046427753,0.7338790046427753,,,0.93,0.93,,,0.97,0.97,,,38.771530167459375,38.771530167459375,,,77.54306033491875,1861.03344803805,0.16933035901431814,56.045929553640136,111.51455378053952,165.7286358654386,216.85552418415642,0.595
2000-02-15,2000-02-26,746.4925,0.912658034993986,681.2923781877481,0.457,2000,2,15,2000.02,1999,5,138,20,0.05886366147542142,34.89064873696373,0.051212445425814934,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1541188531703557,576.2923781877481,576.2923781877481,,3,192.097459395916,192.097459395916,192.097459395916,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.2923781877481,966.625169512751,990.0,0.2779955815581148,0.10051695127509924,989.6214874671667,0.2612499354688397,0.2612499354688397,0.2612499354688397,,22.73506801894693,22.73506801894693,22.73506801894693,,,0.7683898375836642,0.7683898375836642,0.7683898375836642,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.64929435767901,38.64929435767901,38.64929435767901,,115.94788307303702,2782.749193752889,0.17018814063568538,54.50126585950029,108.33289245826047,160.725695311202,209.63898022161754,0.455
2000-03-15,2000-03-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2000,3,15,2000.03,1999,6,167,24,0.08492839829931377,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1312352549110779,853.9675729087244,853.9675729087244,,4,213.4918932271811,213.4918932271811,213.4918932271811,213.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,909.9675729087244,967.8318702916347,990.0,0.4872611225856837,0.2331740583269795,989.2795648190872,0.3226412046287942,0.3226412046287942,0.3226412046287942,0.3226412046287942,21.125053322823632,21.125053322823632,21.125053322823632,21.125053322823632,,0.8539675729087244,0.8539675729087244,0.8539675729087244,0.8539675729087244,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.75699339721067,40.75699339721067,40.75699339721067,40.75699339721067,163.02797358884268,3912.6713661322246,0.1658528501671957,52.25649054561337,103.73978417060295,153.57833134244785,199.50212911097725,0.335
2000-04-15,2000-04-26,2950.9948,1.0243542087195967,3022.863943289645,0.08800000000000001,2000,4,15,2000.04,1999,7,198,29,0.2611754447002253,300.7466087076764,0.09949062026932896,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09758957251611032,2727.8639432896452,1100.0,,4,275.0,275.0,275.0,275.0,1627.8639432896448,30.0,4.0,7.0,55.0,1531.8639432896448,100.0,18.0,25.0,80.0,1699.8639432896448,1243.0,973.5689819320784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.494116074806767,14.494116074806767,14.494116074806767,14.494116074806767,,1.1,1.1,1.1,1.1,0.9037984570416244,0.9037984570416244,0.9037984570416244,0.9037984570416244,0.98,0.98,0.98,0.98,34.6330793139551,34.6330793139551,34.6330793139551,34.6330793139551,138.5323172558204,3324.7756141396885,0.04582816820563284,38.0884413095791,75.09330091869467,109.84909798515513,139.4667626842345,0.09
2000-05-15,2000-05-26,2175.0,1.004236067700878,2184.213447249409,0.159,2000,5,15,2000.05,1999,8,228,33,0.1887160418423489,8.205706305659078,0.003756824368970242,0.56,3,Normal,55,13,13,17,178,276.0,0.12636127680084022,1908.2134472494088,1100.0,,4,275.0,275.0,275.0,275.0,808.213447249409,45.0,5.0,12.0,49.78126305521722,696.4321841941919,100.0,18.0,25.0,66.78126305521722,874.4321841941919,1243.0,971.544653148533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.518444858352225,16.518444858352225,16.518444858352225,16.518444858352225,,1.1,1.1,1.1,1.1,0.9240036036892662,0.9240036036892662,0.9240036036892662,0.9240036036892662,0.98,0.98,0.98,0.98,40.35251427613177,40.35251427613177,40.35251427613177,40.35251427613177,161.41005710452708,3873.84137050865,0.07389848153704556,43.60053048549836,86.19266471442295,126.67826713619884,162.2978082421204,0.16
2000-06-15,2000-06-26,1175.0,0.9392146752102744,1103.5772433720724,0.306,2000,6,15,2000.06,1999,9,259,37,0.09534907382734703,28.086071760303177,0.02545002801478929,0.56,3,Normal,53,12,12,13,120,210.0,0.1902902594822701,893.5772433720724,893.5772433720724,,4,223.3943108430181,223.3943108430181,223.3943108430181,223.3943108430181,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.5772433720724,968.2255284791693,990.0,0.5427998644445284,0.2648617946976579,989.1923383408576,0.35323176454089505,0.35323176454089505,0.35323176454089505,0.35323176454089505,20.61357809714748,20.61357809714748,20.61357809714748,20.61357809714748,,0.8935772433720724,0.8935772433720724,0.8935772433720724,0.8935772433720724,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.61485909312067,41.61485909312067,41.61485909312067,41.61485909312067,166.45943637248268,3995.0264729395835,0.15083623495520074,51.45561723157198,102.10712926750156,151.05263773491038,195.9547770517729,0.305
2000-07-15,2000-07-26,484.6547,0.9043235828522296,438.28467475017237,0.611,2000,7,15,2000.07,1999,10,289,42,0.037867795898414894,11.073048931715393,0.02526451315695025,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.30801898349959794,303.28467475017237,303.28467475017237,,2,151.64233737508619,151.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.28467475017237,965.5722810363758,990.0,0.16227166320116426,0.030656934950034468,989.8070714018487,0.16272903579171724,0.16272903579171724,,,24.072061329681315,24.072061329681315,,,,0.6065693495003447,0.6065693495003447,,,0.92,0.92,,,0.97,0.97,,,31.95672902501684,31.95672902501684,,,63.91345805003368,1533.9229932008082,0.1458263583741894,56.175648164489814,111.78288455173723,166.1533557064255,217.47459164335496,0.61
2000-08-15,2000-08-26,329.8819,0.9297054095741052,306.692986950584,0.775,2000,8,15,2000.08,1999,11,320,46,0.026498274072530456,3.0011152268350543,0.009785405452778123,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3749678176323263,191.692986950584,191.692986950584,,1,191.692986950584,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.692986950584,964.9334649347528,990.0,0.12255486651495408,0.0091692986950584,989.86827583479,0.2601511986366981,,,,24.674659701400362,,,,,0.7667719478023359,,,,0.93,,,,0.97,,,,41.858251844604354,,,,41.858251844604354,1004.598044270504,0.13648258560065726,57.050020907045344,113.59798401149305,169.04194182922345,221.7206759077877,0.775
2000-09-15,2000-09-26,230.5719,0.9769671292550732,225.26116722988786,0.919,2000,9,15,2000.09,1999,12,351,51,0.01946256484866231,6.143701687889546,0.02727368309167846,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742893,134.26116722988786,134.26116722988786,,1,134.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.26116722988792,964.5515670033792,990.0,0.10065721610109812,0.0034261167229887863,989.895916667176,0.12745738198457934,,,,25.216892281812026,,,,,0.5370446689195515,,,,0.91,,,,0.97,,,,29.31730976381505,,,,29.31730976381505,703.6154343315612,0.13014808599431427,57.5184828323217,114.57635645003715,170.61325856913442,224.06300292273883,0.92
2000-10-15,2000-10-26,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,10,15,2000.1,2000,1,15,3,0.01266986282551524,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3546052598890149,94.64193085087084,94.64193085087084,,1,94.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,124.64193085087084,964.5,990.0,0.08237793097188778,0.0,989.917622069028,0.06291131680851111,,,,25.35471075221957,,,,,0.3785677234034833,,,,0.88,,,,0.96,,,,19.886811858372468,,,,19.886811858372468,477.2834846009392,0.13561477091157909,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-15,2000-11-26,156.0885,1.0726113427381063,167.42229557097696,0.988,2000,11,15,2000.11,2000,2,46,7,0.01446528633733241,3.9904359783885752,0.023834555396457763,0.98,5,Dry,23,4,2,2,19,50.0,0.2986460066712143,117.42229557097694,117.42229557097694,,1,117.42229557097694,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.42229557097696,964.465155408858,990.0,0.0898030553082876,0.0017422295570976958,989.9084547151348,0.09733132868945822,,,,25.345967977587232,,,,,0.4696891822839078,,,,0.9,,,,0.97,,,,25.488407354076532,,,,25.488407354076532,611.7217764978368,0.1522402214540834,57.6186725006816,114.78629912607671,170.9521227947096,224.57193858983032,0.99
2000-12-15,2000-12-26,360.1952,0.9237728962482781,332.7385631187277,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.028748611853458075,11.430266275040367,0.034352093631425044,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2314129125229313,255.73856311872768,255.73856311872768,,1,255.73856311872768,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7385631187277,965.0636928155935,990.0,0.1398393752054815,0.02114771262374554,989.8390129121707,0.4627420533305638,,,,24.312578043246607,,,,,1.022954252474911,,,,0.95,,,,0.98,,,,56.78660719544893,,,,56.78660719544893,1362.8785726907745,0.17066433978434398,56.88085966649665,113.2458320774564,168.47911176076053,220.8878627681825,0.74
2001-01-15,2001-01-26,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2001,1,15,2001.01,2000,4,107,16,0.05068084360415341,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.20457433741592887,466.5838380110348,466.5838380110348,,2,233.2919190055174,233.2919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.5838380110348,966.2396272710497,990.0,0.21671526841219407,0.06331676760220696,989.7199679639856,0.38518319681946656,0.38518319681946656,,,23.095157496116553,23.095157496116553,,,,0.9331676760220696,0.9331676760220696,,,0.94,0.94,,,0.98,0.98,,,48.69042445009621,48.69042445009621,,,97.38084890019242,2337.1403736046177,0.1660135220063129,55.14673690371874,109.65972660141071,162.80546186102063,212.62377633813202,0.495
2001-02-15,2001-02-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2001,2,15,2001.02,2000,5,138,20,0.08811122321669823,11.217165103035429,0.010999314610792872,0.49,3,Normal,43,7,5,4,78,137.0,0.13433929944303366,882.8058242673404,882.8058242673404,,4,220.7014560668351,220.7014560668351,220.7014560668351,220.7014560668351,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,937.8058242673404,967.9622468762688,990.0,0.5127702772170848,0.2562446594138724,989.2309850633693,0.3447767060363962,0.3447767060363962,0.3447767060363962,0.3447767060363962,20.92396148106393,20.92396148106393,20.92396148106393,20.92396148106393,,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.732273691774814,41.732273691774814,41.732273691774814,41.732273691774814,166.92909476709926,4006.298274410382,0.16368713611439334,51.994817490619404,103.20604414275766,152.75191246299903,198.33970214180508,0.325
2001-03-15,2001-03-26,3047.6373,1.026636025839626,3128.8142458726093,0.079,2001,3,15,2001.03,2000,6,166,24,0.2703295508433934,85.12905563546701,0.027208088734499158,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07638676547042639,2889.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1789.8142458726093,41.0,7.0,13.0,67.0,1661.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.8247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366129084043706,73.64184302261812,107.65597593877732,136.50999303259294,0.08
2001-04-15,2001-04-26,3117.8186,1.0245696471551824,3194.422302895865,0.076,2001,4,15,2001.04,2000,7,197,29,0.2759980869702027,57.30287164542324,0.017938414590167373,0.48,3,Normal,54,13,14,19,117,217.0,0.06793090562987908,2977.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1877.422302895865,46.000000000000064,5.0,11.0,61.0,1754.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94542644064495,72.79674972820939,106.3797976955668,134.79125530097375,0.075
2001-05-15,2001-05-26,3019.8338,1.0273408449706078,3102.398607762802,0.081,2001,5,15,2001.05,2000,8,227,33,0.2680472397107061,45.99953959499908,0.014827088782176256,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.10346832905249373,2781.398607762802,1100.0,,4,275.0,275.0,275.0,275.0,1681.3986077628022,35.0,4.0,8.0,57.0,1577.3986077628022,100.0,18.0,25.0,80.0,1779.3986077628022,1243.0,973.7609621566687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.302135850216427,14.302135850216427,14.302135850216427,14.302135850216427,,1.1,1.1,1.1,1.1,0.9012440407201592,0.9012440407201592,0.9012440407201592,0.9012440407201592,0.98,0.98,0.98,0.98,34.07776328738902,34.07776328738902,34.07776328738902,34.07776328738902,136.31105314955607,3271.4652755893458,0.04393731121735274,37.54665160415937,74.00453610233592,108.2038460345475,137.24826224522982,0.08
2001-06-15,2001-06-26,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,2001,6,15,2001.06,2000,9,258,37,0.13931982949575167,37.518885216045646,0.0232675541909502,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1593800400156038,1355.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,255.49802657119994,38.00000000000001,6.0,11.000000000000002,15.906491926611668,184.59153464458825,100.0,18.0,25.0,31.90649192661167,337.59153464458825,1243.0,969.848070547384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.21502745950132,18.21502745950132,18.21502745950132,18.21502745950132,,1.1,1.1,1.1,1.1,0.931468213436244,0.931468213436244,0.931468213436244,0.931468213436244,0.98,0.98,0.98,0.98,44.85652708436875,44.85652708436875,44.85652708436875,44.85652708436875,179.426108337475,4306.226600099401,0.11127214134891372,47.83987571277172,94.76320389834723,139.75883575018773,180.2504719530246,0.215
2001-07-15,2001-07-26,733.3846,0.9136167709276868,670.0324701000932,0.463,2001,7,15,2001.07,2000,10,288,42,0.05789080541664805,11.927202354340238,0.017800931875075376,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.338789551446797,443.0324701000932,443.0324701000932,,2,221.5162350500466,221.5162350500466,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,523.0324701000932,966.5801298804004,990.0,0.2198738957101989,0.058606494020018635,989.7215196102698,0.34732421697526145,0.34732421697526145,,,22.794065512894125,22.794065512894125,,,,0.8860649402001863,0.8860649402001863,,,0.94,0.94,,,0.98,0.98,,,45.62998124218198,45.62998124218198,,,91.25996248436395,2190.239099624735,0.13620229848074533,54.57855163956082,108.4915864281283,160.9740130158532,209.99436191068062,0.465
2001-08-15,2001-08-26,441.566,0.9040184979471804,399.1838320645445,0.654,2001,8,15,2001.08,2000,11,319,46,0.034489483090376645,4.0612797518152215,0.01017395852635271,0.45,3,Normal,47,8,6,5,89,155.0,0.3882922792698124,244.18383206454448,244.18383206454448,,1,244.18383206454448,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1838320645445,965.3959191603227,990.0,0.14330828371147233,0.0188367664129089,989.8378549498757,0.4219340338706709,,,,24.020001755682202,,,,,0.9767353282581779,,,,0.94,,,,0.98,,,,53.00451640057728,,,,53.00451640057728,1272.1083936138548,0.13278222248241486,56.428257448947896,112.30605841038988,166.98299697884516,218.68741608504416,0.655
2001-09-15,2001-09-26,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025127031774367217,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254744,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.139214872567365,113.78388833303688,169.3396084605952,222.16236050882546,0.795
2001-10-15,2001-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2001,10,15,2001.1,2001,1,15,3,0.01772750657063332,3.1440224363320226,0.015323279527030643,0.6,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.657571430468906,114.86788777300012,171.08400038380412,224.77042307193642,0.955
2001-11-15,2001-11-26,285.986,0.9297243491177186,265.8881477067799,0.848,2001,11,15,2001.11,2001,2,46,7,0.022972735961865786,4.096134612469201,0.01540548026603426,0.51,3,Normal,36,5,3,2,47,93.0,0.349771137984533,172.88814770677988,172.88814770677988,,1,172.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.88814770677988,964.7635525908272,990.0,0.1138255049000386,0.007288814770677988,989.8788856803293,0.2116042577226719,,,,24.903728831779407,,,,,0.6915525908271195,,,,0.93,,,,0.97,,,,38.102484087896784,,,,38.102484087896784,914.4596181095226,0.14330267977915287,57.26357645980459,114.04337167580304,169.7557657514988,222.78139544265102,0.85
2001-12-15,2001-12-26,452.097,0.9069473606086152,410.0281808890731,0.642,2001,12,15,2001.12,2001,3,76,11,0.03542643482881591,0.0,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2877850974636378,292.02818088907316,292.02818088907316,,2,146.01409044453658,146.01409044453658,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.0281808890731,965.4451268140007,990.0,0.1568728276015372,0.02840563617781461,989.8147215362204,0.1508432582038794,0.1508432582038794,,,24.21875146401598,24.21875146401598,,,,0.5840563617781462,0.5840563617781462,,,0.91,0.91,,,0.97,0.97,,,30.621654484896965,30.621654484896965,,,61.24330896979393,1469.8394152750545,0.14936365797345616,56.35852517446473,112.1615485214451,166.7536192501206,218.35160296879462,0.64
2002-01-15,2002-01-26,629.8704,0.8978916060640499,565.5553450682056,0.512,2002,1,15,2002.01,2001,4,107,16,0.04886398181389297,2.808782577768284,0.004966415050731325,0.65,3,Normal,41,6,4,3,66,120.0,0.21218082553092674,445.5553450682057,445.5553450682057,,2,222.77767253410286,222.77767253410286,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.5553450682057,966.1449990528067,990.0,0.2068633987311384,0.059111069013641125,989.7340255322553,0.35128664847618696,0.35128664847618696,,,23.237739830972235,23.237739830972235,,,,0.8911106901364112,0.8911106901364112,,,0.94,0.94,,,0.98,0.98,,,46.78304483368084,46.78304483368084,,,93.56608966736168,2245.5861520166804,0.16544108456101264,55.29957112356082,109.97441127011946,163.299988971115,213.336438280346,0.51
2002-02-15,2002-02-26,785.2032,0.9254874053024592,726.6956722031878,0.438,2002,2,15,2002.02,2001,5,138,20,0.06278650607835543,35.40276106932232,0.0487174513672121,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.14448964541327486,621.6956722031878,621.6956722031878,,3,207.23189073439602,207.23189073439602,207.23189073439602,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.6956722031878,966.8067826888127,990.0,0.3043163317119929,0.11650870166095635,989.5791749666272,0.304013058779963,0.304013058779963,0.304013058779963,,22.46837921903437,22.46837921903437,22.46837921903437,,,0.8289275629375837,0.8289275629375837,0.8289275629375837,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.20519984986823,41.20519984986823,41.20519984986823,,123.6155995496047,2966.774389190513,0.17010642044258814,54.18475363584844,107.68343147748064,159.71054158684203,208.1886752525584,0.44
2002-03-15,2002-03-26,1296.5155,0.9274100830337502,1202.4015475095441,0.281,2002,3,15,2002.03,2001,6,166,24,0.1038874937048246,49.67917531176249,0.04131662622578932,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10728529106369604,1073.4015475095441,1073.4015475095441,,4,268.35038687738603,268.35038687738603,268.35038687738603,268.35038687738603,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1129.4015475095441,968.5361191493156,990.0,0.7391362541374864,0.4454220117624073,988.8154417341001,0.5094230091753348,0.5094230091753348,0.5094230091753348,0.5094230091753348,19.76989957560905,19.76989957560905,19.76989957560905,19.76989957560905,,1.0734015475095442,1.0734015475095442,1.0734015475095442,1.0734015475095442,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.943487876876965,47.943487876876965,47.943487876876965,47.943487876876965,191.7739515075079,4602.574836180189,0.1594924357047916,50.801531945487575,100.77557324000244,148.9973407442867,193.0789118359725,0.28
2002-04-15,2002-04-26,1797.234,0.9810217003323608,1763.12555457513,0.201,2002,4,15,2002.04,2001,7,197,29,0.15233404791529126,12.756633954708832,0.007235238535115478,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08394183818387475,1615.12555457513,1100.0,,4,275.0,275.0,275.0,275.0,515.1255545751302,55.0,7.0,15.0,34.80578071453582,403.3197738605944,100.0,18.0,25.0,44.80578071453582,475.3197738605944,1243.0,970.334713330166,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.728384676719386,17.728384676719386,17.728384676719386,17.728384676719386,,1.1,1.1,1.1,1.1,0.9302102993660374,0.9302102993660374,0.9302102993660374,0.9302102993660374,0.98,0.98,0.98,0.98,43.59915650919164,43.59915650919164,43.59915650919164,43.59915650919164,174.39662603676655,4185.5190248823965,0.09891333353102688,46.66689158450819,92.38820082106848,136.12497931879543,175.24140762258756,0.2
2002-05-15,2002-05-26,1958.9797,1.0055924901309194,1969.9352746389216,0.182,2002,5,15,2002.05,2001,8,227,33,0.1702024077288028,2.5141568158715017,0.001276263666242706,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.14010612610132042,1693.9352746389216,1100.0,,4,275.0,275.0,275.0,275.0,593.9352746389218,45.0,5.000000000000004,12.000000000000005,36.582969814716186,495.3523048242054,100.0,18.0,25.0,53.58296981471618,673.3523048242054,1243.0,971.002867810372,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.060230196513384,17.060230196513384,17.060230196513384,17.060230196513384,,1.1,1.1,1.1,1.1,0.9273258245659656,0.9273258245659656,0.9273258245659656,0.9273258245659656,0.98,0.98,0.98,0.98,41.82587335823483,41.82587335823483,41.82587335823483,41.82587335823483,167.30349343293932,4015.2838423905437,0.08492842155111169,44.99838594502072,89.01484811001909,130.97600140909086,168.1734278336003,0.18
2002-06-15,2002-06-26,1381.8066,0.9176604866977616,1268.029317078179,0.265,2002,6,15,2002.06,2001,9,258,37,0.10955773299555466,27.98340919426414,0.022068424457838347,0.43,3,Normal,53,12,12,13,120,210.0,0.16561131290235984,1058.029317078179,1058.029317078179,,4,264.50732926954475,264.50732926954475,264.50732926954475,264.50732926954475,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1135.029317078179,968.7423778536743,990.0,0.7472588081540728,0.4254381122016327,988.8273030796444,0.4949618863554378,0.4949618863554378,0.4949618863554378,0.4949618863554378,19.589963339614545,19.589963339614545,19.589963339614545,19.589963339614545,,1.0580293170781792,1.0580293170781792,1.0580293170781792,1.0580293170781792,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.8267773524465,46.8267773524465,46.8267773524465,46.8267773524465,187.307109409786,4495.370625834865,0.14771512526333633,50.356736853210535,99.87094035981865,147.60314605893404,191.13311871589616,0.265
2002-07-15,2002-07-26,597.5875,0.9020135648242464,539.0320311694094,0.532,2002,7,15,2002.07,2001,10,288,42,0.04657236749303697,8.404582098109813,0.015591990108410432,0.5,3,Normal,50,10,9,9,108,186.0,0.34506298187230194,353.03203116940944,353.03203116940944,,2,176.51601558470472,176.51601558470472,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.03203116940944,966.0256441402624,990.0,0.18211395869094776,0.04060640623388189,989.7772796350753,0.2205835108873715,0.2205835108873715,,,23.531051983925448,23.531051983925448,,,,0.7060640623388188,0.7060640623388188,,,0.93,0.93,,,0.97,0.97,,,36.757769428255926,36.757769428255926,,,73.51553885651188,1764.3729325562854,0.13638436049342506,55.48909837755034,110.36495567083277,163.91448623901115,214.2237338279581,0.53
2002-08-15,2002-08-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2002,8,15,2002.08,2001,11,319,46,0.029631636150955782,4.383448125911002,0.012781269186396054,0.6,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.81318633139391,113.10510135388836,168.25454686782962,220.55639056707733,0.72
2002-09-15,2002-09-26,266.66,0.948216490608073,252.85140938554886,0.871,2002,9,15,2002.09,2001,12,350,50,0.021846361770911416,7.762411454976586,0.030699498467657068,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.35989516618134737,161.8514093855489,161.8514093855489,,1,161.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.85140938554886,964.7114056375424,990.0,0.1100629804723462,0.006185140938554886,989.8837518785894,0.18542366098794386,,,,24.98692258005891,,,,,0.6474056375421955,,,,0.92,,,,0.97,,,,35.40444784858109,,,,35.40444784858109,849.706748365946,0.14002076529696633,57.32746978224514,114.17682059266056,169.9701136146661,223.10096867621112,0.87
2002-10-15,2002-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,15,2002.1,2002,1,15,3,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.657571430468906,114.86788777300012,171.08400038380412,224.77042307193642,0.955
2002-11-15,2002-11-26,213.7748,0.9795822441189036,209.4099983200698,0.941,2002,11,15,2002.11,2002,2,46,7,0.01809302385485403,0.0,0.0,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.31994651896990506,142.4099983200698,142.4099983200698,,1,142.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.4099983200698,964.4564599899204,990.0,0.10036704488184198,0.004240999832006979,989.895391955286,0.1434656920656912,,,,25.295466273299976,,,,,0.5696399932802793,,,,0.91,,,,0.97,,,,31.193586040777372,,,,31.193586040777372,748.646064978657,0.14895939205873052,57.628634884225036,114.80718998474899,170.98587874667103,224.6227179071954,0.94
2002-12-15,2002-12-26,323.8523,0.9234672663564124,299.06699818423675,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.025839388643118057,3.3509982365872584,0.011204841246050543,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2574673918135396,222.06699818423675,222.06699818423675,,1,222.06699818423675,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.06699818423675,964.896267992737,990.0,0.1286569366663517,0.01441339963684735,989.8569296636967,0.3490515281911369,,,,24.611610142768644,,,,,0.8882679927369471,,,,0.94,,,,0.98,,,,49.3909052082701,,,,49.3909052082701,1185.3817249984822,0.1651499680945853,57.09747334741349,113.6968672534878,169.20022242048034,221.95542446017328,0.785
2003-01-15,2003-01-26,619.4209999999998,0.9016230362380232,558.4842427295927,0.52,2003,1,15,2003.01,2002,4,107,16,0.0482530385718368,14.22841379702129,0.025476840183493617,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1629410340303199,467.4842427295927,467.4842427295927,,2,233.74212136479642,233.74212136479642,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,510.4842427295927,966.1131790922833,990.0,0.2125995610026624,0.06349684854591854,989.7239035904512,0.3866692423083889,0.3866692423083889,,,23.22405525585995,23.22405525585995,,,,0.9349684854591852,0.9349684854591852,,,0.94,0.94,,,0.98,0.98,,,49.05665976132452,49.05665976132452,,,98.11331952264904,2354.719668543577,0.17567786522162204,55.3504432495344,110.07920628027334,163.46479589687328,213.5742214504288,0.52
2003-02-15,2003-02-26,958.0479,0.9405539443875846,901.0957312572424,0.368,2003,2,15,2003.02,2002,5,138,20,0.07785467118062574,10.372210026919674,0.0115106638142076,0.64,3,Normal,43,7,5,4,78,137.0,0.15203712019460186,764.0957312572424,764.0957312572424,,3,254.69857708574744,254.69857708574744,254.69857708574744,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,819.0957312572424,967.504382925029,990.0,0.40399210433930577,0.1720478656286212,989.423960030032,0.4589923538158499,0.4589923538158499,0.4589923538158499,,21.460584751187245,21.460584751187245,21.460584751187245,,,1.0187943083429898,1.0187943083429898,1.0187943083429898,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.3959118233317,49.3959118233317,49.3959118233317,,148.18773546999512,3556.505651279883,0.16445282152567525,52.89791580937776,105.049422990359,155.6093586355661,202.36654388596244,0.37
2003-03-15,2003-03-26,1516.372,0.9463426663005948,1435.007521583566,0.24,2003,3,15,2003.03,2002,6,166,24,0.12398464986482008,31.472267702207322,0.02193177891324005,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.12752546397670098,1252.007521583566,1100.0,,4,275.0,275.0,275.0,275.0,152.0075215835659,40.701467527840045,7.475779750011437,7.475779750011437,7.475779750011437,88.87871480569153,89.70146752784004,16.475779750011434,16.475779750011434,16.475779750011434,195.87871480569152,1222.6530270278633,969.274639685116,990.0,0.8737260183907299,0.48,988.6462739816092,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.836699516493198,18.836699516493198,18.836699516493198,18.836699516493198,,1.1,1.1,1.1,1.1,0.9320416496698832,0.9320416496698832,0.9320416496698832,0.9320416496698832,0.98,0.98,0.98,0.98,46.41602087138285,46.41602087138285,46.41602087138285,46.41602087138285,185.6640834855314,4455.938003652754,0.1293819584169472,49.172150602623645,97.46474392293129,143.90233045474918,185.98593701542603,0.24
2003-04-15,2003-04-26,2654.2357,1.0241604977462724,2718.363355647926,0.111,2003,4,15,2003.04,2002,7,197,29,0.2348665939279808,148.88057364089082,0.05476845960697735,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.05444452438357859,2570.363355647926,1100.0,,4,275.0,275.0,275.0,275.0,1470.3633556479258,55.0,7.0,15.0,70.0,1323.3633556479258,100.0,18.0,25.0,80.0,1395.3633556479258,1243.0,972.8339805136328,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.229117493252332,15.229117493252332,15.229117493252332,15.229117493252332,,1.1,1.1,1.1,1.1,0.9125561089338304,0.9125561089338304,0.9125561089338304,0.9125561089338304,0.98,0.98,0.98,0.98,36.74194061849271,36.74194061849271,36.74194061849271,36.74194061849271,146.96776247397082,3527.2262993753,0.0540647968082033,40.135660586680494,79.21070977012377,116.0795338755176,147.88889008842844,0.11
2003-05-15,2003-05-26,3098.0708,1.0246776610247352,3174.5239410330296,0.077,2003,5,15,2003.05,2002,8,227,33,0.2742788685052537,68.63422495808481,0.021620320474178053,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.10111752374925943,2853.5239410330296,1100.0,,4,275.0,275.0,275.0,275.0,1753.5239410330296,35.0,4.0,8.0,57.0,1649.5239410330296,100.0,18.0,25.0,80.0,1851.5239410330296,1243.0,973.9307769226652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.132321084220008,14.132321084220008,14.132321084220008,14.132321084220008,,1.1,1.1,1.1,1.1,0.8988923924171964,0.8988923924171964,0.8988923924171964,0.8988923924171964,0.98,0.98,0.98,0.98,33.58528034115633,33.58528034115633,33.58528034115633,33.58528034115633,134.3411213646253,3224.186912751007,0.0423185094395316,37.06526112036018,73.03744747073345,106.7432200982513,135.28057002446386,0.075
2003-06-15,2003-06-26,1810.1471,0.9801984059924232,1774.3033020318076,0.2,2003,6,15,2003.06,2002,9,258,37,0.1532998052955482,67.20025354175505,0.037874163602582514,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1448455851407714,1517.3033020318076,1100.0,,4,275.0,275.0,275.0,275.0,417.3033020318076,38.0,6.0,11.0,25.979972110929648,336.32332992087794,100.0,18.0,25.0,41.979972110929644,489.32332992087794,1243.0,970.370826052718,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.692271954167108,17.692271954167108,17.692271954167108,17.692271954167108,,1.1,1.1,1.1,1.1,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.98,0.98,0.98,0.98,43.504654203796605,43.504654203796605,43.504654203796605,43.504654203796605,174.01861681518642,4176.446803564473,0.09807715322172512,46.57835633217271,92.20906335231363,135.85120256370715,174.86476458855316,0.2
2003-07-15,2003-07-26,791.2707,0.9254874053024592,732.3110670348607,0.435,2003,7,15,2003.07,2002,10,288,42,0.06327167619181195,12.920683800971005,0.01764370959637011,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3099775631127994,505.3110670348607,505.3110670348607,,2,252.65553351743043,252.65553351743043,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.3110670348608,966.8292442681392,990.0,0.25597743016513663,0.07212442681394428,989.6718981430208,0.4516703188672791,0.4516703188672791,,,22.390983556014252,22.390983556014252,,,,1.0106221340697217,1.0106221340697217,,,0.94,0.94,,,0.98,0.98,,,51.12401128332203,51.12401128332203,,,102.24802256664408,2453.9525415994576,0.13962375712912267,54.14507171564433,107.60205546066973,159.5834643095643,208.0074022703384,0.435
2003-08-15,2003-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2003,8,15,2003.08,2002,11,319,46,0.03484037766093348,11.63510939264745,0.02885368985686837,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,965.4146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.09295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,47.73565816378066,,,,47.73565816378066,1145.6557959307358,0.1183787645900089,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867,0.645
2003-09-15,2003-09-26,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,15,2003.09,2002,12,350,50,0.022972735961865786,13.229405610829527,0.049755529627514096,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.7635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530568,0.15475151787759214,,,,24.96955884435189,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.32755117411145,,,,32.32755117411145,775.8612281786748,0.12158327271421708,57.26357645980459,114.04337167580304,169.7557657514988,222.78139544265102,0.85
2003-10-15,2003-10-26,202.1822,1.0001365377456035,202.20980550178916,0.961,2003,10,15,2003.1,2003,1,15,3,0.01747092719535458,2.969668695355722,0.014686076612290919,0.44,3,Normal,37,5,3,2,50,97.0,0.4796997838917447,105.20980550178915,105.20980550178915,,1,105.20980550178915,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.20980550178916,964.4132588330107,990.0,0.09109425187560992,0.0005209805501789163,989.9083847675743,0.07797285455001443,,,,25.41715308001357,,,,,0.4208392220071567,,,,0.89,,,,0.96,,,,22.41369043233324,,,,22.41369043233324,537.9285703759977,0.11084373666604867,57.6777983383505,114.91032709027193,171.15263254846658,224.87379613873028,0.96
2003-11-15,2003-11-26,223.755,0.9693998050107177,216.90805337017312,0.932,2003,11,15,2003.11,2003,2,46,7,0.01874085581118296,7.498055050103318,0.03456789609054862,0.68,3,Normal,36,5,3,2,47,93.0,0.4287530986287869,123.90805337017315,123.90805337017315,,1,123.90805337017315,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.90805337017312,964.5014483202208,990.0,0.09712774546710448,0.0023908053370173122,989.900481449196,0.10846347721171946,,,,25.29056965176318,,,,,0.4956322134806925,,,,0.91,,,,0.97,,,,27.135653169289817,,,,27.135653169289817,651.2556760629558,0.1251021008564416,57.57685251214552,114.69863437569776,170.81054566937766,224.359128154754,0.93
2003-12-15,2003-12-26,355.6296,0.9223127992632232,328.0017318768604,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.02833934963416073,6.7722575902307085,0.02064701778090969,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2347548580289437,251.0017318768604,251.0017318768604,,1,251.0017318768604,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.0017318768604,965.0400086593843,990.0,0.13826625781888352,0.02020034637537208,989.841533395806,0.4457862017759657,,,,24.355738534645504,,,,,1.0040069275074417,,,,0.95,,,,0.98,,,,55.83373867619864,,,,55.83373867619864,1340.009728228767,0.17022391423579414,56.91197444418541,113.31056527601048,168.58247517592596,221.040588655838,0.745
2004-01-15,2004-01-26,653.7943,0.8949481661930335,585.1120098524581,0.499,2004,1,15,2004.01,2003,4,107,16,0.050553677651252384,12.693113605030707,0.021693476447751263,0.66,3,Normal,41,6,4,3,66,120.0,0.20508893678367526,465.11200985245796,465.11200985245796,,2,232.55600492622898,232.55600492622898,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.1120098524581,966.233004044336,990.0,0.21586203469707715,0.06302240197049162,989.7211155633323,0.3827601905689406,0.3827601905689406,,,23.105351328427506,23.105351328427506,,,,0.9302240197049162,0.9302240197049162,,,0.94,0.94,,,0.98,0.98,,,48.558254987437,48.558254987437,,,97.116509974874,2330.796239396976,0.1659793481240676,55.15750768849396,109.68189654727983,162.84028472904106,212.6739197958198,0.5
2004-02-15,2004-02-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2004,2,15,2004.02,2003,5,138,20,0.08492839829931377,11.481256547483671,0.011680198679910865,0.5,3,Normal,43,7,5,4,78,137.0,0.13937387537067966,845.9675729087244,845.9675729087244,,4,211.4918932271811,211.4918932271811,211.4918932271811,211.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087244,967.8318702916347,990.0,0.4790141106334924,0.2267740583269795,989.2942118310395,0.31662991226697496,0.31662991226697496,0.31662991226697496,0.31662991226697496,21.145711627137658,21.145711627137658,21.145711627137658,21.145711627137658,,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.00226894924924,40.00226894924924,40.00226894924924,40.00226894924924,160.00907579699697,3840.217819127927,0.16278164225042546,52.25649054561337,103.73978417060295,153.57833134244785,199.50212911097725,0.335
2004-03-15,2004-03-26,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,2004,3,15,2004.03,2003,6,167,24,0.2476082525257085,95.28476792364654,0.033248503895274215,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08339625109165537,2626.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1526.8362560845896,41.0,7.0,13.0,67.0,1398.8362560845892,100.0,18.0,25.0,80.0,1542.8362560845892,1243.0,973.1899495836524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.873148423232765,14.873148423232765,14.873148423232765,14.873148423232765,,1.1,1.1,1.1,1.1,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.98,0.98,0.98,0.98,35.724304327608984,35.724304327608984,35.724304327608984,35.724304327608984,142.8972173104359,3429.533215450462,0.04986231052351447,39.14980944574771,77.2272677105623,113.07648777531065,143.8252830082372,0.1
2004-04-15,2004-04-26,3889.5171,1.0264767678475362,3992.498941295722,0.04,2004,4,15,2004.04,2003,7,198,29,0.3449519085279504,33.22838739502322,0.008322704121804803,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0738885606076732,3697.498941295722,1100.0,,4,275.0,275.0,275.0,275.0,2597.498941295722,30.0,3.9999999999999862,7.0,55.0,2501.498941295722,100.0,18.0,25.0,80.0,2669.498941295722,1243.0,975.6641048994123,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.398993107472918,12.398993107472918,12.398993107472918,12.398993107472918,,1.1,1.1,1.1,1.1,0.8699405654534786,0.8699405654534786,0.8699405654534786,0.8699405654534786,0.98,0.98,0.98,0.98,28.516996216867074,28.516996216867074,28.516996216867074,28.516996216867074,114.0679848674683,2737.631636819239,0.028570573604322306,32.06524720439516,63.008534825876175,91.63645008152331,115.02793472874643,0.04
2004-05-15,2004-05-26,3275.6178,1.0375592184505815,3398.647444510813,0.065,2004,5,15,2004.05,2003,8,228,33,0.29364313920573426,13.743495643334882,0.0040438132721098,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.09444933763825668,3077.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,1977.6474445108126,35.0,4.0,8.0,57.0,1873.6474445108124,100.0,18.0,25.0,80.0,2075.6474445108124,1243.0,974.4057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.657392707802801,13.657392707802801,13.657392707802801,13.657392707802801,,1.1,1.1,1.1,1.1,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.98,0.98,0.98,0.98,32.20255816818924,32.20255816818924,32.20255816818924,32.20255816818924,128.81023267275697,3091.4455841461668,0.03790043974134463,35.70913278221385,70.31454487119404,102.63450519551529,129.75472061362188,0.065
2004-06-15,2004-06-26,1862.3957,0.9887821130458808,1841.5035555735626,0.194,2004,6,15,2004.06,2003,9,259,37,0.15910590720155582,71.15694130303224,0.03864067548914908,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.13955987172664114,1584.5035555735626,1100.0,,4,275.0,275.0,275.0,275.0,484.5035555735626,38.000000000000014,5.9999999999999964,11.000000000000005,30.163645483179003,399.3399100903836,100.0,18.0,25.0,46.163645483178996,552.3399100903836,1243.0,970.5879345641607,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.475163442724536,17.475163442724536,17.475163442724536,17.475163442724536,,1.1,1.1,1.1,1.1,0.9292747284890324,0.9292747284890324,0.9292747284890324,0.9292747284890324,0.98,0.98,0.98,0.98,42.93318916510639,42.93318916510639,42.93318916510639,42.93318916510639,171.73275666042557,4121.586159850213,0.09325681513926642,46.042126652286605,91.12441935760685,134.19437162705728,172.5874106993297,0.195
2004-07-15,2004-07-26,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,2004,7,15,2004.07,2003,10,289,42,0.061306308295926176,26.648276648310233,0.03755585952591113,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3199148757307129,482.5637534250717,482.5637534250717,,2,241.28187671253585,241.28187671253585,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,562.5637534250717,966.7382550137004,990.0,0.2427905816956937,0.06651275068501432,989.6906966676194,0.4119796616656827,0.4119796616656827,,,22.54046199225341,22.54046199225341,,,,0.9651275068501431,0.9651275068501431,,,0.94,0.94,,,0.98,0.98,,,49.14852084613114,49.14852084613114,,,98.29704169226228,2359.129000614295,0.13853165584879645,54.30511493896513,107.9303202181736,160.09623920545022,208.7392238344808,0.445
2004-08-15,2004-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2004,8,15,2004.08,2003,11,320,46,0.03484037766093348,11.63510939264745,0.02885368985686837,0.35000000000000003,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,965.4146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.09295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,47.73565816378066,,,,47.73565816378066,1145.6557959307358,0.1183787645900089,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867,0.645
2004-09-15,2004-09-26,292.3549,0.9321255793839308,272.5114805482312,0.8280000000000001,2004,9,15,2004.09,2003,12,351,51,0.02354499191936717,1.9480320166438216,0.0071484401784644965,0.47,3,Normal,40,6,4,3,65,118.0,0.4330092800589935,154.5114805482312,154.5114805482312,,1,154.5114805482312,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.5114805482312,964.7900459221927,990.0,0.10960618655053336,0.0054511480548231185,989.8849426653946,0.16895926485787274,,,,24.925937478343847,,,,,0.6180459221929248,,,,0.92,,,,0.97,,,,33.71637102905713,,,,33.71637102905713,809.1929046973711,0.12372458936859265,57.23081877511242,113.97498910035276,169.64601488185212,222.61796145445962,0.83
