Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2004-10-15,2004-10-26,220.3957,0.9755817102863332,215.0140139457536,0.933,2004,10,15,2004.1,2004,1,15,3,0.018577210804913112,1.894039424419504,0.008808911520052618,0.55,3,Normal,37,5,3,2,50,97.0,0.4511333853079566,118.01401394575359,118.01401394575359,,1,118.01401394575359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457536,964.4900840836748,990.0,0.09545932293605236,0.001801401394575359,989.9027392756692,0.09832247051330392,,,,25.314332721481446,,,,,0.4720560557830144,,,,0.9,,,,0.97,,,,25.584876038903484,,,,25.584876038903484,614.0370249336836,0.11899166742386548,57.589991471898344,114.72617117139521,170.85500362852684,224.4259244750312,0.935
2004-11-15,2004-11-26,227.147,0.9666445606244088,219.57041201215256,0.924,2004,11,15,2004.11,2004,2,46,7,0.018970883597849986,5.690755217735301,0.025917677912907205,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.30514129561451,152.57041201215256,152.57041201215256,,1,152.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.57041201215256,964.5174224720728,990.0,0.10383082227687017,0.005257041201215256,989.890912136522,0.16473166633472758,,,,25.208757998114308,,,,,0.6102816480486102,,,,0.92,,,,0.97,,,,33.670559813740894,,,,33.670559813740894,808.0934355297818,0.15334743650195154,57.55832562347511,114.65981288373287,170.74788641640586,224.2650249394043,0.925
2004-12-15,2004-12-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2004,12,15,2004.12,2004,3,76,11,0.029631636150955782,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.2245167957013204,265.95875174717344,265.95875174717344,,1,265.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.95875174717344,965.1147937587358,990.0,0.1432335337905742,0.023191750349434687,989.83357471586,0.5003991063829127,,,,24.21838185074139,,,,,1.0638350069886937,,,,0.95,,,,0.98,,,,58.82718902784874,,,,58.82718902784874,1411.8525366683698,0.17152846728114898,56.81318633139391,113.10510135388836,168.25454686782962,220.55639056707733,0.72
2005-01-15,2005-01-26,683.8179,0.8882731187136144,607.4170586651944,0.486,2005,1,15,2005.01,2004,4,107,16,0.0524808338686728,59.98044539767522,0.0987467252392992,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.14981469272524794,516.4170586651944,516.4170586651944,,2,258.2085293325972,258.2085293325972,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,559.4170586651944,966.3296682346607,990.0,0.2409664108204025,0.07656682346607778,989.6824667657137,0.4717084470960646,0.4717084470960646,,,22.881090083956646,22.881090083956646,,,,1.0328341173303888,1.0328341173303888,,,0.94,0.94,,,0.98,0.98,,,53.3912675812966,53.3912675812966,,,106.7825351625932,2562.780843902237,0.17579772190996576,54.999271557731674,109.35629150028973,162.32909111966174,211.93838129541047,0.485
2005-02-15,2005-02-26,892.4834,0.9212976168676004,822.2428295138933,0.396,2005,2,15,2005.02,2004,5,138,20,0.07104178047000037,2.9135640584129305,0.0035434350459892954,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.12769950218000148,717.2428295138933,717.2428295138933,,3,239.0809431712977,239.0809431712977,239.0809431712977,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.2428295138933,967.1889713180556,990.0,0.3597059881239961,0.14862141475694665,989.4916725971193,0.4045087974564878,0.4045087974564878,0.4045087974564878,,21.898192481607023,21.898192481607023,21.898192481607023,,,0.9563237726851912,0.9563237726851912,0.9563237726851912,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.31252931686196,47.31252931686196,47.31252931686196,,141.93758795058585,3406.5021108140613,0.17262246973257134,53.49345792282999,106.26723467317932,157.50256287461002,205.04731876913345,0.395
2005-03-15,2005-03-26,1290.259,0.929310751141254,1199.0515604567634,0.28200000000000003,2005,3,15,2005.03,2004,6,166,24,0.10359805482346436,10.531324218395868,0.008783045338253923,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.10758503158184382,1070.0515604567634,1070.0515604567634,,4,267.51289011419084,267.51289011419084,267.51289011419084,267.51289011419084,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.0515604567634,968.5255906185783,990.0,0.7343012212778028,0.4410670285937923,988.8246317501283,0.5062539045022169,0.5062539045022169,0.5062539045022169,0.5062539045022169,19.792787227047878,19.792787227047878,19.792787227047878,19.792787227047878,,1.0700515604567633,1.0700515604567633,1.0700515604567633,1.0700515604567633,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.84919172702271,47.84919172702271,47.84919172702271,47.84919172702271,191.39676690809085,4593.5224057941805,0.15962346676333142,50.82402986250077,100.82134671965706,149.06792721139385,193.1775234624989,0.28
2005-04-15,2005-04-26,1349.4128,0.9235412334008892,1246.2383616789475,0.269,2005,4,15,2005.04,2004,7,197,29,0.10767499444906106,2.786169681997535,0.0022356635517494206,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11875737784272072,1098.2383616789475,1098.2383616789475,,4,274.5595904197369,274.5595904197369,274.5595904197369,274.5595904197369,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1164.2383616789475,968.673891993848,990.0,0.7894161921139449,0.4777098701826318,988.7328739377035,0.5332259166967481,0.5332259166967481,0.5332259166967481,0.5332259166967481,19.52575602715868,19.52575602715868,19.52575602715868,19.52575602715868,,1.0982383616789475,1.0982383616789475,1.0982383616789475,1.0982383616789475,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.447058481897145,48.447058481897145,48.447058481897145,48.447058481897145,193.78823392758846,4650.917614262125,0.15549853052710932,50.50534810185482,100.17311372295528,148.06866067719838,191.78236912403884,0.27
2005-05-15,2005-05-26,1414.6961,0.9198994486422936,1301.3781623864031,0.258,2005,5,15,2005.05,2004,8,227,33,0.11243907323018523,14.524329043412305,0.011160729035731098,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.14753590120793164,1109.3781623864031,1100.0,,4,275.0,275.0,275.0,275.0,9.378162386403119,2.295696000838263,0.4884459576251625,0.4884459576251625,0.4884459576251625,5.617128512689368,49.29569600083826,10.488445957625162,10.488445957625162,10.488445957625162,120.61712851268936,1170.2725879160885,968.8471885103572,990.0,0.7981253846211587,0.48,988.7218746153787,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.339751325021624,19.339751325021624,19.339751325021624,19.339751325021624,,1.1,1.1,1.1,1.1,0.9316569778932084,0.9316569778932084,0.9316569778932084,0.9316569778932084,0.98,0.98,0.98,0.98,47.635936044028966,47.635936044028966,47.635936044028966,47.635936044028966,190.54374417611587,4573.049860226781,0.1464168907112335,50.12759790462207,99.40516787312436,146.88594333990272,190.13365614193782,0.26
2005-06-15,2005-06-26,940.9512,0.9394044269109342,883.9337227871557,0.375,2005,6,15,2005.06,2004,9,258,37,0.07637187364881022,1.5977390492899983,0.0018075326329355602,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.18214035266393785,722.9337227871557,722.9337227871557,,3,240.97790759571856,240.97790759571856,240.97790759571856,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,786.9337227871557,967.4357348911486,990.0,0.3745209411993857,0.15146686139357787,989.4740121974072,0.4109438189065395,0.4109438189065395,0.4109438189065395,,21.62733348735181,21.62733348735181,21.62733348735181,,,0.9639116303828742,0.9639116303828742,0.9639116303828742,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.09807346215801,47.09807346215801,47.09807346215801,,141.29422038647402,3391.061289275377,0.15984707534514614,53.0294340179854,105.3181983843496,156.0267922956204,202.9566876606679,0.375
2005-07-15,2005-07-26,468.1939,0.9016040947784072,422.1255373902722,0.628,2005,7,15,2005.07,2004,10,288,42,0.03647164643051951,4.336947744922951,0.010274071006780308,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.319810075539654,287.1255373902722,287.1255373902722,,2,143.5627686951361,143.5627686951361,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.1255373902722,965.4995649182562,990.0,0.15690516001890958,0.02742510747805444,989.815669732503,0.14580557249015405,0.14580557249015405,,,24.17029924175669,24.17029924175669,,,,0.5742510747805444,0.5742510747805444,,,0.91,0.91,,,0.97,0.97,,,30.047336909082862,30.047336909082862,,,60.094673818165724,1442.2721716359772,0.14236209017272924,56.28076305855838,112.00047896376594,166.4981536374657,217.97804613088528,0.63
2005-08-15,2005-08-26,327.2891,0.92492387208679,302.71750166380065,0.78,2005,8,15,2005.08,2004,11,319,46,0.026154792143752367,2.8942968415631767,0.009561048917408131,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.37989214157732937,187.71750166380062,187.71750166380062,,1,187.71750166380062,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.71750166380062,964.913587508319,990.0,0.12123459464849468,0.008771750166380064,989.8699936551852,0.24947415181194715,,,,24.706931995054184,,,,,0.7508700066552025,,,,0.93,,,,0.97,,,,41.043772867321984,,,,41.043772867321984,985.0505488157277,0.135584406721569,57.075429210058616,113.65092494433094,169.1266691985129,221.8463043258812,0.78
2005-09-15,2005-09-26,230.5719,0.9769671292550732,225.26116722988786,0.919,2005,9,15,2005.09,2004,12,350,50,0.01946256484866231,10.495896998542236,0.04659434703110972,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742893,134.26116722988786,134.26116722988786,,1,134.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.26116722988792,964.5515670033792,990.0,0.10065721610109812,0.0034261167229887863,989.895916667176,0.12745738198457934,,,,25.216892281812026,,,,,0.5370446689195515,,,,0.91,,,,0.97,,,,29.31730976381505,,,,29.31730976381505,703.6154343315612,0.13014808599431427,57.5184828323217,114.57635645003715,170.61325856913442,224.06300292273883,0.92
2005-10-15,2005-10-26,160.4111,1.0497567287431553,168.39263159009116,0.988,2005,10,15,2005.1,2005,1,15,3,0.014549123369383875,2.795405569350152,0.016600521904989597,0.91,5,Dry,24,4,2,2,20,52.0,0.3088021103356869,116.39263159009116,116.39263159009116,,1,116.39263159009116,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.39263159009116,964.4632147368201,990.0,0.08979294258753108,0.0016392631590091155,989.9085677942534,0.09561833769223156,,,,25.34973471974129,,,,,0.4655705263603646,,,,0.9,,,,0.97,,,,25.26865683749031,,,,25.26865683749031,606.4477640997675,0.1500579722454864,57.62089638362241,114.79096249348049,170.95965783860902,224.5832733021145,0.99
2005-11-15,2005-11-26,186.7636,1.0331337858538572,192.95178512769542,0.973,2005,11,15,2005.11,2005,2,46,7,0.016671034235032883,5.8217973189786125,0.03017229052908605,0.93,5,Dry,23,4,2,2,19,50.0,0.25913209337197896,142.95178512769542,142.95178512769542,,1,142.95178512769542,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.9517851276954,964.4140964297444,990.0,0.0985062903844416,0.0042951785127695406,989.8971985311027,0.14456308109273006,,,,25.338539020265483,,,,,0.5718071405107816,,,,0.91,,,,0.97,,,,31.365577457179214,,,,31.365577457179214,752.773858972301,0.16255655492599605,57.67685051331787,114.90833801090835,171.14941490708182,224.8689476677809,0.975
2005-12-15,2005-12-26,351.1014,0.9267106402786159,325.36940319671845,0.7490000000000001,2005,12,15,2005.12,2005,3,76,11,0.028111916436196475,12.410521539348625,0.038142865977613814,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2366540899159033,248.36940319671845,248.36940319671845,,1,248.36940319671845,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.36940319671845,965.0268470159835,990.0,0.1373920527221574,0.01967388063934369,989.8429340666388,0.4364997532341035,,,,24.37958729742093,,,,,0.993477612786874,,,,0.95,,,,0.98,,,,55.30229208275809,,,,55.30229208275809,1327.2550099861944,0.16996770913128026,56.92920422353619,113.34641815920479,168.63974043712696,221.12523972523832,0.75
2006-01-15,2006-01-26,629.8704,0.8978916060640499,565.5553450682056,0.512,2006,1,15,2006.01,2005,4,107,16,0.04886398181389297,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2457761229066568,426.5553450682057,426.5553450682057,,2,213.27767253410286,213.27767253410286,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.5553450682057,966.1449990528067,990.0,0.20321026219977306,0.055311069013641134,989.7414786687866,0.3219946475135884,0.3219946475135884,,,23.27448496846619,23.27448496846619,,,,0.8531106901364113,0.8531106901364113,,,0.94,0.94,,,0.98,0.98,,,44.85887819694597,44.85887819694597,,,89.71775639389195,2153.2261534534077,0.15863656347032148,55.29957112356082,109.97441127011946,163.299988971115,213.336438280346,0.51
2006-02-15,2006-02-26,1088.9293,0.9262205169466052,1008.588659164305,0.328,2006,2,15,2006.02,2005,5,138,20,0.08714206015179596,5.377593455113697,0.005331800438416049,0.45,3,Normal,43,7,5,4,78,137.0,0.1358333734522806,871.588659164305,871.588659164305,,4,217.89716479107625,217.89716479107625,217.89716479107625,217.89716479107625,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,926.588659164305,967.9269929288021,990.0,0.5024916000310364,0.24727092733144398,989.2502374726377,0.3360799753446552,0.3360799753446552,0.3360799753446552,0.3360799753446552,20.987164568490808,20.987164568490808,20.987164568490808,20.987164568490808,,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.32646747836822,41.32646747836822,41.32646747836822,41.32646747836822,165.3058699134729,3967.340877923349,0.16389820410080932,52.06594599945957,103.35109548434612,152.97642674616424,198.65532032223487,0.33
2006-03-15,2006-03-26,1555.9703,0.952015772450731,1481.3082670648955,0.234,2006,3,15,2006.03,2005,6,166,24,0.12798503427440694,39.73284347440381,0.02682280546042692,0.66,3,Normal,49,9,9,9,107,183.0,0.12353944419860775,1298.3082670648955,1100.0,,4,275.0,275.0,275.0,275.0,198.30826706489552,51.0,9.000000000000002,9.752865593355518,9.752865593355518,118.80253587818449,100.0,18.0,18.75286559335552,18.75286559335552,225.80253587818447,1236.7528655933556,969.4242267089792,990.0,0.9055812868022444,0.48,988.6144187131978,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65525722421883,18.65525722421883,18.65525722421883,18.65525722421883,,1.1,1.1,1.1,1.1,0.9319941000157106,0.9319941000157106,0.9319941000157106,0.9319941000157106,0.98,0.98,0.98,0.98,45.96657882932038,45.96657882932038,45.96657882932038,45.96657882932038,183.86631531728162,4412.791567614757,0.12412427541608152,48.83004047609679,96.77058471387564,142.83656385178338,184.50808342493968,0.235
2006-04-15,2006-04-26,2633.7601,1.0222948118787176,2692.4792859631725,0.113,2006,4,15,2006.04,2005,7,197,29,0.2326302103072181,0.0,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.08059486330360875,2475.4792859631725,1100.0,,4,275.0,275.0,275.0,275.0,1375.4792859631725,46.0,5.0,11.0,61.0,1252.4792859631727,100.0,18.0,25.0,80.0,1369.4792859631727,1243.0,972.7715017247386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.291596282146616,15.291596282146616,15.291596282146616,15.291596282146616,,1.1,1.1,1.1,1.1,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.98,0.98,0.98,0.98,36.919752408920594,36.919752408920594,36.919752408920594,36.919752408920594,147.67900963568238,3544.2962312563764,0.054848707808295566,40.3075161898341,79.55660102781451,116.6035705882888,148.59881647903617,0.115
2006-05-15,2006-05-26,2397.8624,1.0100198215488758,2421.888553346759,0.134,2006,5,15,2006.05,2005,8,227,33,0.20925117100916002,10.705701282434804,0.004420393856538448,0.49,3,Normal,55,13,13,17,178,276.0,0.11396065257362945,2145.888553346759,1100.0,,4,275.0,275.0,275.0,275.0,1045.8885533467592,45.0,5.0,12.0,63.0,920.8885533467592,100.0,18.0,25.0,80.0,1098.8885533467592,1243.0,972.1183516804922,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.94474632639306,15.94474632639306,15.94474632639306,15.94474632639306,,1.1,1.1,1.1,1.1,0.9195257643216704,0.9195257643216704,0.9195257643216704,0.9195257643216704,0.98,0.98,0.98,0.98,38.76227813028112,38.76227813028112,38.76227813028112,38.76227813028112,155.04911252112447,3721.1787005069873,0.06401992044880232,42.081051469219936,83.12859655749334,122.02138617266878,155.95333351670394,0.135
2006-06-15,2006-06-26,1574.8324,0.9483007366521528,1493.4147250236774,0.232,2006,6,15,2006.06,2005,9,258,37,0.1290310322420457,31.98400225307796,0.02141669136988781,0.22,2,Mod_Wet,62,12,14,16,153,257.0,0.1720888348652953,1236.4147250236774,1100.0,,4,275.0,275.0,275.0,275.0,136.41472502367742,32.9093889162179,5.999999999999999,7.431152335920171,8.49274552676591,81.58143824477344,94.90938891621788,18.0,21.43115233592017,24.49274552676591,234.58143824477344,1234.340541252138,969.4633398808458,990.0,0.8992538786941328,0.48,988.6207461213057,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62247146046009,18.62247146046009,18.62247146046009,18.62247146046009,,1.1,1.1,1.1,1.1,0.9319749725725194,0.9319749725725194,0.9319749725725194,0.9319749725725194,0.98,0.98,0.98,0.98,45.88485294295235,45.88485294295235,45.88485294295235,45.88485294295235,183.5394117718094,4404.945882523425,0.1228991576796589,48.7399478379136,96.58783415657294,142.55611036613286,184.11949836484592,0.23
2006-07-15,2006-07-26,643.0906,0.8994980815126185,578.4587609387987,0.504,2006,7,15,2006.07,2005,10,288,42,0.049978836945112216,8.125077072236081,0.014046078339361029,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3924220970075631,351.4587609387986,351.4587609387986,,2,175.72938046939942,175.72938046939942,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.4587609387986,966.2030644242244,990.0,0.1852446069538446,0.04029175218775975,989.7744636408584,0.2186208384335644,0.2186208384335644,,,23.352778378200394,23.352778378200394,,,,0.7029175218775975,0.7029175218775975,,,0.93,0.93,,,0.97,0.97,,,36.31672069432562,36.31672069432562,,,72.63344138865124,1743.2025933276293,0.1255637329630416,55.20606976323968,109.7818658245083,162.99733821468052,212.9001378693501,0.505
2006-08-15,2006-08-26,389.3441,0.9091157456001098,353.9588517665037,0.7090000000000001,2006,8,15,2006.08,2005,11,319,46,0.03058204479262592,3.5596201556190863,0.010056593126161636,0.56,3,Normal,47,8,6,5,89,155.0,0.4379040084078727,198.95885176650367,198.95885176650367,,1,198.95885176650367,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9588517665037,965.1697942588324,990.0,0.1282889175608315,0.00989588517665037,989.8618151972626,0.2802386694079664,,,,24.41178226902215,,,,,0.7958354070660147,,,,0.93,,,,0.97,,,,42.981982583766346,,,,42.981982583766346,1031.567582010392,0.12143214492095905,56.73956155821102,112.95208294537241,168.0105893074648,220.19678109158767,0.71
2006-09-15,2006-09-26,255.4785,0.9493287378785416,242.533081960103,0.887,2006,9,15,2006.09,2005,12,350,50,0.0209548582813529,0.0,0.0,0.61,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917604,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.4981323278404121,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.395474036962135,114.31895986289705,170.19867133117657,223.44229372838745,0.885
2006-10-15,2006-10-26,237.5208,0.9742509663060136,231.4048689177774,0.911,2006,10,15,2006.1,2006,1,15,3,0.019993380674495964,1.5972541239545135,0.0069024222844768605,0.65,3,Normal,37,5,3,2,50,97.0,0.4191787340242437,134.4048689177774,134.4048689177774,,1,134.4048689177774,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.4048689177774,964.5884292135066,990.0,0.10104711440378776,0.003440486891777741,989.8955123987043,0.12773160727952032,,,,25.179351577918304,,,,,0.5376194756711097,,,,0.91,,,,0.97,,,,29.304996747802054,,,,29.304996747802054,703.3199219472491,0.1266394993538994,57.475088220413284,114.48550825156859,170.4668221994213,223.84352023740794,0.91
2006-11-15,2006-11-26,271.9838,0.9528239012323004,259.1526653879857,0.8640000000000001,2006,11,15,2006.11,2006,2,46,7,0.022390790289521963,10.938807232295973,0.04220989668741835,0.47,3,Normal,36,5,3,2,47,93.0,0.3588618309627136,166.15266538798568,166.15266538798568,,1,166.15266538798568,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.15266538798568,964.7366106615519,990.0,0.1115293177459042,0.006615266538798568,989.8818554157152,0.19542343000457074,,,,24.949821324158826,,,,,0.6646106615519427,,,,0.92,,,,0.97,,,,36.29136650724743,,,,36.29136650724743,870.9927961739385,0.14003856164440553,57.29669049867618,114.11252187822588,169.86680588785,222.94687846722545,0.865
2006-12-15,2006-12-26,466.0267,0.9085437496786656,423.4056454683745,0.628,2006,12,15,2006.12,2006,3,76,11,0.036582247768467566,8.525424259367298,0.020135358020407147,0.45,3,Normal,38,5,4,3,54,104.0,0.24562733424339306,319.4056454683745,319.4056454683745,,2,159.70282273418724,159.70282273418724,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4056454683745,965.5053254046077,990.0,0.16364025126255974,0.0338811290936749,989.8024786196436,0.18052580579071886,0.18052580579071886,,,24.11662740924541,24.11662740924541,,,,0.6388112909367489,0.6388112909367489,,,0.92,0.92,,,0.97,0.97,,,33.717683917735116,33.717683917735116,,,67.43536783547023,1618.4488280512853,0.15926893879951154,56.27248150152489,111.98333087057644,166.4709693729409,217.9383267602041,0.63
2007-01-15,2007-01-26,815.842,0.9237222386349396,753.6113986124063,0.425,2007,1,15,2007.01,2006,4,107,16,0.06511202484011193,11.377285411575372,0.015097018745369162,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.18444519318037786,614.6113986124062,614.6113986124062,,3,204.87046620413543,204.87046620413543,204.87046620413543,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124062,966.9144455944496,990.0,0.3071660281811051,0.1143834195837219,989.5784505522353,0.2971289901950567,0.2971289901950567,0.2971289901950567,,22.366875967590495,22.366875967590495,22.366875967590495,,,0.8194818648165418,0.8194818648165418,0.8194818648165418,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.551635574431,40.551635574431,40.551635574431,,121.654906723293,2919.717761359032,0.16142922857495412,53.99344827109143,107.2912188480002,159.0983028232506,207.31589403825782,0.425
2007-02-15,2007-02-26,3408.2305,1.0319782984109251,3517.219911982216,0.058,2007,2,15,2007.02,2006,5,138,20,0.3038878003952635,322.79760908635126,0.09177635097159184,0.06,1,Wet,55,10,10,8,114,197.0,0.05601014577703098,3320.219911982216,1100.0,,4,275.0,275.0,275.0,275.0,2220.2199119822158,45.0,8.0,15.0,72.0,2080.2199119822158,100.0,18.0,25.0,80.0,2194.2199119822158,1243.0,974.6569660039622,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.406132002923028,13.406132002923028,13.406132002923028,13.406132002923028,,1.1,1.1,1.1,1.1,0.8878598952454557,0.8878598952454557,0.8878598952454557,0.8878598952454557,0.98,0.98,0.98,0.98,31.46847576380878,31.46847576380878,31.46847576380878,31.46847576380878,125.87390305523512,3020.9736733256427,0.035787896749480116,34.98650117919851,68.86448149907916,100.44865140418621,126.82037319593384,0.06
2007-03-15,2007-03-26,3938.1347,1.0264767678475362,4042.4037782042274,0.038,2007,3,15,2007.03,2006,6,166,24,0.3492636864368452,100.43436251246204,0.024845207956212232,0.09,1,Wet,68,14,17,21,195,315.0,0.07792393271013953,3727.4037782042274,1100.0,,4,275.0,275.0,275.0,275.0,2627.403778204228,32.0,4.000000000000013,8.0,59.0,2524.403778204228,100.0,18.0,25.0,80.0,2719.403778204228,1243.0,975.7575989141136,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.305499092771539,12.305499092771539,12.305499092771539,12.305499092771539,,1.1,1.1,1.1,1.1,0.8681227368582903,0.8681227368582903,0.8681227368582903,0.8681227368582903,0.98,0.98,0.98,0.98,28.24282535825084,28.24282535825084,28.24282535825084,28.24282535825084,112.97130143300336,2711.311234392081,0.02794656536838808,31.789557486718632,62.45636885160754,90.80676145274685,113.92067730619013,0.04
2007-04-15,2007-04-26,3246.5778,1.0390023785474851,3373.2020563394613,0.067,2007,4,15,2007.04,2006,7,197,29,0.2914446576677294,0.0,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.08745399625426789,3078.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,1978.2020563394615,30.0,4.0,6.999999999999987,55.0,1882.2020563394615,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.863763951341525,70.6249131369646,103.10256044396944,130.38354138422108,0.065
2007-05-15,2007-05-26,2507.9427,1.0205004355171887,2559.356617602154,0.125,2007,5,15,2007.05,2006,8,227,33,0.22112841176082607,23.943970673870353,0.009355464771573457,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.12542214625046785,2238.356617602154,1100.0,,4,275.0,275.0,275.0,275.0,1138.3566176021538,35.000000000000036,4.0,8.0,57.0,1034.3566176021538,100.0,18.0,25.0,80.0,1236.3566176021538,1243.0,972.4501711459362,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.612926860949033,15.612926860949033,15.612926860949033,15.612926860949033,,1.1,1.1,1.1,1.1,0.9164851398956048,0.9164851398956048,0.9164851398956048,0.9164851398956048,0.98,0.98,0.98,0.98,37.83010352367332,37.83010352367332,37.83010352367332,37.83010352367332,151.32041409469332,3631.689938272639,0.059124395972791184,41.185459380065886,81.32426284994987,119.28324799730564,152.23295705633225,0.125
2007-06-15,2007-06-26,1481.9755,0.9382496155673572,1390.4629431552414,0.246,2007,6,15,2007.06,2006,9,258,37,0.12013599828861285,30.164001307538232,0.021693495289482518,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.18483052803752906,1133.4629431552416,1100.0,,4,275.0,275.0,275.0,275.0,33.462943155241426,8.072772278696373,1.5624720539412336,1.8228840629314391,2.083296071921645,19.921518687750726,70.07277227869639,13.562472053941233,15.82288406293144,18.083296071921644,172.9215186877507,1199.458128395569,969.1307264317323,990.0,0.8402488451070068,0.48,988.679751154893,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.01408994316064,19.01408994316064,19.01408994316064,19.01408994316064,,1.1,1.1,1.1,1.1,0.9319926572386724,0.9319926572386724,0.9319926572386724,0.9319926572386724,0.98,0.98,0.98,0.98,46.85067060274884,46.85067060274884,46.85067060274884,46.85067060274884,187.40268241099534,4497.664377863888,0.13477718578083125,49.49753747885988,98.12527299637208,144.9172163466025,187.39502270712435,0.245
2007-07-15,2007-07-26,750.8951,0.9169012381868608,688.4966469384468,0.453,2007,7,15,2007.07,2006,10,288,42,0.0594861102954818,16.763706137479407,0.024348275640880674,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3297038569605326,461.4966469384468,461.4966469384468,,2,230.7483234692234,230.7483234692234,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.4966469384468,966.6539865877536,990.0,0.2305777663411286,0.062299329387689374,989.7071229042713,0.3768406549431035,0.3768406549431035,,,22.67629566157435,22.67629566157435,,,,0.9229932938768936,0.9229932938768936,,,0.94,0.94,,,0.98,0.98,,,47.286111483761395,47.286111483761395,,,94.57222296752279,2269.7333512205473,0.1373604699282984,54.45157730920536,108.23088689601204,160.56613508454325,209.4107491833808,0.455
2007-08-15,2007-08-26,476.9275,0.90577073560875,431.9869725070421,0.62,2007,8,15,2007.08,2006,11,319,46,0.03732367442460844,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.42593877063503455,247.98697250704208,247.98697250704208,,1,247.98697250704208,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.98697250704214,965.5439413762816,990.0,0.1478923524931136,0.019597394501408426,989.8325102530057,0.4351586905111302,,,,23.85341018621272,,,,,0.9919478900281684,,,,0.94,,,,0.98,,,,53.456716549162216,,,,53.456716549162216,1282.9611971798931,0.12374613113660685,56.21679034537321,111.8680330923565,166.28823656193933,217.67143494748325,0.62
2007-09-15,2007-09-26,331.6178,0.9215783908625044,305.6117985053638,0.775,2007,9,15,2007.09,2006,12,350,50,0.02640485939086344,7.347083152006007,0.024040574310082004,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4515532472074306,167.6117985053638,167.6117985053638,,1,167.6117985053638,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.61179850536385,964.9280589925268,990.0,0.1171403858541013,0.006761179850536383,989.8760984342954,0.19887469792211224,,,,24.74916474384652,,,,,0.6704471940214553,,,,0.92,,,,0.97,,,,36.315639956390704,,,,36.315639956390704,871.5753589533771,0.11882931265742125,57.056945851036645,113.61241115756992,169.06502706643704,221.75489584058846,0.775
2007-10-15,2007-10-26,266.66,0.948216490608073,252.85140938554886,0.871,2007,10,15,2007.1,2007,1,15,3,0.021846361770911416,6.670462134182571,0.026380956904263973,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.43503811296646383,142.8514093855489,142.8514093855489,,1,142.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.85140938554886,964.7114056375424,990.0,0.1059720713814371,0.004285140938554886,989.88974278768,0.1443594590202548,,,,25.03397769111748,,,,,0.5714056375421954,,,,0.91,,,,0.97,,,,30.96681391567989,,,,30.96681391567989,743.2035339763174,0.12247040264055467,57.32746978224514,114.17682059266056,169.9701136146661,223.10096867621112,0.87
2007-11-15,2007-11-26,289.956,0.9321255793839308,270.2754044958471,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.023351794948441192,0.0,0.0,0.42,3,Normal,36,5,3,2,47,93.0,0.3440934633821961,177.27540449584708,177.27540449584708,,1,177.27540449584708,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.27540449584708,964.7811016179834,990.0,0.11532116062358425,0.007727540449584711,989.8769512989267,0.22248644515902435,,,,24.873363235784478,,,,,0.7091016179833884,,,,0.93,,,,0.97,,,,39.02174506506707,,,,39.02174506506707,936.5218815616097,0.14437771405006505,57.241901937183094,113.99812263911384,169.68313621637262,222.6732245578489,0.83
2007-12-15,2007-12-26,501.4829,0.9004029449403108,451.5366799972075,0.598,2007,12,15,2007.12,2007,3,76,11,0.03901276915175873,9.563520346438622,0.02117994123201191,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2613298215346088,333.5366799972075,333.5366799972075,,2,166.76833999860375,166.76833999860375,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.5366799972075,965.6319150599874,990.0,0.17065793800645268,0.0367073359994415,989.7926347259939,0.19687603141411605,0.19687603141411605,,,23.96384363459257,23.96384363459257,,,,0.6670733599944151,0.6670733599944151,,,0.92,0.92,,,0.97,0.97,,,34.9863512485317,34.9863512485317,,,69.9727024970634,1679.3448599295216,0.1549657106428123,56.08840206785521,111.60238856443905,165.86760866986674,217.05796594225967,0.6
2008-01-15,2008-01-26,1098.2906,0.922996705259988,1013.7186052180156,0.325,2008,1,15,2008.01,2007,4,107,16,0.08758528749083656,42.23228885677486,0.041660761319155394,0.1,1,Wet,49,8,7,5,81,150.0,0.14797005720116996,863.7186052180156,863.7186052180156,,4,215.9296513045039,215.9296513045039,215.9296513045039,215.9296513045039,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180156,967.9431156163997,990.0,0.5035270087655123,0.2409748841744125,989.2554981070599,0.3300441865116804,0.3300441865116804,0.3300441865116804,0.3300441865116804,20.982338304148843,20.982338304148843,20.982338304148843,20.982338304148843,,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.94389031502215,40.94389031502215,40.94389031502215,40.94389031502215,163.7755612600886,3930.6134702421273,0.16155919445206018,52.033416798910295,103.28475915511034,152.87374963030246,198.51097866154763,0.325
2008-02-15,2008-02-26,2373.8032,1.0080375719135228,2392.8828139285506,0.138,2008,2,15,2008.02,2007,5,138,20,0.2067450751234268,113.5301630295994,0.04744493226695443,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.06770076622934748,2230.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1130.8828139285506,51.0,10.0,18.0,34.903790553350326,1016.9790233752002,100.0,18.0,25.0,39.903790553350326,1109.9790233752,1243.0,972.0483378267244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.920125134736992,0.920125134736992,0.920125134736992,0.920125134736992,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850707352921,83.50641116073791,122.59511335957308,156.73379175310396,0.14
2008-03-15,2008-03-26,2883.1094,1.0205622441948206,2942.3925995231825,0.094,2008,3,15,2008.03,2007,6,167,24,0.25422272059880296,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.08122641419052311,2703.3925995231825,1100.0,,4,275.0,275.0,275.0,275.0,1603.3925995231823,41.0,7.0,13.0,67.0,1475.3925995231823,100.0,18.0,25.0,80.0,1619.3925995231823,1243.0,973.3747407574697,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.688357249415574,14.688357249415574,14.688357249415574,14.688357249415574,,1.1,1.1,1.1,1.1,0.9062704265622914,0.9062704265622914,0.9062704265622914,0.9062704265622914,0.98,0.98,0.98,0.98,35.193204417690524,35.193204417690524,35.193204417690524,35.193204417690524,140.7728176707621,3378.5476240982903,0.047842975710846496,38.63379465278694,76.18959757586168,111.50666935163376,141.7041642497578,0.095
2008-04-15,2008-04-26,3103.7054,1.0245696471551824,3179.962346551635,0.076,2008,4,15,2008.04,2007,7,198,29,0.27474874674206123,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.06823980171819195,2962.962346551635,1100.0,,4,275.0,275.0,275.0,275.0,1862.9623465516352,46.0,5.0,11.0,61.0,1739.9623465516354,100.0,18.0,25.0,80.0,1856.9623465516354,1243.0,973.9423011629308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.120796843954466,14.120796843954466,14.120796843954466,14.120796843954466,,1.1,1.1,1.1,1.1,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.98,0.98,0.98,0.98,33.55181816456687,33.55181816456687,33.55181816456687,33.55181816456687,134.20727265826747,3220.9745437984197,0.042204044586817965,37.03251563315247,72.97167453229079,106.64390906877615,135.14685098131793,0.075
2008-05-15,2008-05-26,2361.8284,1.0072308567466204,2378.9064428204997,0.14,2008,5,15,2008.05,2007,8,228,33,0.2055375166596912,30.81359372020279,0.012952839660087392,0.44,3,Normal,55,13,13,17,178,276.0,0.11601969502960632,2102.9064428204997,1100.0,,4,275.0,275.0,275.0,275.0,1002.9064428204996,45.0,5.0,12.0,61.773222927349615,879.1332198931502,100.0,18.0,25.0,78.77322292734962,1057.13321989315,1243.0,972.0146017585324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.04849624835306,16.04849624835306,16.04849624835306,16.04849624835306,,1.1,1.1,1.1,1.1,0.9204086902818444,0.9204086902818444,0.9204086902818444,0.9204086902818444,0.98,0.98,0.98,0.98,39.05195970085301,39.05195970085301,39.05195970085301,39.05195970085301,156.20783880341205,3748.988131281889,0.06566371673625279,42.35862873109796,83.68807024157513,122.87102038261692,157.10923753195746,0.14
2008-06-15,2008-06-26,1436.8995,0.9268224446004368,1331.7507072351455,0.254,2008,6,15,2008.06,2007,9,259,37,0.11506326110511655,29.62379426718417,0.0222442489470768,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.1929790602728937,1074.7507072351455,1074.7507072351455,,4,268.68767680878636,268.68767680878636,268.68767680878636,268.68767680878636,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1162.7507072351455,968.942645079882,990.0,0.7872690619888697,0.44717591940568907,988.7655550186054,0.5107021027214614,0.5107021027214614,0.5107021027214614,0.5107021027214614,19.312207836002,19.312207836002,19.312207836002,19.312207836002,,1.0747507072351454,1.0747507072351454,1.0747507072351454,1.0747507072351454,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.89241626039875,46.89241626039875,46.89241626039875,46.89241626039875,187.56966504159504,4501.671960998279,0.14084442683046092,49.91712235683536,98.97747819573428,146.22774283885857,189.21727170349112,0.255
2008-07-15,2008-07-26,643.0906,0.8994980815126185,578.4587609387987,0.504,2008,7,15,2008.07,2007,10,289,42,0.049978836945112216,0.0,0.0,0.44,3,Normal,50,10,9,9,108,186.0,0.32154409710751863,392.4587609387986,392.4587609387986,,2,196.22938046939944,196.22938046939944,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.4587609387986,966.2030644242244,990.0,0.19520770658484088,0.048491752187759744,989.7563005412276,0.2726057537202669,0.2726057537202669,,,23.280630363282672,23.280630363282672,,,,0.7849175218775974,0.7849175218775974,,,0.93,0.93,,,0.97,0.97,,,40.428018738022224,40.428018738022224,,,80.85603747604445,1940.5448994250671,0.13977839551573334,55.20606976323968,109.7818658245083,162.99733821468052,212.9001378693501,0.505
2008-08-15,2008-08-26,413.9237,0.9163710051690066,379.3076770322744,0.684,2008,8,15,2008.08,2007,11,320,46,0.032772183295588515,1.300228034701206,0.0034278980190284225,0.52,3,Normal,47,8,6,5,89,155.0,0.40863923770994864,224.3076770322744,224.3076770322744,,1,224.3076770322744,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.30767703227434,965.2965383851614,990.0,0.1367073466158845,0.01486153540645488,989.8484311179776,0.3561226853995565,,,,24.19577004741666,,,,,0.8972307081290976,,,,0.94,,,,0.98,,,,49.046330783786466,,,,49.046330783786466,1177.1119388108755,0.12930487241262253,56.56671007557953,112.59319236784194,167.43927275067026,219.3565839541449,0.685
2008-09-15,2008-09-26,291.5539,0.9321255793839308,271.7648479591447,0.8310000000000001,2008,9,15,2008.09,2007,12,351,51,0.02348048286367009,5.084506068931488,0.01870921168471304,0.53,3,Normal,40,6,4,3,65,118.0,0.4341989072028158,153.76484795914467,153.76484795914467,,1,153.76484795914467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.76484795914467,964.7870593918367,990.0,0.10935165271334477,0.005376484795914468,989.8852718624906,0.16732685736022068,,,,24.930885613293963,,,,,0.6150593918365787,,,,0.92,,,,0.97,,,,33.56010710998737,,,,33.56010710998737,805.4425706396968,0.12348950705733867,57.23452196447703,113.98271835491829,169.65841694685992,222.63642298197632,0.83
2008-10-15,2008-10-26,196.5408,1.027758050430766,201.9963894381031,0.961,2008,10,15,2008.1,2008,1,15,3,0.01745248804745211,0.26877337561737136,0.0013305850484012262,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3613925981700236,128.99638943810308,128.99638943810308,,1,128.99638943810308,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.99638943810308,964.4119783366284,990.0,0.09681695094480787,0.002899638943810311,989.9002834101112,0.1176105204151208,,,,25.37069455306759,,,,,0.5159855577524124,,,,0.91,,,,0.97,,,,28.33949098062355,,,,28.33949098062355,680.1477835349651,0.1402970174836095,57.67924733799934,114.9133679222208,171.1575515646011,224.88120831691703,0.96
2008-11-15,2008-11-26,266.66,0.948216490608073,252.85140938554886,0.871,2008,11,15,2008.11,2008,2,46,7,0.021846361770911416,29.46489560344093,0.11653047801886185,0.54,3,Normal,36,5,3,2,47,93.0,0.3678049500534649,159.8514093855489,159.8514093855489,,1,159.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.85140938554886,964.7114056375424,990.0,0.10938116229052802,0.0059851409385548865,989.8846336967708,0.1808624334123976,,,,24.992365625816173,,,,,0.6394056375421955,,,,0.92,,,,0.97,,,,34.974571673478096,,,,34.974571673478096,839.3897201634743,0.13832065147854772,57.32746978224514,114.17682059266056,169.9701136146661,223.10096867621112,0.87
2008-12-15,2008-12-26,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2008,12,15,2008.12,2008,3,76,11,0.04499899827695158,14.784100324309465,0.028386104511899605,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.226565043453911,402.8217393165692,402.8217393165692,,2,201.41086965828458,201.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,456.8217393165692,965.9436978269246,990.0,0.19366773630439565,0.05056434786331383,989.7557679158324,0.28718488164246897,0.28718488164246897,,,23.52488520726525,23.52488520726525,,,,0.8056434786331383,0.8056434786331383,,,0.94,0.94,,,0.97,0.97,,,42.38176243995176,42.38176243995176,,,84.76352487990354,2034.3245971176846,0.1627495906586611,55.61712114415222,110.6289654742054,164.3303858441172,214.82541067704307,0.545
2009-01-15,2009-01-26,946.0594,0.9394044269109342,888.7323884807021,0.374,2009,1,15,2009.01,2008,4,107,16,0.07678647836473265,32.076523897491484,0.036092443927160864,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.15640253669343826,749.7323884807021,749.7323884807021,,3,249.91079616023399,249.91079616023399,249.91079616023399,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,808.7323884807021,967.4549295539227,990.0,0.3944958141456633,0.16486619424035104,989.440637991614,0.4419257447053699,0.4419257447053699,0.4419257447053699,,21.543782692985825,21.543782692985825,21.543782692985825,,,0.9996431846409359,0.9996431846409359,0.9996431846409359,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.65527309704459,48.65527309704459,48.65527309704459,,145.96581929113378,3503.1796629872106,0.16424046336452752,52.992759671260366,105.2432408890263,155.91035529775067,202.7920268400286,0.375
2009-02-15,2009-02-26,1574.8324,0.9483007366521528,1493.4147250236774,0.232,2009,2,15,2009.02,2008,5,138,20,0.1290310322420457,16.57398237416146,0.011098044030534576,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.10847623053765697,1331.4147250236774,1100.0,,4,275.0,275.0,275.0,275.0,231.41472502367745,51.0,10.0,9.999401698553962,7.1424297846814016,153.27289354044208,100.0,18.0,16.99940169855396,12.1424297846814,246.27289354044208,1234.9994016985538,969.4633398808458,990.0,0.9009820372421088,0.48,988.619017962758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62074330191213,18.62074330191213,18.62074330191213,18.62074330191213,,1.1,1.1,1.1,1.1,0.9319738748844772,0.9319738748844772,0.9319738748844772,0.9319738748844772,0.98,0.98,0.98,0.98,45.880540806808405,45.880540806808405,45.880540806808405,45.880540806808405,183.5221632272336,4404.531917453607,0.12288760794448708,48.7399478379136,96.58783415657294,142.55611036613286,184.11949836484592,0.23
2009-03-15,2009-03-26,5158.6618,1.050595240745237,5419.665535694257,0.012,2009,3,15,2009.03,2008,6,166,24,0.4682591022839839,253.2794655133321,0.04673341257780902,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.044098662256172635,5180.665535694257,1100.0,,4,275.0,275.0,275.0,275.0,4080.6655356942574,40.99999999999989,7.0,13.0,67.0,3952.665535694258,100.0,18.0,25.0,80.0,4096.665535694257,1243.0,978.1562849249692,990.0406567457107,0.9219672131147539,0.48,988.638689532596,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.947469827626904,9.947469827626904,9.947469827626904,9.947469827626904,,1.1,1.1,1.1,1.1,0.8136038113035987,0.8136038113035987,0.8136038113035987,0.8136038113035987,0.98,0.98,0.98,0.98,21.39702439359248,21.39702439359248,21.39702439359248,21.39702439359248,85.58809757436991,2054.114341784878,0.01579213643548321,24.88788758450519,48.6598250225111,70.14366086614689,86.51280120693403,0.01
2009-04-15,2009-04-26,4462.0015,1.0174159913882748,4539.711679698469,0.025,2009,4,15,2009.04,2008,7,197,29,0.3922310891259478,135.96587596850625,0.02995033287610397,0.09,1,Wet,84,14,20,27,219,364.0,0.08018130350167461,4175.711679698469,1100.0,,4,275.0,275.0,275.0,275.0,3075.711679698469,16.0,4.0,5.0,53.0,2997.711679698469,100.0,18.0,25.0,80.0,3216.711679698469,1243.0,976.6676723738484,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.395425633037078,11.395425633037078,11.395425633037078,11.395425633037078,,1.1,1.1,1.1,1.1,0.8490579602294772,0.8490579602294772,0.8490579602294772,0.8490579602294772,0.98,0.98,0.98,0.98,25.57971292310627,25.57971292310627,25.57971292310627,25.57971292310627,102.31885169242508,2455.652440618202,0.02253862335575046,29.123832190953145,57.12152437718338,82.80133663064966,103.26370438742731,0.025
2009-05-15,2009-05-26,2582.9881,1.0219738995797112,2639.746421124989,0.117,2009,5,15,2009.05,2008,8,227,33,0.22807409078519905,43.25077013783904,0.016384441244703615,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.12160258933628874,2318.746421124989,1100.0,,4,275.0,275.0,275.0,275.0,1218.746421124989,35.000000000000036,4.0,8.0,57.0,1114.7464211249887,100.0,18.0,25.0,80.0,1316.7464211249887,1243.0,972.6442154992673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.418882507617994,15.418882507617994,15.418882507617994,15.418882507617994,,1.1,1.1,1.1,1.1,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.98,0.98,0.98,0.98,37.28121075773607,37.28121075773607,37.28121075773607,37.28121075773607,149.12484303094428,3578.996232742663,0.05649210918046866,40.656494819806106,80.2591097726272,117.66820901044977,150.04187359313346,0.115
2009-06-15,2009-06-26,1516.372,0.9463426663005948,1435.007521583566,0.24,2009,6,15,2009.06,2008,9,258,37,0.12398464986482008,49.69659328770922,0.034631590803696835,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.17909313793449266,1178.007521583566,1100.0,,4,275.0,275.0,275.0,275.0,78.0075215835659,18.818935168019788,3.642374548648992,4.249436973423824,4.856499398198657,46.44027549527464,80.8189351680198,15.642374548648991,18.249436973423823,20.856499398198658,199.44027549527462,1214.7107466900925,969.274639685116,990.0,0.8622629333671439,0.48,988.6577370666326,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.848162601516787,18.848162601516787,18.848162601516787,18.848162601516787,,1.1,1.1,1.1,1.1,0.9320413368058744,0.9320413368058744,0.9320413368058744,0.9320413368058744,0.98,0.98,0.98,0.98,46.44425177907678,46.44425177907678,46.44425177907678,46.44425177907678,185.77700711630712,4458.648170791371,0.12946065043010901,49.172150602623645,97.46474392293129,143.90233045474918,185.98593701542603,0.24
2009-07-15,2009-07-26,704.7879,0.8974945481008082,632.5432978174176,0.474,2009,7,15,2009.07,2008,10,288,42,0.05465174093142488,18.662108358095328,0.02950329000795471,0.32,2,Mod_Wet,58,11,11,11,136,227.0,0.35886871425760186,405.5432978174176,405.5432978174176,,2,202.7716489087088,202.7716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,485.5432978174176,966.4301731912697,990.0,0.20320626126777708,0.05110865956348352,989.7456850791687,0.2910761949448277,0.2910761949448277,,,23.02443569295428,23.02443569295428,,,,0.8110865956348352,0.8110865956348352,,,0.94,0.94,,,0.97,0.97,,,41.76041663631457,41.76041663631457,,,83.52083327262913,2004.499998543099,0.13203970947256366,54.83229171736635,109.01292696049428,161.79058529259785,211.16486002643643,0.475
2009-08-15,2009-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2009,8,15,2009.08,2008,11,319,46,0.03484037766093348,6.783069072713374,0.016821205946328806,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,965.4146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.09295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,47.73565816378066,,,,47.73565816378066,1145.6557959307358,0.1183787645900089,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867,0.645
