Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2009-09-15,2009-09-26,293.9613,0.9285666620255448,272.9626631056898,0.8250000000000001,2009,9,15,2009.09,2008,12,350,50,0.0235839740923316,8.228114412963519,0.0301437358477765,0.52,3,Normal,40,6,4,3,65,118.0,0.4322935549405561,154.96266310568978,154.96266310568978,,1,154.96266310568978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.96266310568973,964.7918506524228,990.0,0.1097599987860306,0.005496266310568979,989.8847437349034,0.16994950611752138,,,,24.922943576363078,,,,,0.6198506524227592,,,,0.92,,,,0.97,,,,33.810763240629,,,,33.810763240629,811.458317775096,0.12386589014021175,57.22857930386632,113.97031510103821,169.63851564360868,222.6067992874681,0.825
2009-10-15,2009-10-26,223.755,0.9693998050107177,216.90805337017312,0.932,2009,10,15,2009.1,2009,1,15,3,0.01874085581118296,0.0,0.0,0.53,3,Normal,37,5,3,2,50,97.0,0.44719409211819705,119.90805337017315,119.90805337017315,,1,119.90805337017315,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.90805337017312,964.5014483202208,990.0,0.0961050181943772,0.001990805337017312,989.9019041764684,0.10152808093445054,,,,25.298927775313054,,,,,0.4796322134806925,,,,0.9,,,,0.97,,,,25.97967529858297,,,,25.97967529858297,623.5122071659913,0.1197727557595398,57.57685251214552,114.69863437569776,170.81054566937766,224.359128154754,0.93
2009-11-15,2009-11-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.02487479522366953,5.586417507185332,0.019403837027833416,0.45,3,Normal,36,5,3,2,47,93.0,0.3230257747952889,194.90272249617507,194.90272249617507,,1,194.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.90272249617507,964.8516108899847,990.0,0.12129610710205074,0.00949027224961751,989.8692136206483,0.2689335546824405,,,,24.748669175981174,,,,,0.7796108899847004,,,,0.93,,,,0.97,,,,42.686784945302506,,,,42.686784945302506,1024.48283868726,0.14826808366103456,57.1539189010349,113.81455162807761,169.3887449544964,222.2353585014284,0.805
2009-12-15,2009-12-26,495.8325,0.906269201155406,449.35772368188776,0.602,2009,12,15,2009.12,2009,3,76,11,0.0388245073261151,7.384564031118884,0.01643359764824386,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2625970218852527,331.35772368188776,331.35772368188776,,2,165.67886184094388,165.67886184094388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,385.35772368188776,965.6221097565684,990.0,0.1699342993777487,0.03627154473637755,989.793794155886,0.1943091779961716,0.1943091779961716,,,23.977375221321374,23.977375221321374,,,,0.6627154473637755,0.6627154473637755,,,0.92,0.92,,,0.97,0.97,,,34.77741605685299,34.77741605685299,,,69.55483211370598,1669.3159707289435,0.15478721839650786,56.10280772837553,111.63218497515498,165.91476482958518,217.12668598425896,0.6
2010-01-15,2010-01-26,847.2388,0.9223656549968716,781.4639707007634,0.414,2010,1,15,2010.01,2009,4,107,16,0.06751848706854596,12.481273547565136,0.01597165578391642,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1778712841685514,642.4639707007634,642.4639707007634,,3,214.15465690025448,214.15465690025448,214.15465690025448,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,701.4639707007634,967.0258558828032,990.0,0.3233124467830513,0.12273919121022905,989.5539483620067,0.32464562650850104,0.32464562650850104,0.32464562650850104,,22.203446852695173,22.203446852695173,22.203446852695173,,,0.8566186276010179,0.8566186276010179,0.8566186276010179,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.970544692556,42.970544692556,42.970544692556,,128.911634077668,3093.879217864032,0.16496171149396546,53.79262233258393,106.87974296381692,158.45662350891104,206.40260584713627,0.415
2010-02-15,2010-02-26,1563.0265,0.9498905583950592,1484.7041148712756,0.234,2010,2,15,2010.02,2009,5,138,20,0.12827843552487814,40.79070722719166,0.02747396388183934,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.10911264970397516,1322.7041148712756,1100.0,,4,275.0,275.0,275.0,275.0,222.7041148712756,51.0,10.000000000000002,9.623017309252653,6.87358379232332,145.20751376969963,100.0,18.0,16.623017309252642,11.87358379232332,238.20751376969963,1234.6230173092524,969.4351979095841,990.0,0.8999947994996791,0.48,988.6200052005004,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.649872510916182,18.649872510916182,18.649872510916182,18.649872510916182,,1.1,1.1,1.1,1.1,0.9319911798566238,0.9319911798566238,0.9319911798566238,0.9319911798566238,0.98,0.98,0.98,0.98,45.95316690587033,45.95316690587033,45.95316690587033,45.95316690587033,183.81266762348133,4411.504022963552,0.12380424205897615,48.80480344951597,96.71938931614088,142.75799128532137,184.3992001633395,0.235
2010-03-15,2010-03-26,4784.4181,1.0404491690647353,4977.943836603279,0.018000000000000002,2010,3,15,2010.03,2009,6,166,24,0.4300943474825233,64.66896928182086,0.01299110062397731,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.04801179118225702,4738.943836603279,1100.0,,4,275.0,275.0,275.0,275.0,3638.9438366032787,41.0,7.0,13.0,67.0,3510.9438366032787,100.0,18.0,25.0,80.0,3654.9438366032787,1243.0,977.469637220984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.593460785901314,10.593460785901314,10.593460785901314,10.593460785901314,,1.1,1.1,1.1,1.1,0.8301984172697809,0.8301984172697809,0.8301984172697809,0.8301984172697809,0.98,0.98,0.98,0.98,23.25131614682697,23.25131614682697,23.25131614682697,23.25131614682697,93.00526458730783,2232.1263500953887,0.0186834700511146,26.78708101229161,52.45125715333558,75.80905797434166,93.99494733692616,0.02
2010-04-15,2010-04-26,4514.7987,1.0226568640230511,4617.0898802373495,0.024,2010,4,15,2010.04,2009,7,197,29,0.3989165656525069,92.05865060706584,0.01993867414214891,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.06389305983898996,4322.0898802373495,1100.0,,4,275.0,275.0,275.0,275.0,3222.0898802373495,30.0,4.0,7.0,55.0,3126.0898802373495,100.0,18.0,25.0,80.0,3294.0898802373495,1243.0,976.8092744808343,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.253823526050908,11.253823526050908,11.253823526050908,11.253823526050908,,1.1,1.1,1.1,1.1,0.845868213288631,0.845868213288631,0.845868213288631,0.845868213288631,0.98,0.98,0.98,0.98,25.16694978024295,25.16694978024295,25.16694978024295,25.16694978024295,100.6677991209718,2416.027178903323,0.021803300722358213,28.708525213414692,56.291072124177816,81.55693216921281,101.61151540734892,0.025
2010-05-15,2010-05-26,3889.5171,1.0264767678475362,3992.498941295722,0.04,2010,5,15,2010.05,2009,8,227,33,0.3449519085279504,41.43424067537171,0.010378021706356341,0.06,1,Wet,71,14,18,24,213,340.0,0.08515969697155554,3652.498941295722,1100.0,,4,275.0,275.0,275.0,275.0,2552.498941295722,29.0,4.0,7.0,56.0,2456.498941295722,100.0,18.0,25.0,80.0,2669.498941295722,1243.0,975.6641048994123,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.398993107472918,12.398993107472918,12.398993107472918,12.398993107472918,,1.1,1.1,1.1,1.1,0.8699405654534786,0.8699405654534786,0.8699405654534786,0.8699405654534786,0.98,0.98,0.98,0.98,28.516996216867074,28.516996216867074,28.516996216867074,28.516996216867074,114.0679848674683,2737.631636819239,0.028570573604322306,32.06524720439516,63.008534825876175,91.63645008152331,115.02793472874643,0.04
2010-06-15,2010-06-26,2129.9338,1.0075363282079397,2145.985680177984,0.163,2010,6,15,2010.06,2009,9,258,37,0.18541316276737785,24.006300292124706,0.011186607866895772,0.05,1,Wet,67,13,15,17,181,293.0,0.13653399587256293,1852.985680177984,1100.0,,4,275.0,275.0,275.0,275.0,752.9856801779837,33.0,5.0,10.0,43.688588952306226,661.2970912256776,100.0,18.0,25.0,60.688588952306226,842.2970912256776,1243.0,971.4523792280156,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.610718778869412,16.610718778869412,16.610718778869412,16.610718778869412,,1.1,1.1,1.1,1.1,0.9246316434800944,0.9246316434800944,0.9246316434800944,0.9246316434800944,0.98,0.98,0.98,0.98,40.60550860986783,40.60550860986783,40.60550860986783,40.60550860986783,162.42203443947133,3898.128826547311,0.07568644839512645,43.84125819497946,86.67843963341889,127.41742377228287,163.3068963898889,0.165
2010-07-15,2010-07-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2010,7,15,2010.07,2009,10,288,42,0.08492839829931377,30.75103230929119,0.031283872588283884,0.05,1,Wet,63,12,13,13,155,256.0,0.2604358547072554,726.9675729087244,726.9675729087244,,3,242.32252430290814,242.32252430290814,242.32252430290814,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.9675729087244,967.8318702916347,990.0,0.4002093297569984,0.1534837864543622,989.4463068837888,0.415535723998408,0.415535723998408,0.415535723998408,,21.19890086815536,21.19890086815536,21.19890086815536,,,0.9692900972116324,0.9692900972116324,0.9692900972116324,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.42266463549417,46.42266463549417,46.42266463549417,,139.2679939064825,3342.43185375558,0.14168116807187345,52.25649054561337,103.73978417060295,153.57833134244785,199.50212911097725,0.335
2010-08-15,2010-08-26,603.9569,0.9020340153560474,544.7896676089908,0.529,2010,8,15,2010.08,2009,11,319,46,0.0470698272814168,2.6469456585283524,0.0048586561308063035,0.05,1,Wet,58,10,10,7,117,202.0,0.3707852993735198,342.78966760899084,342.78966760899084,,2,171.39483380449542,171.39483380449542,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.78966760899084,966.0515535042405,990.0,0.1817013656266021,0.03855793352179817,989.7797407008516,0.20796187616567974,0.20796187616567974,,,23.52022532044541,23.52022532044541,,,,0.6855793352179816,0.6855793352179816,,,0.92,0.92,,,0.97,0.97,,,35.29130956438587,35.29130956438587,,,70.58261912877174,1693.9828590905215,0.12955939388232054,55.44827037313389,110.28079411987326,163.7819889510749,214.03224483005886,0.53
2010-09-15,2010-09-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2010,9,15,2010.09,2009,12,350,50,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.389664489782972,216.15082364025693,216.15082364025693,,1,216.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.15082364025693,965.1707541182013,990.0,0.13333422187314806,0.013230164728051386,989.8534356133987,0.3307199708279695,,,,24.35196152436961,,,,,0.8646032945610277,,,,0.94,,,,0.98,,,,47.567878255239584,,,,47.567878255239584,1141.6290781257499,0.13431531166946709,56.738269240742646,112.94939787987994,168.00631051146445,220.1904784286634,0.705
2010-10-15,2010-10-26,266.66,0.948216490608073,252.85140938554886,0.871,2010,10,15,2010.1,2010,1,15,3,0.021846361770911416,4.805460141593811,0.01900507556304117,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.43503811296646383,142.8514093855489,142.8514093855489,,1,142.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.85140938554886,964.7114056375424,990.0,0.1059720713814371,0.004285140938554886,989.88974278768,0.1443594590202548,,,,25.03397769111748,,,,,0.5714056375421954,,,,0.91,,,,0.97,,,,30.96681391567989,,,,30.96681391567989,743.2035339763174,0.12247040264055467,57.32746978224514,114.17682059266056,169.9701136146661,223.10096867621112,0.87
2010-11-15,2010-11-26,266.66,0.948216490608073,252.85140938554886,0.871,2010,11,15,2010.11,2010,2,46,7,0.021846361770911416,7.114978433747949,0.02813897083286177,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3678049500534649,159.8514093855489,159.8514093855489,,1,159.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.85140938554886,964.7114056375424,990.0,0.10938116229052802,0.0059851409385548865,989.8846336967708,0.1808624334123976,,,,24.992365625816173,,,,,0.6394056375421955,,,,0.92,,,,0.97,,,,34.974571673478096,,,,34.974571673478096,839.3897201634743,0.13832065147854772,57.32746978224514,114.17682059266056,169.9701136146661,223.10096867621112,0.87
2010-12-15,2010-12-26,457.4224,0.9069958559288028,414.8802212090072,0.637,2010,12,15,2010.12,2010,3,76,11,0.035845651112458216,11.63510939264745,0.0280445024801169,0.43,3,Normal,38,5,4,3,54,104.0,0.2506747602884814,310.8802212090072,310.8802212090072,,2,155.4401106045036,155.4401106045036,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.8802212090072,965.4669609954407,990.0,0.1608089295528068,0.03217604424180144,989.8070150262056,0.17100050531493324,0.17100050531493324,,,24.169053525449872,24.169053525449872,,,,0.6217604424180143,0.6217604424180143,,,0.92,0.92,,,0.97,0.97,,,32.88904848904797,32.88904848904797,,,65.77809697809593,1578.6743274743023,0.1585471989636219,56.32743165471156,112.09713408683004,166.65142973480678,218.20211949196,0.635
2011-01-15,2011-01-26,1165.2711,0.9387956563507877,1093.951447151104,0.309,2011,1,15,2011.01,2010,4,107,16,0.0945174050338554,58.29788639010803,0.0532911095295215,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.12706231191703005,954.9514471511039,954.9514471511039,,4,238.73786178777598,238.73786178777598,238.73786178777598,238.73786178777598,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1013.9514471511039,968.1952759767604,990.0,0.5825451507759121,0.31396115772088323,989.1034936915033,0.40335036669341057,0.40335036669341057,0.40335036669341057,0.40335036669341057,20.50486734804918,20.50486734804918,20.50486734804918,20.50486734804918,,0.954951447151104,0.954951447151104,0.954951447151104,0.954951447151104,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23858227708386,44.23858227708386,44.23858227708386,44.23858227708386,176.95432910833543,4246.90389860005,0.16175702273548276,51.51831468396383,102.23484828731691,151.24998052718252,196.2313901124503,0.31
2011-02-15,2011-02-26,2737.0952,1.0234104608467474,2801.1718600134204,0.105,2011,2,15,2011.02,2010,5,138,20,0.24202124870515954,118.17466875059245,0.04218758243202767,0.09,1,Wet,55,10,10,8,114,197.0,0.07032770920348178,2604.1718600134204,1100.0,,4,275.0,275.0,275.0,275.0,1504.1718600134204,45.0,8.0,15.0,61.0831212188191,1375.088738794601,100.0,18.0,25.0,69.0831212188191,1489.088738794601,1243.0,973.0338631103772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.029234896508072,15.029234896508072,15.029234896508072,15.029234896508072,,1.1,1.1,1.1,1.1,0.910334919291082,0.910334919291082,0.910334919291082,0.910334919291082,0.98,0.98,0.98,0.98,36.17144438210328,36.17144438210328,36.17144438210328,36.17144438210328,144.6857775284131,3472.4586606819153,0.05165187455785734,39.58347651039271,78.09960543256466,114.39685179412008,145.61096239531196,0.105
2011-03-15,2011-03-26,3698.669,1.0349526943726866,3827.947447142729,0.045,2011,3,15,2011.03,2010,6,166,24,0.3307346594331318,25.421476998728853,0.00664102037704411,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.062435548894067314,3588.947447142729,1100.0,,4,275.0,275.0,275.0,275.0,2488.947447142729,41.0,7.0,13.0,67.0,2360.947447142729,100.0,18.0,25.0,80.0,2504.947447142729,1243.0,975.3154124475168,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.747685559368575,12.747685559368575,12.747685559368575,12.747685559368575,,1.1,1.1,1.1,1.1,0.8764890034235234,0.8764890034235234,0.8764890034235234,0.8764890034235234,0.98,0.98,0.98,0.98,29.539666716956862,29.539666716956862,29.539666716956862,29.539666716956862,118.15866686782743,2835.808004827859,0.030867369131732436,33.079061427008675,65.03976089708735,94.69038393043394,119.10799709004448,0.045
2011-04-15,2011-04-26,4288.7031,1.0192072871113824,4371.077451777175,0.03,2011,4,15,2011.04,2010,7,197,29,0.3776610918335479,37.80992621692712,0.008650024309579441,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.06748908095418442,4076.077451777175,1100.0,,4,275.0,275.0,275.0,275.0,2976.077451777175,30.0,4.0,7.0,55.0,2880.077451777175,100.0,18.0,25.0,80.0,3048.077451777175,1243.0,976.3590717367523,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.70402627013307,11.70402627013307,11.70402627013307,11.70402627013307,,1.1,1.1,1.1,1.1,0.8558011378645709,0.8558011378645709,0.8558011378645709,0.8558011378645709,0.98,0.98,0.98,0.98,26.48109408948591,26.48109408948591,26.48109408948591,26.48109408948591,105.92437635794364,2542.185032590648,0.02423301291878901,30.02876749412891,58.93169668646792,85.51549281383483,106.87144349507228,0.03
2011-05-15,2011-05-26,3574.6356,1.0388565255714983,3713.5335196001893,0.05,2011,5,15,2011.05,2010,8,227,33,0.3208492960934563,72.88246811460067,0.01962617752874018,0.07,1,Wet,71,14,18,24,213,340.0,0.09155700310915882,3373.5335196001893,1100.0,,4,275.0,275.0,275.0,275.0,2273.533519600189,29.0,4.0,7.000000000000013,56.0,2177.5335196001897,100.0,18.0,25.0,80.0,2390.5335196001897,1243.0,975.0729638867717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.99013412011341,12.99013412011341,12.99013412011341,12.99013412011341,,1.1,1.1,1.1,1.1,0.8808272010986058,0.8808272010986058,0.8808272010986058,0.8808272010986058,0.98,0.98,0.98,0.98,30.25047021523807,30.25047021523807,30.25047021523807,30.25047021523807,121.00188086095228,2904.0451406628545,0.032584028182941975,33.78341517037219,66.45163919685362,96.81484369993773,121.95050457220951,0.05
2011-06-15,2011-06-26,1942.5703,1.004562227560118,1951.4327477601266,0.183,2011,6,15,2011.06,2010,9,258,37,0.16860378940647494,14.585647778789964,0.007474327667982158,0.07,1,Wet,67,13,15,17,181,293.0,0.15014609155058414,1658.4327477601266,1100.0,,4,275.0,275.0,275.0,275.0,558.4327477601266,32.999999999999986,5.0,10.000000000000004,32.400534852976634,478.03221290715,100.0,18.0,25.0,49.400534852976634,659.03221290715,1243.0,970.9430904158403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.120007591044853,17.120007591044853,17.120007591044853,17.120007591044853,,1.1,1.1,1.1,1.1,0.927638439017884,0.927638439017884,0.927638439017884,0.927638439017884,0.98,0.98,0.98,0.98,41.986576657972094,41.986576657972094,41.986576657972094,41.986576657972094,167.94630663188838,4030.711359165321,0.08606307689806822,45.15023608717985,89.32163379402776,131.44371319084738,168.81412175138178,0.185
2011-07-15,2011-07-26,954.6127,0.9330731942182652,890.7235212303226,0.374,2011,7,15,2011.07,2010,10,288,42,0.07695851223429986,21.102935396379852,0.023691903147714303,0.1,1,Wet,63,12,13,13,155,256.0,0.28740680345613523,634.7235212303226,634.7235212303226,,3,211.57450707677413,211.57450707677413,211.57450707677413,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,722.7235212303226,967.4628940849212,990.0,0.3356368239016363,0.1204170563690968,989.5439461197293,0.3168771082818844,0.3168771082818844,0.3168771082818844,,21.764174926526184,21.764174926526184,21.764174926526184,,,0.8462980283070969,0.8462980283070969,0.8462980283070969,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.18832593791265,41.18832593791265,41.18832593791265,,123.56497781373798,2965.559467529712,0.13872427848661992,52.97753186421093,105.21211815566944,155.86201224223615,202.7236670015522,0.375
2011-08-15,2011-08-26,566.3882,0.8934466484158033,506.0376389922597,0.551,2011,8,15,2011.08,2010,11,319,46,0.04372165200893125,7.355875303366304,0.014536221688993413,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3636093164263903,322.0376389922597,322.0376389922597,,2,161.01881949612985,161.01881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,393.0376389922597,965.8771693754652,990.0,0.17248482475757698,0.03440752779845194,989.793107647444,0.18351802175011314,0.18351802175011314,,,23.732420250228802,23.732420250228802,,,,0.6440752779845194,0.6440752779845194,,,0.92,0.92,,,0.97,0.97,,,33.45393721098529,33.45393721098529,,,66.90787442197059,1605.7889861272947,0.13221916566367112,55.71980225634983,110.8408382589861,164.66445314738473,215.30939210734863,0.55
2011-09-15,2011-09-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2011,9,15,2011.09,2010,12,350,50,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.389664489782972,216.15082364025693,216.15082364025693,,1,216.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.15082364025693,965.1707541182013,990.0,0.13333422187314806,0.013230164728051386,989.8534356133987,0.3307199708279695,,,,24.35196152436961,,,,,0.8646032945610277,,,,0.94,,,,0.98,,,,47.567878255239584,,,,47.567878255239584,1141.6290781257499,0.13431531166946709,56.738269240742646,112.94939787987994,168.00631051146445,220.1904784286634,0.705
2011-10-15,2011-10-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.02487479522366953,2.919404521963997,0.010140246318798821,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3820734970696965,177.90272249617507,177.90272249617507,,1,177.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.90272249617507,964.8516108899847,990.0,0.1179213826691506,0.007790272249617511,989.8742883450811,0.2240645328770535,,,,24.79861292221948,,,,,0.7116108899847005,,,,0.93,,,,0.97,,,,39.04214537941585,,,,39.04214537941585,937.0114891059807,0.13560880925651736,57.1539189010349,113.81455162807761,169.3887449544964,222.2353585014284,0.805
2011-11-15,2011-11-26,331.6178,0.9215783908625044,305.6117985053638,0.775,2011,11,15,2011.11,2011,2,46,7,0.02640485939086344,18.08869149927688,0.0591884593060284,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3468452478549829,199.61179850536385,199.61179850536385,,1,199.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.61179850536385,964.9280589925268,990.0,0.12485262680989942,0.009961179850536385,989.8651861933397,0.28208012675460203,,,,24.65504707405823,,,,,0.7984471940214553,,,,0.93,,,,0.97,,,,43.552765201004256,,,,43.552765201004256,1045.2663648241023,0.14251009095200184,57.056945851036645,113.61241115756992,169.06502706643704,221.75489584058846,0.775
2011-12-15,2011-12-26,566.3882,0.8934466484158033,506.0376389922597,0.551,2011,12,15,2011.12,2011,3,76,11,0.04372165200893125,8.11782073180035,0.01604193069109731,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2331842355343155,388.0376389922597,388.0376389922597,,2,194.01881949612985,194.01881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,442.0376389922597,965.8771693754652,990.0,0.18875788748820432,0.04760752779845194,989.7636345847133,0.26650062119906,0.26650062119906,,,23.61996458804911,23.61996458804911,,,,0.7760752779845194,0.7760752779845194,,,0.93,0.93,,,0.97,0.97,,,40.55522266199536,40.55522266199536,,,81.11044532399072,1946.6506877757768,0.16028539988748025,55.71980225634983,110.8408382589861,164.66445314738473,215.30939210734863,0.55
2012-01-15,2012-01-26,887.5632,0.9212976168676004,817.7098609793812,0.399,2012,1,15,2012.01,2011,4,107,16,0.07065013198861854,15.250229262268705,0.018649927058484183,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1699869435761946,678.7098609793812,678.7098609793812,,3,226.2366203264604,226.2366203264604,226.2366203264604,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7098609793812,967.1708394439177,990.0,0.3443245570894964,0.13361295829381434,989.5220624846168,0.3622665259731748,0.3622665259731748,0.3622665259731748,,21.988956514725924,21.988956514725924,21.988956514725924,,,0.9049464813058417,0.9049464813058417,0.9049464813058417,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.956289732408784,44.956289732408784,44.956289732408784,,134.86886919722636,3236.8528607334333,0.16493486948499342,53.52702313859247,106.33592887072916,157.60949612268482,205.19906668950168,0.4
2012-02-15,2012-02-26,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,2012,2,15,2012.02,2011,5,138,20,0.13931982949575167,59.61233876856842,0.03696893750333916,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.10046523923162574,1450.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,350.49802657119994,51.00000000000002,10.0,15.144976456780245,10.8178403262716,263.53520978814805,100.0,18.0,22.14497645678024,15.8178403262716,356.53520978814805,1240.14497645678,969.848070547384,990.0,0.9144786267718824,0.48,988.605521373228,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.222516045844106,18.222516045844106,18.222516045844106,18.222516045844106,,1.1,1.1,1.1,1.1,0.9314820200286232,0.9314820200286232,0.9314820200286232,0.9314820200286232,0.98,0.98,0.98,0.98,44.875633714145316,44.875633714145316,44.875633714145316,44.875633714145316,179.50253485658126,4308.06083655795,0.11131953769783748,47.83987571277172,94.76320389834723,139.75883575018773,180.2504719530246,0.215
2012-03-15,2012-03-26,2279.0226,1.0091162618538574,2299.7987667924585,0.147,2012,3,15,2012.03,2011,6,167,24,0.19870261345086845,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.07957217937603779,2116.7987667924585,1100.0,,4,275.0,275.0,275.0,275.0,1016.7987667924583,51.0,9.0,16.0,50.00649672749796,890.7922700649606,100.0,18.0,25.0,59.00649672749796,997.7922700649606,1243.0,971.823652195706,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.23944581117935,16.23944581117935,16.23944581117935,16.23944581117935,,1.1,1.1,1.1,1.1,0.9219492879502876,0.9219492879502876,0.9219492879502876,0.9219492879502876,0.98,0.98,0.98,0.98,39.5827546593169,39.5827546593169,39.5827546593169,39.5827546593169,158.3310186372676,3799.9444472944224,0.06884559680762535,42.86637433252061,84.711764671099,124.42639640123352,159.2271241915011,0.145
2012-04-15,2012-04-26,3117.8186,1.0245696471551824,3194.422302895865,0.076,2012,4,15,2012.04,2011,7,198,29,0.2759980869702027,46.024155538063965,0.014407661597009671,0.55,3,Normal,54,13,14,19,117,217.0,0.06793090562987908,2977.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1877.422302895865,46.000000000000064,5.0,11.0,61.0,1754.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94542644064495,72.79674972820939,106.3797976955668,134.79125530097375,0.075
2012-05-15,2012-05-26,2789.6629,1.0248916676985669,2859.102261897819,0.101,2012,5,15,2012.05,2011,8,228,33,0.2470264354279716,40.524471590581015,0.014173844752122163,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1122730041096628,2538.102261897819,1100.0,,4,275.0,275.0,275.0,275.0,1438.1022618978186,35.0,3.9999999999999933,8.0,57.0,1334.1022618978188,100.0,18.0,25.0,80.0,1536.1022618978186,1243.0,973.1736951149256,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.889402891959506,14.889402891959506,14.889402891959506,14.889402891959506,,1.1,1.1,1.1,1.1,0.9087097856770741,0.9087097856770741,0.9087097856770741,0.9087097856770741,0.98,0.98,0.98,0.98,35.770932637034555,35.770932637034555,35.770932637034555,35.770932637034555,143.08373054813822,3434.0095331553166,0.05004498525812151,39.19506835331271,77.31829610478692,113.21423834274005,144.01150746116085,0.1
2012-06-15,2012-06-26,1493.3847,0.9398350297022317,1403.5352538813586,0.244,2012,6,15,2012.06,2011,9,259,37,0.12126544593534935,40.37815376272488,0.02876889173325892,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.1831090450270402,1146.5352538813586,1100.0,,4,275.0,275.0,275.0,275.0,46.53525388135858,11.22640366009429,2.1728523213085715,2.534994374860001,2.8971364284114296,27.703867096684288,73.2264036600943,14.172852321308572,16.534994374860002,18.89713642841143,180.7038670966843,1203.934250356263,969.1729600510013,990.0,0.8467092273183177,0.48,988.6732907726815,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96539594168037,18.96539594168037,18.96539594168037,18.96539594168037,,1.1,1.1,1.1,1.1,0.9320155058678816,0.9320155058678816,0.9320155058678816,0.9320155058678816,0.98,0.98,0.98,0.98,46.73183434792083,46.73183434792083,46.73183434792083,46.73183434792083,186.92733739168327,4486.2560974004,0.13318321493867116,49.402431487297704,97.9321785714878,144.62045431602363,186.98280946088403,0.245
2012-07-15,2012-07-26,663.2533,0.8907150960760948,590.7697268322869,0.495,2012,7,15,2012.07,2011,10,289,42,0.05104250439830959,14.439772592973895,0.0244423028756062,0.42,3,Normal,50,10,9,9,108,186.0,0.31484348562905184,404.7697268322869,404.7697268322869,,2,202.38486341614345,202.38486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,473.7697268322869,966.2584637707453,990.0,0.1992962192431949,0.05095394536645738,989.7497498353903,0.28996749029824004,0.28996749029824004,,,23.20131857434677,23.20131857434677,,,,0.8095394536645738,0.8095394536645738,,,0.94,0.94,,,0.97,0.97,,,42.000967119544356,42.000967119544356,,,84.00193423908874,2016.0464217381293,0.1421906547065435,55.116059001882284,109.59658536861856,162.70629504649833,212.48100487462003,0.495
2012-08-15,2012-08-26,457.4224,0.9069958559288028,414.8802212090072,0.637,2012,8,15,2012.08,2011,11,320,46,0.035845651112458216,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.3736018061991789,259.8802212090072,259.8802212090072,,1,259.8802212090072,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8802212090072,965.4669609954407,990.0,0.14852110667457802,0.02197604424180144,989.8295028490836,0.4778255739411229,,,,23.88471627970193,,,,,1.0395208848360291,,,,0.95,,,,0.98,,,,56.69072393232602,,,,56.69072393232602,1360.5773743758243,0.13664359261842596,56.32743165471156,112.09713408683004,166.65142973480678,218.20211949196,0.635
2012-09-15,2012-09-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.02487479522366953,2.919404521963997,0.010140246318798821,0.43,3,Normal,40,6,4,3,65,118.0,0.4098606604929472,169.9027224961751,169.9027224961751,,1,169.9027224961751,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.90272249617507,964.8516108899847,990.0,0.11485320085096876,0.00699027224961751,989.8781565268996,0.2043536990862831,,,,24.822191937828478,,,,,0.6796108899847004,,,,0.93,,,,0.97,,,,37.32193547291562,,,,37.32193547291562,895.7264513499748,0.12963384003224024,57.1539189010349,113.81455162807761,169.3887449544964,222.2353585014284,0.805
2012-10-15,2012-10-26,255.4785,0.9493287378785416,242.533081960103,0.887,2012,10,15,2012.1,2012,1,15,3,0.0209548582813529,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3999454392615875,145.533081960103,145.533081960103,,1,145.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.533081960103,964.6551984917604,990.0,0.10484082339548964,0.004553308196010301,989.8906058684083,0.14984808957697046,,,,25.085559287070822,,,,,0.5821323278404119,,,,0.91,,,,0.97,,,,31.613141019458176,,,,31.613141019458176,758.7153844669963,0.13034568630377022,57.395474036962135,114.31895986289705,170.19867133117657,223.44229372838745,0.885
2012-11-15,2012-11-26,349.3005,0.9267106402786159,323.7004900046407,0.75,2012,11,15,2012.11,2012,2,46,7,0.02796772233640096,50.737826898950914,0.15674312664223494,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3274632052564404,217.7004900046407,217.7004900046407,,1,217.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.7004900046407,965.0185024500232,990.0,0.13085994132995446,0.01354009800092814,989.8555999606692,0.33547418641229315,,,,24.501623324233602,,,,,0.8708019600185628,,,,0.94,,,,0.98,,,,48.203347849854794,,,,48.203347849854794,1156.8803483965153,0.14891342255664716,56.940100161958675,113.3690943276403,168.67596713735648,221.17880840334286,0.75
2012-12-15,2012-12-26,518.6822,0.9001577778239971,466.89581654886194,0.589,2012,12,15,2012.12,2012,3,76,11,0.04033979854982167,15.359136551654446,0.03289628222669472,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2527330419711545,348.89581654886194,348.89581654886194,,2,174.44790827443097,174.44790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.89581654886194,965.70103117447,990.0,0.17575875826345969,0.03977916330977239,989.7844620784268,0.21544214080148533,0.21544214080148533,,,23.86798876315544,23.86798876315544,,,,0.6977916330977239,0.6977916330977239,,,0.93,0.93,,,0.97,0.97,,,36.84726699831822,36.84726699831822,,,73.69453399663644,1768.6688159192745,0.1578393538442084,55.986130236426156,111.39092642673272,165.5331290954312,216.57095211430573,0.59
2013-01-15,2013-01-26,1098.2906,0.922996705259988,1013.7186052180156,0.325,2013,1,15,2013.01,2012,4,107,16,0.08758528749083656,17.653107307388265,0.017414208653684225,0.08,1,Wet,49,8,7,5,81,150.0,0.14797005720116996,863.7186052180156,863.7186052180156,,4,215.9296513045039,215.9296513045039,215.9296513045039,215.9296513045039,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180156,967.9431156163997,990.0,0.5035270087655123,0.2409748841744125,989.2554981070599,0.3300441865116804,0.3300441865116804,0.3300441865116804,0.3300441865116804,20.982338304148843,20.982338304148843,20.982338304148843,20.982338304148843,,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.94389031502215,40.94389031502215,40.94389031502215,40.94389031502215,163.7755612600886,3930.6134702421273,0.16155919445206018,52.033416798910295,103.28475915511034,152.87374963030246,198.51097866154763,0.325
2013-02-15,2013-02-26,3146.1609,1.0308303577198212,3243.1581659911144,0.073,2013,2,15,2013.02,2012,5,138,20,0.2802088655416323,63.195819439479685,0.019485888817317963,0.05,1,Wet,55,10,10,8,114,197.0,0.06074326009314334,3046.1581659911144,1100.0,,4,275.0,275.0,275.0,275.0,1946.1581659911144,45.0,8.0,15.0,72.0,1806.1581659911144,100.0,18.0,25.0,80.0,1920.1581659911144,1243.0,974.0762161136478,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.98688189323748,13.98688189323748,13.98688189323748,13.98688189323748,,1.1,1.1,1.1,1.1,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.98,0.98,0.98,0.98,33.16262491815845,33.16262491815845,33.16262491815845,33.16262491815845,132.6504996726338,3183.611992143211,0.040901643670559484,36.65144916889981,72.20634310540305,105.48853952967752,133.5916971806032,0.075
2013-03-15,2013-03-26,3393.3391,1.0319782984109251,3501.8523103492603,0.058,2013,3,15,2013.03,2012,6,166,24,0.30256003961417605,37.42052732455568,0.0106859239077457,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.06824959444853433,3262.8523103492603,1100.0,,4,275.0,275.0,275.0,275.0,2162.8523103492607,41.0,7.0,13.0,67.0,2034.8523103492605,100.0,18.0,25.0,80.0,2178.8523103492607,1243.0,974.6244013243116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.438696682573733,13.438696682573733,13.438696682573733,13.438696682573733,,1.1,1.1,1.1,1.1,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.98,0.98,0.98,0.98,31.56369670280864,31.56369670280864,31.56369670280864,31.56369670280864,126.25478681123457,3030.1148834696287,0.03605371546884066,35.08034245079088,69.05275330688518,100.73236940169956,127.2010310277339,0.06
2013-04-15,2013-04-26,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2013,4,15,2013.04,2012,7,197,29,0.2634523278601057,0.0,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.07116581642032667,2832.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1732.2167576401125,46.0,5.0,11.0,61.0,1609.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.6325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.430505833271198,14.430505833271198,14.430505833271198,14.430505833271198,,1.1,1.1,1.1,1.1,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.98,0.98,0.98,0.98,34.44926235704722,34.44926235704722,34.44926235704722,34.44926235704722,137.79704942818887,3307.1291862765333,0.0451909655431759,37.90922750862588,74.73311740846479,109.30471525817732,138.73245141363742,0.085
2013-05-15,2013-05-26,2302.4999,1.0111125822892568,2328.0866196097554,0.14400000000000002,2013,5,15,2013.05,2012,8,227,33,0.20114668393428284,32.68185282545255,0.014038074249544391,0.43,3,Normal,55,13,13,17,178,276.0,0.1185522899686028,2052.0866196097554,1100.0,,4,275.0,275.0,275.0,275.0,952.0866196097554,45.0,5.0,12.0,58.643016425238564,831.4436031845167,100.0,18.0,25.0,75.64301642523856,1009.4436031845167,1243.0,971.8919332197477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.171164787137588,16.171164787137588,16.171164787137588,16.171164787137588,,1.1,1.1,1.1,1.1,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.98,0.98,0.98,0.98,39.39330792748709,39.39330792748709,39.39330792748709,39.39330792748709,157.57323170994837,3781.757561038761,0.06768357774263636,42.68529735196593,84.34663851699113,123.8715152900552,158.47128357209886,0.145
2013-06-15,2013-06-26,1042.8919,0.931531174382734,971.4863163612407,0.341,2013,6,15,2013.06,2012,9,258,37,0.0839364177336112,11.481256547483671,0.011818238048362215,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.16572544284826882,810.4863163612407,810.4863163612407,,3,270.1621054537469,270.1621054537469,270.1621054537469,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,874.4863163612407,967.785945265445,990.0,0.4547484173828102,0.19838905308899246,989.3468625295282,0.5163122822942746,0.5163122822942746,0.5163122822942746,,21.04460498178889,21.04460498178889,21.04460498178889,,,1.0806484218149877,1.0806484218149877,1.0806484218149877,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.379295747410296,51.379295747410296,51.379295747410296,,154.13788724223087,3699.3092938135414,0.15866192312369712,52.347889575564786,103.92627709289968,153.86724789321391,199.90888823047345,0.34
2013-07-15,2013-07-26,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2013,7,15,2013.07,2012,10,288,42,0.04499899827695158,5.305459667972741,0.010186709323874714,0.62,3,Normal,50,10,9,9,108,186.0,0.35712794985108004,334.82173931656916,334.82173931656916,,2,167.41086965828458,167.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.8217393165692,965.9436978269246,990.0,0.1760662602896355,0.03696434786331383,989.7869693918468,0.1983976689023904,0.1983976689023904,,,23.644873896020087,23.644873896020087,,,,0.6696434786331383,0.6696434786331383,,,0.92,0.92,,,0.97,0.97,,,34.653669060725456,34.653669060725456,,,69.30733812145091,1663.3761149148218,0.13307305146746973,55.61712114415222,110.6289654742054,164.3303858441172,214.82541067704307,0.545
2013-08-15,2013-08-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2013,8,15,2013.08,2012,11,319,46,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.58,3,Normal,47,8,6,5,89,155.0,0.4376666370750772,199.15082364025693,199.15082364025693,,1,199.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.15082364025693,965.1707541182013,990.0,0.12835267205764989,0.009915082364025694,989.8617322455783,0.28077945224151296,,,,24.41019867513558,,,,,0.7966032945610277,,,,0.93,,,,0.97,,,,43.02066420351633,,,,43.02066420351633,1032.4959408843918,0.12147554468831705,56.738269240742646,112.94939787987994,168.00631051146445,220.1904784286634,0.705
2013-09-15,2013-09-26,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2013,9,15,2013.09,2012,12,350,50,0.0224226896993048,2.2701415745792697,0.008747399829099459,0.59,3,Normal,40,6,4,3,65,118.0,0.4546822944401758,141.5218715197314,141.5218715197314,,1,141.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.5218715197314,964.7380874860788,990.0,0.10517791074536298,0.0041521871519731406,989.8906699021028,0.14167570649152972,,,,25.010906709532204,,,,,0.5660874860789257,,,,0.91,,,,0.97,,,,30.650328494724192,,,,30.650328494724192,735.6078838733806,0.11810306512988387,57.29488041665037,114.10874137508543,169.8607337538898,222.9378258554716,0.86
2013-10-15,2013-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2013,10,15,2013.1,2013,1,15,3,0.01772750657063332,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.657571430468906,114.86788777300012,171.08400038380412,224.77042307193642,0.955
2013-11-15,2013-11-26,263.5231,0.9441429439171212,248.80347542416595,0.877,2013,11,15,2013.11,2013,2,46,7,0.02149662027664794,0.5896172684762462,0.002369811223380433,0.63,3,Normal,36,5,3,2,47,93.0,0.37378899085493655,155.80347542416598,155.80347542416598,,1,155.80347542416598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.80347542416595,964.6928208525453,990.0,0.10800118480369293,0.005580347542416595,989.8864184676539,0.17180252050176772,,,,25.02179509460707,,,,,0.6232139016966638,,,,0.92,,,,0.97,,,,34.129047931386616,,,,34.129047931386616,819.0971503532788,0.1371727138184168,57.35006239665283,114.22402952650243,170.0459933195879,223.2142154675293,0.875
2013-12-15,2013-12-26,524.4984,0.8976813411091769,470.8324271216175,0.581,2013,12,15,2013.12,2013,3,76,11,0.04067992170330775,8.129665965581978,0.017266580416480236,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2506199513941299,352.8324271216175,352.8324271216175,,2,176.41621356080876,176.41621356080876,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.8324271216175,965.7187459220472,990.0,0.17706611970828626,0.04056648542432351,989.7823673948674,0.22033402137193644,0.22033402137193644,,,23.843287451448226,23.843287451448226,,,,0.705664854243235,0.705664854243235,,,0.93,0.93,,,0.97,0.97,,,37.224452714930095,37.224452714930095,,,74.44890542986019,1786.7737303166439,0.1581218733913367,55.95971253191869,111.33632491711113,165.44681451891074,216.44539234683862,0.58
2014-01-15,2014-01-26,815.842,0.9237222386349396,753.6113986124063,0.425,2014,1,15,2014.01,2013,4,107,16,0.06511202484011193,11.377285411575372,0.015097018745369162,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.18444519318037786,614.6113986124062,614.6113986124062,,3,204.87046620413543,204.87046620413543,204.87046620413543,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124062,966.9144455944496,990.0,0.3071660281811051,0.1143834195837219,989.5784505522353,0.2971289901950567,0.2971289901950567,0.2971289901950567,,22.366875967590495,22.366875967590495,22.366875967590495,,,0.8194818648165418,0.8194818648165418,0.8194818648165418,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.551635574431,40.551635574431,40.551635574431,,121.654906723293,2919.717761359032,0.16142922857495412,53.99344827109143,107.2912188480002,159.0983028232506,207.31589403825782,0.425
2014-02-15,2014-02-26,1470.6225,0.9412299069783912,1384.1938788753293,0.248,2014,2,15,2014.02,2013,5,138,20,0.11959435113482846,34.61317920677311,0.02500601955767688,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.11703562808096404,1222.1938788753293,1100.0,,4,275.0,275.0,275.0,275.0,122.19387887532936,36.95987694377246,6.034265623473054,5.279982420538922,3.771416014670659,70.14833787287425,85.95987694377243,14.034265623473056,12.27998242053892,8.77141601467066,163.14833787287427,1212.2741249877845,969.1104725317508,990.0,0.8587461597761838,0.48,988.6612538402237,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.015846528472785,19.015846528472785,19.015846528472785,19.015846528472785,,1.1,1.1,1.1,1.1,0.9319917000670668,0.9319917000670668,0.9319917000670668,0.9319917000670668,0.98,0.98,0.98,0.98,46.85495070376906,46.85495070376906,46.85495070376906,46.85495070376906,187.41980281507625,4498.07526756183,0.1353999650448943,49.54303972246687,98.21766526148345,145.05923340767134,187.59234094529225,0.25
2014-03-15,2014-03-26,2141.187,1.0046960577600612,2151.242137827092,0.162,2014,3,15,2014.03,2013,6,166,24,0.1858673207082608,30.914348482785048,0.014370464365304196,0.45,3,Normal,49,9,9,9,107,183.0,0.08506713251017065,1968.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,868.2421378270917,51.0,9.0,16.0,42.70043300788976,749.5417048192021,100.0,18.0,25.0,51.70043300788976,856.5417048192021,1243.0,971.4650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59803077764748,16.59803077764748,16.59803077764748,16.59803077764748,,1.1,1.1,1.1,1.1,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.98,0.98,0.98,0.98,40.570769260991575,40.570769260991575,40.570769260991575,40.570769260991575,162.2830770439663,3894.7938490551924,0.0754369181369252,43.80822502157991,86.6117743652863,127.31597014080552,163.1683556149311,0.16
2014-04-15,2014-04-26,3363.6740000000004,1.0328438981567856,3474.150166288628,0.06,2014,4,15,2014.04,2013,7,197,29,0.30016657436733746,13.873501361862507,0.0039933510924438035,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.08491285231782113,3179.150166288628,1100.0,,4,275.0,275.0,275.0,275.0,2079.150166288628,29.999999999999947,4.0,7.0,55.0,1983.150166288628,100.0,18.0,25.0,80.0,2151.150166288628,1243.0,974.5656991618973,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.497398844987929,13.497398844987929,13.497398844987929,13.497398844987929,,1.1,1.1,1.1,1.1,0.8893333713707958,0.8893333713707958,0.8893333713707958,0.8893333713707958,0.98,0.98,0.98,0.98,31.73528825260861,31.73528825260861,31.73528825260861,31.73528825260861,126.94115301043443,3046.587672250427,0.03653876399535239,35.24937085354706,69.39189664553486,101.24350857766464,127.8869715167631,0.06
2014-05-15,2014-05-26,3261.0784,1.0390023785474851,3388.268214229827,0.066,2014,5,15,2014.05,2013,8,227,33,0.29274637370945705,10.379230280985666,0.003063284729761255,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.09473866285198004,3067.268214229827,1100.0,,4,275.0,275.0,275.0,275.0,1967.2682142298272,35.0,4.0,8.0,57.0,1863.268214229827,100.0,18.0,25.0,80.0,2065.2682142298268,1243.0,974.3837112158681,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.679386791017306,13.679386791017306,13.679386791017306,13.679386791017306,,1.1,1.1,1.1,1.1,0.8921969192250897,0.8921969192250897,0.8921969192250897,0.8921969192250897,0.98,0.98,0.98,0.98,32.26674268696504,32.26674268696504,32.26674268696504,32.26674268696504,129.06697074786015,3097.607297948644,0.038092312233669434,35.77222893234868,70.44118472718655,102.82547680043665,130.0112631872336,0.065
2014-06-15,2014-06-26,2074.2022,1.0077867657058546,2090.353526557968,0.17,2014,6,15,2014.06,2013,9,258,37,0.18060654469460846,24.880108056996498,0.011902344623000093,0.06,1,Wet,67,13,15,17,181,293.0,0.14016767799199095,1797.353526557968,1100.0,,4,275.0,275.0,275.0,275.0,697.3535265579677,33.0,5.0,10.0,40.46078481735651,608.8927417406113,100.0,18.0,25.0,57.46078481735651,789.8927417406114,1243.0,971.3180947192778,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.745003287607418,16.745003287607418,16.745003287607418,16.745003287607418,,1.1,1.1,1.1,1.1,0.9254999830968444,0.9254999830968444,0.9254999830968444,0.9254999830968444,0.98,0.98,0.98,0.98,40.9722136989277,40.9722136989277,40.9722136989277,40.9722136989277,163.8888547957108,3933.33251509706,0.07840245810744491,44.1896895350389,87.38172623728451,128.48797853335776,164.76944464310512,0.17
