Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2014-07-15,2014-07-26,1051.9972,0.9192865893471962,967.0869179908003,0.343,2014,7,15,2014.07,2013,10,288,42,0.08355630971440517,36.124147718390994,0.037353568791357206,0.06,1,Wet,63,12,13,13,155,256.0,0.26471250436502675,711.0869179908003,711.0869179908003,,3,237.0289726636001,237.0289726636001,237.0289726636001,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.0869179908003,967.7683476719632,990.0,0.3856573352106935,0.14554345899540014,989.4687992057941,0.3976048367828628,0.3976048367828628,0.3976048367828628,,21.30284669704794,21.30284669704794,21.30284669704794,,,0.9481158906544004,0.9481158906544004,0.9481158906544004,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.6312129228249,45.6312129228249,45.6312129228249,,136.89363876847472,3285.4473304433927,0.1415525701173604,52.3827029088685,103.99732854997549,153.97736460121573,200.0640202215408,0.345
2014-08-15,2014-08-26,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2014,8,15,2014.08,2013,11,319,46,0.041395737817008664,10.592512050721268,0.022108388192715902,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.3840395373619359,295.11733584500763,295.11733584500763,,2,147.55866792250382,147.55866792250382,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.11733584500763,965.7560280113023,990.0,0.16354450267915382,0.029023467169001525,989.8074320301516,0.15406083051098252,0.15406083051098252,,,23.897343188338233,23.897343188338233,,,,0.5902346716900153,0.5902346716900153,,,0.92,0.92,,,0.97,0.97,,,30.87044681789121,30.87044681789121,,,61.74089363578244,1481.7814472587784,0.1288638273271651,55.9038449965989,111.22088235694008,165.2643886986644,216.18017505277413,0.575
2014-09-15,2014-09-26,358.3644,0.9237728962482781,331.0473197002763,0.74,2014,9,15,2014.09,2013,12,350,50,0.028602488422103875,3.480228858434032,0.01051278367571428,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4168588349391938,193.0473197002763,193.0473197002763,,1,193.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.0473197002763,965.0552365985013,990.0,0.12566147148717666,0.009304731970027631,989.8650337965428,0.2638392321936221,,,,24.545957965847826,,,,,0.7721892788011053,,,,0.93,,,,0.97,,,,41.93411216979924,,,,41.93411216979924,1006.4186920751815,0.12667105176313026,56.89199002708735,113.26898600738295,168.51607724638063,220.9424684363273,0.74
2014-10-15,2014-10-26,259.1714,0.9481618378872084,245.73643095180088,0.882,2014,10,15,2014.1,2014,1,15,3,0.0212316276342356,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.447634075150931,135.73643095180088,135.73643095180088,,1,135.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.73643095180088,964.6744185857108,990.0,0.10354651055175028,0.003573643095180089,989.8928798463533,0.1302864113394688,,,,25.088174849302767,,,,,0.5429457238072035,,,,0.91,,,,0.97,,,,29.48815681633429,,,,29.48815681633429,707.7157635920229,0.1199991254944129,57.3723276550733,114.27056724217577,170.1208250622209,223.32596780473517,0.88
2014-11-15,2014-11-26,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2014,11,15,2014.11,2014,2,46,7,0.0224226896993048,4.3811475255887435,0.016881611942504995,0.45,3,Normal,36,5,3,2,47,93.0,0.3583512998553928,166.5218715197314,166.5218715197314,,1,166.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.5218715197314,964.7380874860788,990.0,0.1116551834726357,0.006652187151973141,989.8816926293753,0.19629388339495546,,,,24.94731125990149,,,,,0.6660874860789257,,,,0.92,,,,0.97,,,,36.368349992396496,,,,36.368349992396496,872.8403998175162,0.14013597304700165,57.29488041665037,114.10874137508543,169.8607337538898,222.9378258554716,0.86
2014-12-15,2014-12-26,410.923,0.9163710051690066,376.55792255706365,0.684,2014,12,15,2014.12,2014,3,76,11,0.0325346045089303,0.0,0.0,0.53,3,Normal,38,5,4,3,54,104.0,0.2761859298930029,272.55792255706365,272.55792255706365,,1,272.55792255706365,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.55792255706365,965.2827896127852,990.0,0.14808196690086986,0.024511584511412728,989.8274064485877,0.5254934238194487,,,,24.01912341198289,,,,,1.0902316902282545,,,,0.95,,,,0.98,,,,59.79083965194973,,,,59.79083965194973,1434.9801516467935,0.15878258315728044,56.585672202181605,112.63254007744446,167.5018538006789,219.4484893856604,0.685
2015-01-15,2015-01-26,663.2533,0.8907150960760948,590.7697268322869,0.495,2015,1,15,2015.01,2014,4,107,16,0.05104250439830959,10.91971538689404,0.018483877712295208,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.20312482943809795,470.7697268322869,470.7697268322869,,2,235.38486341614345,235.38486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.7697268322869,966.2584637707453,990.0,0.2191418706274127,0.06415394536645737,989.7167041840062,0.3921158052162076,0.3921158052162076,,,23.066124608044706,23.066124608044706,,,,0.9415394536645738,0.9415394536645738,,,0.94,0.94,,,0.98,0.98,,,49.065485703819554,49.065485703819554,,,98.13097140763912,2355.1433137833387,0.16610697358142965,55.116059001882284,109.59658536861856,162.70629504649833,212.48100487462003,0.495
2015-02-15,2015-02-26,937.5556,0.9418638351561232,883.0497130881001,0.375,2015,2,15,2015.02,2014,5,138,20,0.07629549521081186,14.143433212826722,0.016016576420557264,0.61,3,Normal,43,7,5,4,78,137.0,0.15514415323334324,746.0497130881001,746.0497130881001,,3,248.6832376960334,248.6832376960334,248.6832376960334,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881001,967.4321988523525,990.0,0.3874559123914862,0.16302485654405008,989.4495192310643,0.4376018049022062,0.4376018049022062,0.4376018049022062,,21.57971857380984,21.57971857380984,21.57971857380984,,,0.9947329507841336,0.9947329507841336,0.9947329507841336,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49703931762804,48.49703931762804,48.49703931762804,,145.4911179528841,3491.7868308692186,0.1647598269910414,53.03617600376672,105.3319793153291,156.04820221072825,202.98697172236115,0.375
2015-03-15,2015-03-26,1234.8221,0.9335129102384718,1152.7223721977816,0.293,2015,3,15,2015.03,2014,6,166,24,0.09959521295788834,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.11190899310303874,1023.7223721977816,1023.7223721977816,,4,255.9305930494454,255.9305930494454,255.9305930494454,255.9305930494454,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1079.7223721977816,968.379984598336,990.0,0.6674343516256642,0.3808390838571161,988.9517265645172,0.4634360835809393,0.4634360835809393,0.4634360835809393,0.4634360835809393,20.10830588260038,20.10830588260038,20.10830588260038,20.10830588260038,,1.0237223721977815,1.0237223721977815,1.0237223721977815,1.0237223721977815,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.5072459845648,46.5072459845648,46.5072459845648,46.5072459845648,186.0289839382592,4464.69561451822,0.16138229674815466,51.13273337436301,101.44962188126728,150.03726994126302,194.53288490233828,0.295
2015-04-15,2015-04-26,1448.0846,0.9319764188284002,1349.5806996685562,0.252,2015,4,15,2015.04,2014,7,197,29,0.11660377245136325,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.109663690386464,1201.5806996685562,1100.0,,4,275.0,275.0,275.0,275.0,101.58069966855624,30.88602354787183,7.000000000000001,6.863560788415962,6.863560788415962,49.96755454385249,75.88602354787183,18.0,16.863560788415967,16.863560788415967,121.96755454385249,1210.749584336288,968.9986821989585,990.0,0.8565457918255701,0.48,988.6634542081745,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.129837229216,19.129837229216,19.129837229216,19.129837229216,,1.1,1.1,1.1,1.1,0.9319097948262564,0.9319097948262564,0.9319097948262564,0.9319097948262564,0.98,0.98,0.98,0.98,47.131680832371714,47.131680832371714,47.131680832371714,47.131680832371714,188.52672332948688,4524.641359907684,0.1396928122755365,49.79242887903688,98.7241615293765,145.8380520647851,188.6750893271268,0.25
2015-05-15,2015-05-26,1527.9505,0.9450001211715192,1443.9134076440835,0.23800000000000002,2015,5,15,2015.05,2014,8,227,33,0.12475411842044885,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.13297196285009286,1251.9134076440835,1100.0,,4,275.0,275.0,275.0,275.0,151.91340764408346,37.18713624620793,7.912156648129348,7.912156648129348,7.912156648129348,90.98980145348749,84.18713624620793,17.912156648129347,17.912156648129347,17.912156648129347,205.9898014534875,1220.0114495424664,969.3034125477733,990.0,0.8699134323293333,0.48,988.6500865676708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.81173923989748,18.81173923989748,18.81173923989748,18.81173923989748,,1.1,1.1,1.1,1.1,0.9320409672093596,0.9320409672093596,0.9320409672093596,0.9320409672093596,0.98,0.98,0.98,0.98,46.35448163681578,46.35448163681578,46.35448163681578,46.35448163681578,185.4179265472631,4450.030237134314,0.12841346687804114,49.10664035104697,97.33179637451288,143.69815208700768,185.7026705091742,0.24
2015-06-15,2015-06-26,1175.0486,0.9392146752102744,1103.6228892052877,0.306,2015,6,15,2015.06,2014,9,258,37,0.09535301762733683,27.755866603863524,0.025149774325404176,0.61,3,Normal,53,12,12,13,120,210.0,0.19028238907877287,893.6228892052878,893.6228892052878,,4,223.405722301322,223.405722301322,223.405722301322,223.405722301322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.6228892052876,968.2256719375024,990.0,0.5428416913036501,0.2648983113642302,989.192259997332,0.3532678110123945,0.3532678110123945,0.3532678110123945,0.3532678110123945,20.613320248817352,20.613320248817352,20.613320248817352,20.613320248817352,,0.8936228892052878,0.8936228892052878,0.8936228892052878,0.8936228892052878,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.61646429606695,41.61646429606695,41.61646429606695,41.61646429606695,166.4658571842678,3995.180572422427,0.15083581430984894,51.45531958184285,102.106522962206,151.05170098152612,195.95346417692053,0.305
2015-07-15,2015-07-26,554.2083,0.8984344302682933,497.91981826045935,0.561,2015,7,15,2015.07,2014,10,288,42,0.043020272297703686,8.11782073180035,0.016303469824038942,0.61,3,Normal,50,10,9,9,108,186.0,0.3735541209221448,311.91981826045935,311.91981826045935,,2,155.95990913022968,155.95990913022968,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.91981826045935,965.8406391821719,990.0,0.16846045624886102,0.03238396365209187,989.7991555800992,0.17214837023372356,0.17214837023372356,,,23.786368027693204,23.786368027693204,,,,0.6238396365209187,0.6238396365209187,,,0.92,0.92,,,0.97,0.97,,,32.47653421097482,32.47653421097482,,,64.95306842194964,1558.8736421267913,0.13044885148149096,55.775711711476916,110.95624879083977,164.84653895598447,215.5734515554903,0.56
2015-08-15,2015-08-26,367.5781,0.9167343651066086,336.9714761305935,0.73,2015,8,15,2015.08,2014,11,319,46,0.02911433553768328,5.98727561657995,0.01776790037344163,0.63,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,965.0848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,24.549864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,39.53448627325581,,,,39.53448627325581,948.8276705581392,0.11732294592772652,56.85292119670694,113.18772224666218,168.38636101801572,220.750901072534,0.73
2015-09-15,2015-09-26,244.603,0.9654914871959988,236.1621142426029,0.902,2015,9,15,2015.09,2014,12,350,50,0.020404406670560888,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3853285286331667,145.1621142426029,145.1621142426029,,1,145.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.1621142426029,964.6169726854556,990.0,0.104373448037251,0.004516211424260291,989.8911103405384,0.14908280533094548,,,,25.12505484975193,,,,,0.5806484569704117,,,,0.91,,,,0.97,,,,31.58220421609195,,,,31.58220421609195,757.9729011862069,0.13373103606130665,57.44121463237482,114.41462669902495,170.35265155809122,223.6725821612024,0.9
2015-10-15,2015-10-26,197.7856,1.016721524795314,201.092876814556,0.961,2015,10,15,2015.1,2015,1,15,3,0.01737442455677764,1.955530456305724,0.009724513803186952,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,964.4065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.378164737379432,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.14928224793876,,,,28.14928224793876,675.5827739505303,0.1399814985684326,57.68537606045022,114.92623023826393,171.1783601338032,224.9125675235552,0.96
2015-11-15,2015-11-26,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2015,11,15,2015.11,2015,2,46,7,0.017947413608948522,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.32254229640719506,140.7246945480153,140.7246945480153,,1,140.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801532,964.4463481672881,990.0,0.0997925095050052,0.004072469454801529,989.8961350210401,0.14007845808317693,,,,25.30970839566884,,,,,0.5628987781920611,,,,0.91,,,,0.97,,,,30.841791020670442,,,,30.841791020670442,740.2029844960907,0.1484743597181769,57.6401850751035,114.83141492052059,171.025032757663,224.6816416998703,0.945
2015-12-15,2015-12-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.02487479522366953,6.711944977521796,0.023313238997283072,0.91,5,Dry,26,4,3,2,24,59.0,0.2049303302464736,228.90272249617507,228.90272249617507,,1,228.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.9027224961751,964.8516108899847,990.0,0.1289344834858146,0.015780544499235022,989.8552849720147,0.3708442782932147,,,,24.632829803737,,,,,0.9156108899847004,,,,0.94,,,,0.98,,,,50.95516367191218,,,,50.95516367191218,1222.9239281258924,0.1769874325262386,57.1539189010349,113.81455162807761,169.3887449544964,222.2353585014284,0.805
2016-01-15,2016-01-26,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2016,1,15,2016.01,2015,4,107,16,0.042310930858190966,0.0,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.18582432105669253,398.7098478957289,398.7098478957289,,2,199.35492394786445,199.35492394786445,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.7098478957289,965.8036943155307,990.0,0.1886490269764413,0.04974196957914578,989.7616090034444,0.28135496823693634,0.28135496823693634,,,23.676559719676728,23.676559719676728,,,,0.7974196957914578,0.7974196957914578,,,0.93,0.93,,,0.97,0.97,,,41.770459750563404,41.770459750563404,,,83.54091950112681,2004.982068027044,0.17059268842580988,55.83188852533028,111.0722477780521,165.02964245818538,215.83919187448046,0.565
2016-02-15,2016-02-26,863.2239999999997,0.9150061549715728,789.8552731191809,0.408,2016,2,15,2016.02,2015,5,138,20,0.06824349559749722,8.391302418417467,0.010623848069380815,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.13293574604541078,684.8552731191809,684.8552731191809,,3,228.2850910397269,228.2850910397269,228.2850910397269,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.8552731191809,967.0594210924768,990.0,0.3409305931125686,0.13545658193575427,989.5236128249517,0.3688482673194796,0.3688482673194796,0.3688482673194796,,22.095343465155526,22.095343465155526,22.095343465155526,,,0.9131403641589078,0.9131403641589078,0.9131403641589078,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.58282560472011,45.58282560472011,45.58282560472011,,136.74847681416037,3281.9634435398493,0.17313105510346635,53.73154364872524,106.75464857306272,158.2616691906014,206.1254227206255,0.41
2016-03-15,2016-03-26,2483.2232,1.0151512415735742,2520.847114584304,0.126,2016,3,15,2016.03,2015,6,167,24,0.21780119070008389,30.435044722030398,0.012073340166465921,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0948093990378357,2281.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1181.847114584304,41.0,7.000000000000008,13.0,64.28457108617555,1056.562543498129,100.0,18.0,25.0,77.28457108617555,1200.562543498129,1243.0,972.3572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.437495141076106,81.8319178922258,120.05333712433122,153.27858286577768,0.125
2016-04-15,2016-04-26,2923.7265,1.020304442756021,2983.091137353512,0.09,2016,4,15,2016.04,2015,7,198,29,0.25773907426734344,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.07274333569054628,2766.091137353512,1100.0,,4,275.0,275.0,275.0,275.0,1666.0911373535114,46.0,5.0,11.0,61.0,1543.0911373535114,100.0,18.0,25.0,80.0,1660.0911373535114,1243.0,973.4729786074048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.590119399480233,14.590119399480233,14.590119399480233,14.590119399480233,,1.1,1.1,1.1,1.1,0.905034369933999,0.905034369933999,0.905034369933999,0.905034369933999,0.98,0.98,0.98,0.98,34.910148430812576,34.910148430812576,34.910148430812576,34.910148430812576,139.6405937232503,3351.374249358007,0.0468107031577769,38.35832762241962,75.63579538627283,110.66922246989752,140.57349765836955,0.09
2016-05-15,2016-05-26,2483.2232,1.0151512415735742,2520.847114584304,0.126,2016,5,15,2016.05,2015,8,228,33,0.21780119070008389,38.50950301784997,0.015276413549657218,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.12733814682487554,2199.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1099.847114584304,35.0,4.0,8.0,57.0,995.8471145843042,100.0,18.0,25.0,80.0,1197.847114584304,1243.0,972.3572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.437495141076106,81.8319178922258,120.05333712433122,153.27858286577768,0.125
2016-06-15,2016-06-26,1349.4128,0.9235412334008892,1246.2383616789475,0.269,2016,6,15,2016.06,2015,9,259,37,0.10767499444906106,21.79095539923151,0.017485383269597372,0.43,3,Normal,53,12,12,13,120,210.0,0.16850709018223886,1036.2383616789475,1036.2383616789475,,4,259.0595904197369,259.0595904197369,259.0595904197369,259.0595904197369,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1113.2383616789475,968.673891993848,990.0,0.7158079446912644,0.3971098701826317,988.887082185126,0.4748177836296049,0.4748177836296049,0.4748177836296049,0.4748177836296049,19.73837240764844,19.73837240764844,19.73837240764844,19.73837240764844,,1.0362383616789477,1.0362383616789477,1.0362383616789477,1.0362383616789477,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.20978521053264,46.20978521053264,46.20978521053264,46.20978521053264,184.83914084213055,4436.139380211132,0.14831764654805926,50.50534810185482,100.17311372295528,148.06866067719838,191.78236912403884,0.27
2016-07-15,2016-07-26,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2016,7,15,2016.07,2015,10,289,42,0.042310930858190966,10.829948612623069,0.022115031296918147,0.66,3,Normal,50,10,9,9,108,186.0,0.3798167441378551,303.7098478957289,303.7098478957289,,2,151.85492394786445,151.85492394786445,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.7098478957289,965.8036943155307,990.0,0.1657338978251498,0.030741969579145774,989.8035241325957,0.16318669445610556,0.16318669445610556,,,23.8366431226089,23.8366431226089,,,,0.6074196957914578,0.6074196957914578,,,0.92,0.92,,,0.97,0.97,,,31.68856274834372,31.68856274834372,,,63.37712549668744,1521.0510119204982,0.1294177067686455,55.83188852533028,111.0722477780521,165.02964245818538,215.83919187448046,0.565
2016-08-15,2016-08-26,367.5781,0.9167343651066086,336.9714761305935,0.73,2016,8,15,2016.08,2015,11,320,46,0.02911433553768328,3.8377936641902575,0.011389075740947635,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,965.0848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,24.549864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,39.53448627325581,,,,39.53448627325581,948.8276705581392,0.11732294592772652,56.85292119670694,113.18772224666218,168.38636101801572,220.750901072534,0.73
2016-09-15,2016-09-26,251.8195,0.9516832751152002,239.65240649787216,0.892,2016,9,15,2016.09,2015,12,351,51,0.02070596792141616,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.6379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.095297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,32.658246433289904,,,,32.658246433289904,783.7979143989578,0.13627339241252254,57.416213348795864,114.36232922955595,170.26845930149378,223.5466282971433,0.89
2016-10-15,2016-10-26,182.5865,1.0274089471187555,187.59100372309868,0.976,2016,10,15,2016.1,2016,1,15,3,0.016207862721675726,3.2030103716934946,0.01707443485094535,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279543,114.59100372309868,114.59100372309868,,1,114.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.59100372309868,964.4248179925536,990.0,0.0919060239965109,0.001459100372309868,989.9066348756313,0.092656884645432,,,,25.38915999843184,,,,,0.4583640148923947,,,,0.9,,,,0.97,,,,24.91621714220519,,,,24.91621714220519,597.9892114129245,0.13282202583117358,57.66469719792569,114.88283609777996,171.1081681214067,224.80680984542332,0.975
2016-11-15,2016-11-26,185.5639,1.0281849761445636,190.79401409479217,0.974,2016,11,15,2016.11,2016,2,46,7,0.01648460281779004,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2620627289447273,140.79401409479215,140.79401409479215,,1,140.79401409479215,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.79401409479215,964.4184119718103,990.0,0.0977706866232246,0.004079401409479218,989.8981499119673,0.14021699467632034,,,,25.33952094548052,,,,,0.5631760563791687,,,,0.91,,,,0.97,,,,30.893330110371576,,,,30.893330110371576,741.4399226489177,0.16191980789828578,57.67196279191195,114.89808132584429,171.13282446785524,224.8439514917096,0.975
2016-12-15,2016-12-26,358.3644,0.9237728962482781,331.0473197002763,0.74,2016,12,15,2016.12,2016,3,76,11,0.028602488422103875,7.346829695635622,0.02219268744506765,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2325951470312893,254.0473197002763,254.0473197002763,,1,254.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.0473197002763,965.0552365985013,990.0,0.13927770764953826,0.020809463940055263,989.8399128284103,0.4566519586777269,,,,24.32802427123137,,,,,1.016189278801105,,,,0.95,,,,0.98,,,,56.44690651385736,,,,56.44690651385736,1354.7257563325763,0.17051008467600118,56.89199002708735,113.26898600738295,168.51607724638063,220.9424684363273,0.74
2017-01-15,2017-01-26,1006.9774,0.9317677567952912,938.2690731415546,0.35200000000000004,2017,1,15,2017.01,2016,4,107,16,0.08106644791943031,0.0,0.0,0.48,3,Normal,41,6,4,3,66,120.0,0.12789508194937155,818.2690731415546,818.2690731415546,,3,272.7563577138515,272.7563577138515,272.7563577138515,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,869.2690731415546,967.6530762925662,990.0,0.4499676765838945,0.2046152585132437,989.3454170649028,0.5262574718494625,0.5262574718494625,0.5262574718494625,,21.16608330048713,21.16608330048713,21.16608330048713,,,1.0910254308554062,1.0910254308554062,1.0910254308554062,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.172100243993576,52.172100243993576,52.172100243993576,,156.51630073198072,3756.3912175675373,0.16681387590440966,52.609551985970924,104.46041055205521,154.6953031584801,201.07602702994583,0.35
2017-02-15,2017-02-26,1360.1559,0.9211302299903464,1252.8807169897268,0.268,2017,2,15,2017.02,2016,5,138,20,0.1082488939479124,50.479169480182684,0.04029048320056202,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.12930201399318714,1090.8807169897268,1090.8807169897268,,4,272.7201792474317,272.7201792474317,272.7201792474317,272.7201792474317,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1154.8807169897268,968.6947679676821,990.0,0.7759103131810491,0.4681449320866448,988.7559447547324,0.5261181302946818,0.5261181302946818,0.5261181302946818,0.5261181302946818,19.5350586567557,19.5350586567557,19.5350586567557,19.5350586567557,,1.0908807169897268,1.0908807169897268,1.0908807169897268,1.0908807169897268,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.145414487227754,48.145414487227754,48.145414487227754,48.145414487227754,192.58165794891102,4621.959790773864,0.1537110878453165,50.46012879700316,100.08116211696148,147.92698791684674,191.58474054636542,0.27
2017-03-15,2017-03-26,2019.3579,1.0086895688986297,2036.9052496030426,0.17600000000000002,2017,3,15,2017.03,2016,6,166,24,0.1759886135657029,83.97881826675734,0.04122863264411703,0.54,3,Normal,49,9,9,9,107,183.0,0.08984217603428707,1853.9052496030426,1100.0,,4,275.0,275.0,275.0,275.0,753.9052496030426,51.0,9.0,16.0,37.07730735752669,640.8279422455159,100.0,18.0,25.0,46.077307357526685,747.8279422455159,1243.0,971.1890816369728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.874016369912354,16.874016369912354,16.874016369912354,16.874016369912354,,1.1,1.1,1.1,1.1,0.9262832822219428,0.9262832822219428,0.9262832822219428,0.9262832822219428,0.98,0.98,0.98,0.98,41.32283116852726,41.32283116852726,41.32283116852726,41.32283116852726,165.29132467410903,3966.991792178617,0.08114826387055629,44.5222484182892,88.05317186576252,129.5105580025802,166.16763836933916,0.175
2017-04-15,2017-04-26,3378.487,1.0324218111984715,3488.0236676504906,0.059000000000000004,2017,4,15,2017.04,2016,7,197,29,0.3013652448850024,29.196244331725666,0.008370426096160082,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0845751141931643,3193.0236676504906,1100.0,,4,275.0,275.0,275.0,275.0,2093.0236676504906,30.0,4.0,7.0,55.0,1997.0236676504908,100.0,18.0,25.0,80.0,2165.023667650491,1243.0,974.595097771926,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.468000234959236,13.468000234959236,13.468000234959236,13.468000234959236,,1.1,1.1,1.1,1.1,0.8888614677819038,0.8888614677819038,0.8888614677819038,0.8888614677819038,0.98,0.98,0.98,0.98,31.64936289890689,31.64936289890689,31.64936289890689,31.64936289890689,126.59745159562756,3038.3388382950616,0.036294894661911166,35.164746175293935,69.22209836715025,100.98758489137272,127.54349521399456,0.06
2017-05-15,2017-05-26,2175.1611,1.004236067700878,2184.375229679916,0.159,2017,5,15,2017.05,2016,8,227,33,0.1887300198443448,32.62657320116614,0.014936340953631406,0.51,3,Normal,55,13,13,17,178,276.0,0.12635191804497947,1908.3752296799162,1100.0,,4,275.0,275.0,275.0,275.0,808.3752296799162,45.0,5.0,12.0,49.7912279150673,696.5840017648488,100.0,18.0,25.0,66.79122791506731,874.5840017648488,1243.0,971.545043657848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.5180543490372,16.5180543490372,16.5180543490372,16.5180543490372,,1.1,1.1,1.1,1.1,0.9240008915039818,0.9240008915039818,0.9240008915039818,0.9240008915039818,0.98,0.98,0.98,0.98,40.3514418681771,40.3514418681771,40.3514418681771,40.3514418681771,161.4057674727084,3873.738419345001,0.07389104457861835,43.59951012634728,86.19060583228018,126.67513469892323,162.29353275175527,0.16
2017-06-15,2017-06-26,1234.8221,0.9335129102384718,1152.7223721977816,0.293,2017,6,15,2017.06,2016,9,258,37,0.09959521295788834,23.522570628785616,0.02040610228110474,0.54,3,Normal,53,12,12,13,120,210.0,0.1821774306328537,942.7223721977816,942.7223721977816,,4,235.6805930494454,235.6805930494454,235.6805930494454,235.6805930494454,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1019.7223721977816,968.379984598336,990.0,0.5878332494242621,0.3041778977582253,989.1079888528177,0.3931003304210514,0.3931003304210514,0.3931003304210514,0.3931003304210514,20.334903924060512,20.334903924060512,20.334903924060512,20.334903924060512,,0.9427223721977817,0.9427223721977817,0.9427223721977817,0.9427223721977817,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.31006981866038,43.31006981866038,43.31006981866038,43.31006981866038,173.24027927464152,4157.766702591396,0.1502879474303439,51.13273337436301,101.44962188126728,150.03726994126302,194.53288490233828,0.295
2017-07-15,2017-07-26,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2017,7,15,2017.07,2016,10,288,42,0.041395737817008664,7.983940949296424,0.016663853198330515,0.64,3,Normal,50,10,9,9,108,186.0,0.38821388015934827,293.11733584500763,293.11733584500763,,2,146.55866792250382,146.55866792250382,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.11733584500763,965.7560280113023,990.0,0.16221608939502094,0.028623467169001524,989.809160443436,0.15197386681335054,0.15197386681335054,,,23.901158565320106,23.901158565320106,,,,0.5862346716900153,0.5862346716900153,,,0.91,0.91,,,0.97,0.97,,,30.332806600095548,30.332806600095548,,,60.665613200191096,1455.9747168045865,0.12661953275641055,55.9038449965989,111.22088235694008,165.2643886986644,216.18017505277413,0.575
2017-08-15,2017-08-26,349.3005,0.9267106402786159,323.7004900046407,0.75,2017,8,15,2017.08,2016,11,319,46,0.02796772233640096,2.6265062913174693,0.008114001592273816,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.35526668494802505,208.7004900046407,208.7004900046407,,1,208.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.7004900046407,965.0185024500232,990.0,0.12820311476168875,0.01174009800092814,989.8600567872372,0.3083338324953067,,,,24.53322050471881,,,,,0.8348019600185628,,,,0.94,,,,0.97,,,,45.798011970776386,,,,45.798011970776386,1099.1522872986336,0.1414826773049365,56.940100161958675,113.3690943276403,168.67596713735648,221.17880840334286,0.75
2017-09-15,2017-09-26,227.147,0.9666445606244088,219.57041201215256,0.924,2017,9,15,2017.09,2016,12,350,50,0.018970883597849986,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4144456403122449,128.57041201215256,128.57041201215256,,1,128.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.57041201215256,964.5174224720728,990.0,0.09871718591323382,0.0028570412012152557,989.8984257728856,0.11683082030311265,,,,25.26417248050961,,,,,0.5142816480486102,,,,0.91,,,,0.97,,,,28.12731307812737,,,,28.12731307812737,675.0555138750568,0.12810156350469756,57.55832562347511,114.65981288373287,170.74788641640586,224.2650249394043,0.925
2017-10-15,2017-10-26,179.6399,1.0318255856183522,185.35704501792225,0.977,2017,10,15,2017.1,2017,1,15,3,0.016014848689548482,0.0,0.0,0.88,4,Mod_Dry,31,4,3,2,33,73.0,0.3938345046067259,112.35704501792223,112.35704501792223,,1,112.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.35704501792225,964.4292859099644,990.0,0.09114444716520076,0.0012357045017922248,989.907619848333,0.08904806888951798,,,,25.389285869479274,,,,,0.44942818007168894,,,,0.9,,,,0.96,,,,24.17873326131333,,,,24.17873326131333,580.2895982715198,0.13044410186284247,57.65962251660738,114.8721889500462,171.0909505762554,224.78087884919117,0.975
2017-11-15,2017-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,2017,11,15,2017.11,2017,2,46,7,0.017999150109132406,3.1440224363320226,0.015092020281627648,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338322,141.3234966334769,141.3234966334769,,1,141.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334769,964.4499409798008,990.0,0.0999966465795944,0.004132349663347691,989.8958710037573,0.14127740255406196,,,,25.30465262140212,,,,,0.5652939865339076,,,,0.91,,,,0.97,,,,30.96683984028198,,,,30.96683984028198,743.2041561667676,0.14864784981391155,57.63608457213565,114.82281424585146,171.01113071204418,224.6607178502858,0.945
2017-12-15,2017-12-26,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,2017,12,15,2017.12,2017,3,76,11,0.03187202310030208,18.10436043161405,0.049078049936423035,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.20873478847149007,291.8891562534963,291.8891562534963,,2,145.94457812674816,145.94457812674816,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.8891562534963,965.2444457812677,990.0,0.15184510724285855,0.028377831250699263,989.8197770615063,0.15069924189895478,0.15069924189895478,,,24.42463203834001,24.42463203834001,,,,0.5837783125069926,0.5837783125069926,,,0.91,0.91,,,0.97,0.97,,,30.867263488071718,30.867263488071718,,,61.734526976143435,1481.6286474274427,0.16735251207471166,56.63827813419425,112.74173111356905,167.6755911921624,219.7038036471228,0.69
2018-01-15,2018-01-26,762.7167,0.9119702135958982,695.5749118121588,0.45,2018,1,15,2018.01,2017,4,107,16,0.06009767238057051,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.19983469449446906,556.5749118121588,556.5749118121588,,3,185.5249706040529,185.5249706040529,185.5249706040529,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.5749118121587,966.6822996472487,990.0,0.27352168800704857,0.09262996472486353,989.6338483472681,0.24368055916344186,0.24368055916344186,0.24368055916344186,,22.707868140856103,22.707868140856103,22.707868140856103,,,0.7420998824162117,0.7420998824162117,0.7420998824162117,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.28227670066924,37.28227670066924,37.28227670066924,,111.84683010200771,2684.323922448185,0.16079767714826976,54.4025146233186,108.13018831740702,160.40867368345013,209.1856463858376,0.45
2018-02-15,2018-02-26,2141.187,1.0046960577600612,2151.242137827092,0.162,2018,2,15,2018.02,2017,5,138,20,0.1858673207082608,185.22374228817532,0.0861008340396607,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.07530533041883958,1989.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,889.2421378270917,51.0,10.0,18.0,27.44574499466333,782.7963928324286,100.0,18.0,25.0,32.44574499466333,875.7963928324286,1243.0,971.4650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59803077764748,16.59803077764748,16.59803077764748,16.59803077764748,,1.1,1.1,1.1,1.1,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.98,0.98,0.98,0.98,40.570769260991575,40.570769260991575,40.570769260991575,40.570769260991575,162.2830770439663,3894.7938490551924,0.0754369181369252,43.80822502157991,86.6117743652863,127.31597014080552,163.1683556149311,0.16
2018-03-15,2018-03-26,3174.6577,1.030253979619573,3270.703729354921,0.07200000000000001,2018,3,15,2018.03,2017,6,166,24,0.28258880221626514,12.877878203810726,0.003937341706688493,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.07307295914788889,3031.703729354921,1100.0,,4,275.0,275.0,275.0,275.0,1931.703729354921,40.999999999999936,7.0,13.0,67.0,1803.7037293549213,100.0,18.0,25.0,80.0,1947.7037293549213,1243.0,974.1345864741091,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.928511532776,13.928511532776,13.928511532776,13.928511532776,,1.1,1.1,1.1,1.1,0.895955751323833,0.895955751323833,0.895955751323833,0.895955751323833,0.98,0.98,0.98,0.98,32.992790297458995,32.992790297458995,32.992790297458995,32.992790297458995,131.97116118983598,3167.307868556064,0.04034946975031107,36.48497671251435,71.87205800089133,104.98403651133594,132.91297895530286,0.07
2018-04-15,2018-04-26,4019.9735,1.0221675780096169,4109.0865761578425,0.036000000000000004,2018,4,15,2018.04,2017,7,197,29,0.35502508018003764,75.15339418674876,0.018289562118941803,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0717921111012065,3814.0865761578425,1100.0,,4,275.0,275.0,275.0,275.0,2714.0865761578425,30.0,4.0,7.0,55.0,2618.086576157842,100.0,18.0,25.0,80.0,2786.0865761578416,1243.0,975.8796284343688,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.183469572516472,12.183469572516472,12.183469572516472,12.183469572516472,,1.1,1.1,1.1,1.1,0.8657106346105287,0.8657106346105287,0.8657106346105287,0.8657106346105287,0.98,0.98,0.98,0.98,27.885055451077214,27.885055451077214,27.885055451077214,27.885055451077214,111.54022180430886,2676.9653233034123,0.02714477286789205,31.432799208682322,61.741967162594,89.73363483222019,112.48937863831031,0.035
2018-05-15,2018-05-26,4305.8472,1.0192072871113824,4388.550843428142,0.03,2018,5,15,2018.05,2017,8,227,33,0.37917079287219146,56.55062667065067,0.012885945426685731,0.03,1,Wet,71,14,18,24,213,340.0,0.07747432173633131,4048.550843428142,1100.0,,4,275.0,275.0,275.0,275.0,2948.550843428142,29.0,4.000000000000013,7.0,56.0,2852.550843428143,100.0,18.0,25.0,80.0,3065.550843428143,1243.0,976.3910480434737,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.672049963411796,11.672049963411796,11.672049963411796,11.672049963411796,,1.1,1.1,1.1,1.1,0.8551156974101946,0.8551156974101946,0.8551156974101946,0.8551156974101946,0.98,0.98,0.98,0.98,26.387594019111532,26.387594019111532,26.387594019111532,26.387594019111532,105.55037607644613,2533.2090258347075,0.024051305280992214,29.935032015531288,58.744147451696946,85.23416285069852,106.49719196709722,0.03
2018-06-15,2018-06-26,2290.7432,1.0065552992153532,2305.759707101536,0.146,2018,6,15,2018.06,2017,9,258,37,0.1992176386935728,44.19489199795589,0.0191671716102244,0.03,1,Wet,67,13,15,17,181,293.0,0.12707308532523398,2012.759707101536,1100.0,,4,275.0,275.0,275.0,275.0,912.7597071015364,33.0,5.0,10.0,52.95875433694921,811.8009527645869,100.0,18.0,25.0,69.95875433694921,992.8009527645868,1243.0,971.838040672314,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.225057334571222,16.225057334571222,16.225057334571222,16.225057334571222,,1.1,1.1,1.1,1.1,0.9218370111380892,0.9218370111380892,0.9218370111380892,0.9218370111380892,0.98,0.98,0.98,0.98,39.542867344823314,39.542867344823314,39.542867344823314,39.542867344823314,158.17146937929326,3796.115265103038,0.06859841851348998,42.82825835556037,84.6349031404079,124.309580249252,159.06797717702145,0.145
2018-07-15,2018-07-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2018,7,15,2018.07,2017,10,288,42,0.08811122321669823,39.47263737385549,0.03870603249615076,0.03,1,Wet,63,12,13,13,155,256.0,0.2510281799811432,763.8058242673404,763.8058242673404,,3,254.60194142244686,254.60194142244686,254.60194142244686,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,851.8058242673404,967.9622468762688,990.0,0.4339654963405909,0.1719029121336702,989.3941315915256,0.4586447022201384,0.4586447022201384,0.4586447022201384,,20.973240013036822,20.973240013036822,20.973240013036822,,,1.0184077656897872,1.0184077656897872,1.0184077656897872,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.255872734103356,48.255872734103356,48.255872734103356,,144.76761820231008,3474.422836855442,0.14195606139660513,51.994817490619404,103.20604414275766,152.75191246299903,198.33970214180508,0.325
2018-08-15,2018-08-26,554.2083,0.8984344302682933,497.91981826045935,0.561,2018,8,15,2018.08,2017,11,319,46,0.043020272297703686,2.619978247892618,0.005261847694767033,0.1,1,Wet,58,10,10,7,117,202.0,0.4056878087434046,295.91981826045935,295.91981826045935,,2,147.95990913022968,147.95990913022968,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.91981826045935,965.8406391821719,990.0,0.16613573300162854,0.02918396365209187,989.8046803033462,0.1549021532402162,0.1549021532402162,,,23.80913896793399,23.80913896793399,,,,0.5918396365209188,0.5918396365209188,,,0.92,0.92,,,0.97,0.97,,,30.840138148421183,30.840138148421183,,,61.680276296842365,1480.3266311242166,0.12387592145323635,55.775711711476916,110.95624879083977,164.84653895598447,215.5734515554903,0.56
2018-09-15,2018-09-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2018,9,15,2018.09,2017,12,350,50,0.029631636150955782,3.845425443582768,0.01121250128183808,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.40238075073743135,204.95875174717344,204.95875174717344,,1,204.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.95875174717344,965.1147937587358,990.0,0.1296172976282126,0.010991750349434688,989.8593909520224,0.29738495303656354,,,,24.44721224024993,,,,,0.8198350069886937,,,,0.94,,,,0.97,,,,44.81923150222804,,,,44.81923150222804,1075.661556053473,0.13068402912566127,56.81318633139391,113.10510135388836,168.25454686782962,220.55639056707733,0.72
2018-10-15,2018-10-26,220.3957,0.9755817102863332,215.0140139457536,0.933,2018,10,15,2018.1,2018,1,15,3,0.018577210804913112,3.1674776865274334,0.0147314941403148,0.55,3,Normal,37,5,3,2,50,97.0,0.4511333853079566,118.01401394575359,118.01401394575359,,1,118.01401394575359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457536,964.4900840836748,990.0,0.09545932293605236,0.001801401394575359,989.9027392756692,0.09832247051330392,,,,25.314332721481446,,,,,0.4720560557830144,,,,0.9,,,,0.97,,,,25.584876038903484,,,,25.584876038903484,614.0370249336836,0.11899166742386548,57.589991471898344,114.72617117139521,170.85500362852684,224.4259244750312,0.935
2018-11-15,2018-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,2018,11,15,2018.11,2018,2,46,7,0.017999150109132406,5.2750893626151765,0.025321624530410685,0.91,5,Dry,23,4,2,2,19,50.0,0.2400113324133077,158.3234966334769,158.3234966334769,,1,158.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,187.3234966334769,964.4499409798008,990.0,0.1037466465795944,0.005832349663347691,989.8904210037573,0.17741569473054022,,,,25.26306432922564,,,,,0.6332939865339077,,,,0.92,,,,0.97,,,,35.015470782252486,,,,35.015470782252486,840.3712987740597,0.1680821959505533,57.63608457213565,114.82281424585146,171.01113071204418,224.6607178502858,0.945
2018-12-15,2018-12-26,255.4785,0.9493287378785416,242.533081960103,0.887,2018,12,15,2018.12,2018,3,76,11,0.0209548582813529,0.0,0.0,0.98,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.6551984917604,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,24.98426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,40.57931194385544,,,,40.57931194385544,973.9034866525308,0.16731454371462112,57.395474036962135,114.31895986289705,170.19867133117657,223.44229372838745,0.885
2019-01-15,2019-01-26,518.6822,0.9001577778239971,466.89581654886194,0.589,2019,1,15,2019.01,2018,4,107,16,0.04033979854982167,4.193055392826409,0.008980708852394685,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1949042950794497,375.89581654886194,375.89581654886194,,2,187.94790827443097,187.94790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.89581654886194,965.70103117447,990.0,0.18107241139999106,0.04517916330977239,989.7737484252904,0.2500869023358209,0.2500869023358209,,,23.82263034848453,23.82263034848453,,,,0.7517916330977239,0.7517916330977239,,,0.93,0.93,,,0.97,0.97,,,39.62332337279102,39.62332337279102,,,79.24664674558204,1901.9195218939687,0.16973089913580036,55.986130236426156,111.39092642673272,165.5331290954312,216.57095211430573,0.59
2019-02-15,2019-02-26,733.3846,0.9136167709276868,670.0324701000932,0.463,2019,2,15,2019.02,2018,5,138,20,0.05789080541664805,37.48917228267555,0.055951276924049984,0.97,5,Dry,31,6,4,3,41,85.0,0.12685952366950548,585.0324701000932,585.0324701000932,,3,195.01082336669774,195.01082336669774,195.01082336669774,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.0324701000932,966.5801298804004,990.0,0.2795840406377352,0.10401298804003728,989.6164029713224,0.2692318539638475,0.2692318539638475,0.2692318539638475,,22.76704123695805,22.76704123695805,22.76704123695805,,,0.7800432934667909,0.7800432934667909,0.7800432934667909,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.29063070863489,39.29063070863489,39.29063070863489,,117.87189212590471,2828.9254110217134,0.1759196716366542,54.57855163956082,108.4915864281283,160.9740130158532,209.99436191068062,0.465
2019-03-15,2019-03-26,808.1115,0.9184798300739824,742.234113200831,0.428,2019,3,15,2019.03,2018,6,166,24,0.06412902738055179,11.377285411575372,0.015328432376291156,0.97,5,Dry,36,8,6,4,53,107.0,0.14415936710126434,635.234113200831,635.234113200831,,3,211.744704400277,211.744704400277,211.744704400277,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,685.234113200831,966.8689364528032,990.0,0.31390383373961217,0.1205702339602493,989.5655259322999,0.3173866724077061,0.3173866724077061,0.3173866724077061,,22.37920280708917,22.37920280708917,22.37920280708917,,,0.8469788176011079,0.8469788176011079,0.8469788176011079,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.38632511533864,42.38632511533864,42.38632511533864,,127.15897534601594,3051.815408304382,0.17131922810399006,54.07462899059229,107.45762670679107,159.3579940314859,207.6859376500119,0.43
2019-04-15,2019-04-26,1079.6194,0.9292266012533594,1003.2110657091913,0.331,2019,4,15,2019.04,2018,7,197,29,0.08667743607727413,7.145567798564002,0.00712269635254935,0.97,5,Dry,40,10,8,5,62,125.0,0.12459990152883214,878.2110657091913,878.2110657091913,,4,219.55276642729785,219.55276642729785,219.55276642729785,219.55276642729785,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,936.2110657091913,967.9100919208004,990.0,0.511308944673761,0.25256885256735306,989.2361222027588,0.3412010136467464,0.3412010136467464,0.3412010136467464,0.3412010136467464,20.984829268311906,20.984829268311906,20.984829268311906,20.984829268311906,,0.8782110657091913,0.8782110657091913,0.8782110657091913,0.8782110657091913,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.635836126794636,41.635836126794636,41.635836126794636,41.635836126794636,166.54334450717855,3997.0402681722853,0.16601027460701456,52.10151225124911,103.42363357142578,153.08872375635661,198.8132339365728,0.33
2019-05-15,2019-05-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2019,5,15,2019.05,2018,8,227,33,0.08811122321669823,6.087219049324857,0.005968998121478764,0.94,5,Dry,42,9,8,6,82,147.0,0.14414508772354706,872.8058242673404,872.8058242673404,,4,218.2014560668351,218.2014560668351,218.2014560668351,218.2014560668351,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,931.8058242673404,967.9622468762688,990.0,0.5072722692489573,0.2482446594138724,989.2444830713373,0.3370183099284503,0.3370183099284503,0.3370183099284503,0.3370183099284503,20.945217885139986,20.945217885139986,20.945217885139986,20.945217885139986,,0.8728058242673404,0.8728058242673404,0.8728058242673404,0.8728058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.30146564430128,41.30146564430128,41.30146564430128,41.30146564430128,165.20586257720512,3964.940701852922,0.16199737111316662,51.994817490619404,103.20604414275766,152.75191246299903,198.33970214180508,0.325
2019-06-15,2019-06-26,792.7923,0.9233023561049288,731.9869984918455,0.435,2019,6,15,2019.06,2018,9,258,37,0.06324367666969545,1.880743472163772,0.002569367319417933,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.2199492618471605,570.9869984918455,570.9869984918455,,3,190.32899949728184,190.32899949728184,190.32899949728184,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,634.9869984918455,966.8279479939673,990.0,0.2847750715894756,0.0983947993967382,989.6168301290138,0.2564629024372564,0.2564629024372564,0.2564629024372564,,22.53241923260924,22.53241923260924,22.53241923260924,,,0.7613159979891274,0.7613159979891274,0.7613159979891274,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.952158217292364,37.952158217292364,37.952158217292364,,113.85647465187708,2732.55539164505,0.15554439475900808,54.147364224685404,107.60675650848928,159.59080495805432,208.01787230112552,0.435
