Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2019-07-15,2019-07-26,484.6547,0.9043235828522296,438.28467475017237,0.611,2019,7,15,2019.07,2018,10,288,42,0.037867795898414894,3.6884849005965066,0.008415728664706308,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30801898349959794,303.28467475017237,303.28467475017237,,2,151.64233737508619,151.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.28467475017237,965.5722810363758,990.0,0.16227166320116426,0.030656934950034468,989.8070714018487,0.16272903579171724,0.16272903579171724,,,24.072061329681315,24.072061329681315,,,,0.6065693495003447,0.6065693495003447,,,0.92,0.92,,,0.97,0.97,,,31.95672902501684,31.95672902501684,,,63.91345805003368,1533.9229932008082,0.1458263583741894,56.175648164489814,111.78288455173723,166.1533557064255,217.47459164335496,0.61
2019-08-15,2019-08-26,302.0781,0.9308545621766467,281.1907775186533,0.8160000000000001,2019,8,15,2019.08,2018,11,319,46,0.024294883177611644,1.1255274703364648,0.004002718297764232,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.40897500627441896,166.1907775186533,166.1907775186533,,1,166.1907775186533,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.1907775186533,964.8247631100746,990.0,0.11392867415408635,0.00661907775186533,989.879452248094,0.195513195923992,,,,24.85917594209541,,,,,0.6647631100746132,,,,0.92,,,,0.97,,,,36.167810349554784,,,,36.167810349554784,868.0274483893147,0.12862374317079275,57.187586672299844,113.88477752578626,169.50131789922898,222.40268736867912,0.815
2019-09-15,2019-09-26,185.5639,1.0281849761445636,190.79401409479217,0.974,2019,9,15,2019.09,2018,12,350,50,0.01648460281779004,4.026503424755703,0.0211039295119354,0.96,5,Dry,30,6,4,2,30,72.0,0.3773703296804073,118.79401409479216,118.79401409479216,,1,118.79401409479216,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.79401409479215,964.4184119718103,990.0,0.0940206866232246,0.0018794014094792176,989.9040999119674,0.09963649960272092,,,,25.386051440554105,,,,,0.4751760563791687,,,,0.9,,,,0.97,,,,25.8269406408354,,,,25.8269406408354,619.8465753800496,0.13536557089261614,57.67196279191195,114.89808132584429,171.13282446785524,224.8439514917096,0.975
2019-10-15,2019-10-26,113.3982,1.2597066999864472,142.84847230640315,0.997,2019,10,15,2019.1,2019,1,15,3,0.012342108007273232,12.253580070854273,0.08578026683107205,1.0,5,Dry,24,4,2,2,20,52.0,0.364022093904249,90.84847230640317,90.84847230640317,,1,90.84847230640317,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,120.84847230640317,964.5,990.0,0.08108470646809199,0.0,989.918915293532,0.05788725033479977,,,,25.361028043197077,,,,,0.3633938892256126,,,,0.87,,,,0.96,,,,18.877478138270376,,,,18.877478138270376,453.05947531848915,0.13215036768317054,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2019-11-15,2019-11-26,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2019,11,15,2019.11,2019,2,46,7,0.017947413608948522,2.5452203508704088,0.012252853982568184,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.32254229640719506,140.7246945480153,140.7246945480153,,1,140.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801532,964.4463481672881,990.0,0.0997925095050052,0.004072469454801529,989.8961350210401,0.14007845808317693,,,,25.30970839566884,,,,,0.5628987781920611,,,,0.91,,,,0.97,,,,30.841791020670442,,,,30.841791020670442,740.2029844960907,0.1484743597181769,57.6401850751035,114.83141492052059,171.025032757663,224.6816416998703,0.945
2019-12-15,2019-12-26,318.7409,0.9253003541660652,294.9310676572104,0.79,2019,12,15,2019.12,2019,3,76,11,0.025482044245582976,3.345904280658374,0.011344699313085656,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2610779549663951,217.93106765721038,217.93106765721038,,1,217.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.9310676572104,964.8797242706288,990.0,0.1272833804027636,0.01358621353144208,989.8591304060657,0.3361844563225351,,,,24.64322167911445,,,,,0.8717242706288416,,,,0.94,,,,0.98,,,,48.533271498332006,,,,48.533271498332006,1164.7985159599682,0.16455801650147206,57.118450610881396,113.7405953476502,169.27025309555162,222.0593693382025,0.79
2020-01-15,2020-01-26,572.5422,0.8966911335018205,513.393514295626,0.547,2020,1,15,2020.01,2019,4,107,16,0.044357199635142085,7.355875303366304,0.014327947468246725,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1772519470271292,422.393514295626,422.393514295626,,2,211.196757147813,211.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.393514295626,965.9102708143305,990.0,0.19651445124208985,0.054478702859125205,989.7490068458987,0.31574759282697146,0.31574759282697146,,,23.52298843874152,23.52298843874152,,,,0.8447870285912521,0.8447870285912521,,,0.94,0.94,,,0.97,0.97,,,44.437368801083366,44.437368801083366,,,88.87473760216673,2132.9937024520013,0.1731123107858161,55.6688688958196,110.73572664758488,164.49868226880915,215.0691442280273,0.545
2020-02-15,2020-02-26,879.4018,0.9265360667890472,814.7974848992084,0.4,2020,2,15,2020.02,2019,5,138,20,0.0703985026952916,12.33785318209584,0.015142232776555575,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.12886637716240454,709.7974848992084,709.7974848992084,,3,236.59916163306943,236.59916163306943,236.59916163306943,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.7974848992084,967.1591899395967,990.0,0.3553898463183817,0.1448987424496042,989.4997114112319,0.3961662036019608,0.3961662036019608,0.3961662036019608,,21.944355268033195,21.944355268033195,21.944355268033195,,,0.9463966465322778,0.9463966465322778,0.9463966465322778,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92010374868713,46.92010374868713,46.92010374868713,,140.76031124606138,3378.247469905473,0.17275496531935616,53.54851227604245,106.37991490524416,157.67798353482868,205.29629445597448,0.4
2020-03-15,2020-03-26,3730.076,1.0359233319024177,3864.072758169241,0.044,2020,3,15,2020.03,2019,6,167,24,0.3338558863058225,271.34408263117854,0.07022230160069205,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.06185183741551384,3625.072758169241,1100.0,,4,275.0,275.0,275.0,275.0,2525.072758169241,41.0,7.0,12.999999999999984,67.0,2397.072758169241,100.0,18.0,25.0,80.0,2541.072758169241,1243.0,975.3919637018347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.671134305050444,12.671134305050444,12.671134305050444,12.671134305050444,,1.1,1.1,1.1,1.1,0.8750826213704108,0.8750826213704108,0.8750826213704108,0.8750826213704108,0.98,0.98,0.98,0.98,29.31516413613802,29.31516413613802,29.31516413613802,29.31516413613802,117.26065654455208,2814.2557570692493,0.030346389388410226,32.85622551010841,64.59320412274614,94.01874894277428,118.21009820723506,0.045
2020-04-15,2020-04-26,4220.5382,1.0200045336333208,4304.968098372615,0.032,2020,4,15,2020.04,2019,7,198,29,0.3719492436993939,14.111647531477502,0.003277991197382405,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.06852547876290126,4009.968098372615,1100.0,,4,275.0,275.0,275.0,275.0,2909.968098372615,30.0,4.0,7.0,55.0,2813.968098372615,100.0,18.0,25.0,80.0,2981.968098372615,1243.0,976.2380916200218,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.825006386863446,11.825006386863446,11.825006386863446,11.825006386863446,,1.1,1.1,1.1,1.1,0.8583666967837429,0.8583666967837429,0.8583666967837429,0.8583666967837429,0.98,0.98,0.98,0.98,26.835025990784267,26.835025990784267,26.835025990784267,26.835025990784267,107.34010396313707,2576.16249511529,0.024934006828927328,30.383353899824826,59.6412196270207,86.57993847205015,108.28781217098654,0.03
2020-05-15,2020-05-26,3483.2772,1.03142198259101,3592.728675538063,0.054000000000000006,2020,5,15,2020.05,2019,8,228,33,0.31041175756648864,41.024539283438116,0.011418769127422098,0.08,1,Wet,71,14,18,24,213,340.0,0.09463559057909657,3252.728675538063,1100.0,,4,275.0,275.0,275.0,275.0,2152.7286755380633,28.999999999999947,4.0,7.0,56.0,2056.7286755380633,100.0,18.0,25.0,80.0,2269.7286755380633,1243.0,974.8169726695925,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.246125337292778,13.246125337292778,13.246125337292778,13.246125337292778,,1.1,1.1,1.1,1.1,0.8852163268801374,0.8852163268801374,0.8852163268801374,0.8852163268801374,0.98,0.98,0.98,0.98,31.000311119437214,31.000311119437214,31.000311119437214,31.000311119437214,124.00124447774887,2976.029867465973,0.03451450295204324,34.52466928135239,67.9380636948531,99.0529483431413,124.94870289046543,0.055
2020-06-15,2020-06-26,1712.0870000000002,0.9657705237959294,1653.4831587742015,0.214,2020,6,15,2020.06,2019,9,259,37,0.142860944918091,40.01173402767132,0.024198452711991173,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.15542946333395086,1396.4831587742015,1100.0,,4,275.0,275.0,275.0,275.0,296.48315877420146,37.99999999999999,6.000000000000003,11.0,18.458095487888027,223.02506328631344,100.0,18.0,25.0,34.45809548788803,376.0250632863134,1243.0,969.9804840514244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.0826139554609,18.0826139554609,18.0826139554609,18.0826139554609,,1.1,1.1,1.1,1.1,0.9311962972901968,0.9311962972901968,0.9311962972901968,0.9311962972901968,0.98,0.98,0.98,0.98,44.517444711819216,44.517444711819216,44.517444711819216,44.517444711819216,178.06977884727687,4273.6746923346445,0.10769373603979594,47.52440492363695,94.12414921860928,138.78029446648034,178.89979506159946,0.215
2020-07-15,2020-07-26,888.4135,0.9212976168676004,818.4932403430037,0.398,2020,7,15,2020.07,2019,10,289,42,0.07071781596563552,21.89171152348672,0.02674635591897206,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.27733888175407745,591.4932403430038,591.4932403430038,,3,197.16441344766795,197.16441344766795,197.16441344766795,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,671.4932403430038,967.1739729613721,990.0,0.3059381103437702,0.10659729613720148,989.587464593519,0.2752087774730888,0.2752087774730888,0.2752087774730888,,22.138282854673953,22.138282854673953,22.138282854673953,,,0.7886576537906715,0.7886576537906715,0.7886576537906715,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.62746016321617,38.62746016321617,38.62746016321617,,115.88238048964851,2781.1771317515636,0.1415801313656372,53.52122856278969,106.32406922618738,157.59103342694695,205.1728634132732,0.4
2020-08-15,2020-08-26,535.0787,0.9004596734647617,481.81679147994925,0.5730000000000001,2020,8,15,2020.08,2019,11,320,46,0.04162897078386761,4.822087763707202,0.010008135558944862,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3818878944314608,297.81679147994925,297.81679147994925,,2,148.90839573997462,148.90839573997462,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.81679147994925,965.7681755616597,990.0,0.16444100086049973,0.02956335829598985,989.8059956408437,0.15689992734857913,0.15689992734857913,,,23.88092015183523,23.88092015183523,,,,0.5956335829598985,0.5956335829598985,,,0.92,0.92,,,0.97,0.97,,,31.131411373183113,31.131411373183113,,,62.262822746366226,1494.3077459127896,0.12922509934765794,55.885562652663886,111.18311243482927,165.2047230913677,216.09347587638888,0.575
2020-09-15,2020-09-26,405.4522,0.911935907263206,369.74641985886285,0.6920000000000001,2020,9,15,2020.09,2019,12,351,51,0.03194609067580575,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3732287659544518,231.74641985886285,231.74641985886285,,1,231.74641985886285,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.7464198588628,965.2487320992944,990.0,0.13851357117084007,0.016349283971772568,989.8451371448572,0.38010340519020863,,,,24.216301640372862,,,,,0.9269856794354514,,,,0.94,,,,0.98,,,,50.71585925392768,,,,50.71585925392768,1217.1806220942644,0.137163895388863,56.63242404446051,112.72957722796775,167.65624572078173,219.67535867839683,0.69
2020-10-15,2020-10-26,312.6055,0.9233566646166084,288.6463718208072,0.802,2020,10,15,2020.1,2020,1,15,3,0.024939046525317744,2.4299415692434536,0.008418403300603311,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3810891483101282,178.6463718208072,178.6463718208072,,1,178.6463718208072,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.6463718208072,964.8545854872833,990.0,0.11817489948436607,0.007864637182080721,989.8739604633336,0.2259424219131926,,,,24.793432554137173,,,,,0.7145854872832288,,,,0.93,,,,0.97,,,,39.197155147955826,,,,39.197155147955826,940.7317235509399,0.1357964588319495,57.150175454049865,113.80674492526958,169.37623449389002,222.2167714314156,0.8
2020-11-15,2020-11-26,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2020,11,15,2020.11,2020,2,46,7,0.0260906366983441,4.381035946930297,0.014507944370663871,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3510224800524418,195.97496178639008,195.97496178639008,,1,195.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.97496178639008,964.909874808932,990.0,0.12364482125747273,0.009597496178639012,989.8667576825636,0.271899605892548,,,,24.68498326773936,,,,,0.7838998471455605,,,,0.93,,,,0.97,,,,42.811171857624785,,,,42.811171857624785,1027.468124582995,0.14177060112655432,57.08016188726018,113.6607875054438,169.14245704465532,221.86972185995128,0.78
2020-12-15,2020-12-26,525.2246,0.8976813411091769,471.484323311531,0.581,2020,12,15,2020.12,2020,3,76,11,0.04073624553411628,1.6758187866573169,0.0035543467805821986,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2502734325739863,353.484323311531,353.484323311531,,2,176.7421616557655,176.7421616557655,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.484323311531,965.7216794549016,990.0,0.1772826165979254,0.0406968646623062,989.7820205187396,0.22114935829986165,0.22114935829986165,,,23.83919170553802,23.83919170553802,,,,0.706968646623062,0.706968646623062,,,0.93,0.93,,,0.97,0.97,,,37.28682278362302,37.28682278362302,,,74.57364556724605,1789.7674936139053,0.15816781572602126,55.95532970739765,111.32726708721232,165.43249782542472,216.4245707955936,0.58
2021-01-15,2021-01-26,888.4135,0.9212976168676004,818.4932403430037,0.398,2021,1,15,2021.01,2020,4,107,16,0.07071781596563552,10.967593720551006,0.0133997364669192,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.16982424917980954,679.4932403430038,679.4932403430038,,3,226.4977467810012,226.4977467810012,226.4977467810012,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.4932403430037,967.1739729613721,990.0,0.34477869005391515,0.1338479721029011,989.5213733378433,0.3631022495073763,0.3631022495073763,0.3631022495073763,,21.984298126963854,21.984298126963854,21.984298126963854,,,0.9059909871240048,0.9059909871240048,0.9059909871240048,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.998644067481955,44.998644067481955,44.998644067481955,,134.99593220244586,3239.9023728587013,0.16493225056553126,53.52122856278969,106.32406922618738,157.59103342694695,205.1728634132732,0.4
2021-02-15,2021-02-26,2446.9078,1.0129181291505327,2478.5172709798458,0.13,2021,2,15,2021.02,2020,5,138,20,0.2141438922126587,101.09780307316124,0.04078963025873678,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0653616587210448,2316.5172709798458,1100.0,,4,275.0,275.0,275.0,275.0,1216.5172709798458,51.0,10.0,18.0,37.546829351229796,1099.970441628616,100.0,18.0,25.0,42.546829351229796,1192.970441628616,1243.0,972.255041688572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.808056318313177,15.808056318313177,15.808056318313177,15.808056318313177,,1.1,1.1,1.1,1.1,0.9183132151402528,0.9183132151402528,0.9183132151402528,0.9183132151402528,0.98,0.98,0.98,0.98,38.379303195112755,38.379303195112755,38.379303195112755,38.379303195112755,153.51721278045102,3684.413106730824,0.061939133762727513,41.713536061343156,82.38802657890281,120.89718529327529,154.42498119958103,0.13
2021-03-15,2021-03-26,3347.385,1.0374250182545777,3472.6609447301007,0.06,2021,3,15,2021.03,2020,6,166,24,0.30003790562468063,2.5830845529512767,0.0007438343662289317,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06882330403222689,3233.6609447301007,1100.0,,4,275.0,275.0,275.0,275.0,2133.6609447301007,41.0,7.0,13.0,67.0,2005.660944730101,100.0,18.0,25.0,80.0,2149.6609447301007,1243.0,974.5625434304994,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.500554576385825,13.500554576385825,13.500554576385825,13.500554576385825,,1.1,1.1,1.1,1.1,0.8893838727608407,0.8893838727608407,0.8893838727608407,0.8893838727608407,0.98,0.98,0.98,0.98,31.74451058688589,31.74451058688589,31.74451058688589,31.74451058688589,126.97804234754356,3047.473016341045,0.03656505612511285,35.258452162386554,69.41011864220586,101.2709743712594,127.92383642830428,0.06
2021-04-15,2021-04-26,2754.7546,1.028638410250318,2833.646392373751,0.10300000000000001,2021,4,15,2021.04,2020,7,197,29,0.2448270483010921,11.976539874385708,0.004226547076098983,0.54,3,Normal,54,13,14,19,117,217.0,0.07657977388569598,2616.646392373751,1100.0,,4,275.0,275.0,275.0,275.0,1516.6463923737506,46.0,5.0,11.0,61.0,1393.6463923737513,100.0,18.0,25.0,80.0,1510.6463923737513,1243.0,973.1122499126263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950848094258914,14.950848094258914,14.950848094258914,14.950848094258914,,1.1,1.1,1.1,1.1,0.9094311292192206,0.9094311292192206,0.9094311292192206,0.9094311292192206,0.98,0.98,0.98,0.98,35.94706372548209,35.94706372548209,35.94706372548209,35.94706372548209,143.78825490192835,3450.918117646281,0.0507431891604078,39.36595890342837,77.66202858921389,113.73445795482183,144.714935001942,0.105
2021-05-15,2021-05-26,2554.9128,1.0183164052493892,2601.709618221651,0.12,2021,5,15,2021.05,2020,8,227,33,0.22478771101435066,39.52234416376723,0.01519091288549795,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.12338041023172044,2280.709618221651,1100.0,,4,275.0,275.0,275.0,275.0,1180.709618221651,35.0,4.000000000000006,8.000000000000009,57.0,1076.709618221651,100.0,18.0,25.0,80.0,1278.709618221651,1243.0,972.552402526742,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.510695480143294,15.510695480143294,15.510695480143294,15.510695480143294,,1.1,1.1,1.1,1.1,0.9154817832114898,0.9154817832114898,0.9154817832114898,0.9154817832114898,0.98,0.98,0.98,0.98,37.54125226051249,37.54125226051249,37.54125226051249,37.54125226051249,150.16500904204997,3603.9602170092,0.05771782061700353,40.90724006539876,80.76397564624807,118.43358863610551,151.07994568548443,0.12
2021-06-15,2021-06-26,1537.7406,0.9454747988820564,1453.894984517773,0.237,2021,6,15,2021.06,2020,9,258,37,0.12561652666233558,32.14524641294042,0.022109744345532863,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1767665496729405,1196.894984517773,1100.0,,4,275.0,275.0,275.0,275.0,96.89498451777308,23.375443735805177,4.524279432736488,5.278326004859234,6.032372576981982,57.68456276739021,85.37544373580519,16.524279432736485,19.278326004859235,22.032372576981977,210.68456276739016,1221.178049173401,969.3356607192113,990.0,0.8715971843739807,0.48,988.648402815626,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77780731641469,18.77780731641469,18.77780731641469,18.77780731641469,,1.1,1.1,1.1,1.1,0.9320370419588344,0.9320370419588344,0.9320370419588344,0.9320370419588344,0.98,0.98,0.98,0.98,46.27067425963885,46.27067425963885,46.27067425963885,46.27067425963885,185.0826970385554,4441.984728925329,0.1273012831115471,49.03306963002435,97.18250278968914,143.4688996904241,185.38468854488738,0.235
2021-07-15,2021-07-26,815.6257,0.9237222386349396,753.4115974921898,0.425,2021,7,15,2021.07,2020,10,288,42,0.0650947620233252,20.857902816888892,0.027684605448491408,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3012961318296579,526.4115974921898,526.4115974921898,,2,263.2057987460949,263.2057987460949,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,606.4115974921897,966.9136463899687,990.0,0.2682096217346028,0.08056463899687592,989.6512257392684,0.4901113343849482,0.4901113343849482,,,22.247468014914883,22.247468014914883,,,,1.0528231949843796,1.0528231949843796,,,0.94,0.94,,,0.98,0.98,,,52.917458857733266,52.917458857733266,,,105.83491771546656,2540.0380251711968,0.14047423489066171,53.99487880232083,107.29415078033009,159.1028772418435,207.322409812078,0.425
2021-08-15,2021-08-26,510.2389,0.9063015394948116,462.43030058013926,0.5920000000000001,2021,8,15,2021.08,2020,11,319,46,0.03995397797012403,6.196696617781812,0.013400282399331923,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3978978016128352,278.43030058013926,278.43030058013926,,2,139.21515029006963,139.21515029006963,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.43030058013926,965.6809363526106,990.0,0.15800268284949273,0.02568606011602785,989.8163112570343,0.13707833289886942,0.13707833289886942,,,23.998296571524897,23.998296571524897,,,,0.5568606011602785,0.5568606011602785,,,0.91,0.91,,,0.97,0.97,,,28.930041096896176,28.930041096896176,,,57.86008219379235,1388.6419726510164,0.12512173644591265,56.016001472085364,111.45267562408793,165.63076657012928,216.71303749905087,0.59
2021-09-15,2021-09-26,365.4635,0.9146009058749124,334.25324816421613,0.735,2021,9,15,2021.09,2020,12,350,50,0.028879480641388275,5.0238148946205,0.015029965818469288,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4128606102047561,196.25324816421613,196.25324816421613,,1,196.25324816421613,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.25324816421613,965.071266240821,990.0,0.12672617097704594,0.009625324816421614,989.8636485042067,0.2726720459574733,,,,24.519710217428074,,,,,0.7850129926568645,,,,0.93,,,,0.97,,,,42.584924034770964,,,,42.584924034770964,1022.038176834503,0.12740317190230954,56.87087268432148,113.22505876365715,168.44595204763564,220.83889056664944,0.735
2021-10-15,2021-10-26,300.6528,0.9290187546726252,279.31208984483783,0.8210000000000001,2021,10,15,2021.1,2021,1,15,3,0.024132564562593987,0.0,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.393824700037534,169.31208984483783,169.31208984483783,,1,169.31208984483783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.31208984483783,964.8172483593794,990.0,0.11499275790164926,0.006931208984483783,989.878076033114,0.2029340851686837,,,,24.8578935885658,,,,,0.6772483593793514,,,,0.92,,,,0.97,,,,36.845195384490545,,,,36.845195384490545,884.284689227773,0.13191407291019386,57.19696143593999,113.9043376493174,169.53268696682355,222.44934599412983,0.82
2021-11-15,2021-11-26,315.8933,0.9246503161571908,292.0908397169383,0.7959999999999999,2021,11,15,2021.11,2021,2,46,7,0.025236648551543468,3.258556230390468,0.011155968580008516,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3629008020337896,186.09083971693832,186.09083971693832,,1,186.09083971693832,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.09083971693832,964.8683633588678,990.0,0.12036227149271014,0.008609083971693833,989.8710286445357,0.24516936249051674,,,,24.75749592317732,,,,,0.7443633588677533,,,,0.93,,,,0.97,,,,40.771379119710744,,,,40.771379119710744,978.5130988730575,0.139584586627988,57.13280867432995,113.77053095857158,169.3182084829439,222.1305787132654,0.795
2021-12-15,2021-12-26,377.0751,0.9098429569345096,343.0791239703758,0.7190000000000001,2021,12,15,2021.12,2021,3,76,11,0.029642036311040468,1.0458425788501131,0.003048400516903557,0.6,3,Normal,38,5,4,3,54,104.0,0.3031370687800293,239.07912397037586,239.07912397037586,,1,239.07912397037586,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.0791239703758,965.1153956198517,990.0,0.13696354670602887,0.01781582479407516,989.8452206285001,0.4045026504790457,,,,24.325322358169004,,,,,0.9563164958815032,,,,0.94,,,,0.98,,,,52.556108038351574,,,,52.556108038351574,1261.3465929204374,0.15318946670415798,56.81238522286562,113.1034358581954,168.25189033348454,220.5524718647847,0.72
2022-01-15,2022-01-26,739.1189,0.9111138679089168,673.421479823584,0.459,2022,1,15,2022.01,2021,4,107,16,0.05818361585675767,8.561260202958465,0.01271307859856394,0.2,2,Mod_Wet,46,7,6,4,76,139.0,0.20640862248173875,534.421479823584,534.421479823584,,2,267.210739911792,267.210739911792,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,593.421479823584,966.5936859192944,990.0,0.2606791187383096,0.08376859192943363,989.6555522893324,0.5051129793303721,0.5051129793303721,,,22.55675339070756,22.55675339070756,,,,1.068842959647168,1.068842959647168,,,0.95,0.95,,,0.98,0.98,,,55.04896898614375,55.04896898614375,,,110.0979379722875,2642.3505113348997,0.16349038643841568,54.5553443481183,108.44392902459343,160.89942854809078,209.88759164728037,0.46
2022-02-15,2022-02-26,1073.7102,0.9305885435178748,999.1824111782864,0.333,2022,2,15,2022.02,2021,5,138,20,0.08632936032580392,9.891679759165982,0.009899773703483444,0.43,3,Normal,43,7,5,4,78,137.0,0.137112101321362,862.1824111782864,862.1824111782864,,4,215.5456027945716,215.5456027945716,215.5456027945716,215.5456027945716,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,917.1824111782864,967.8967296447133,990.0,0.4938723289681509,0.23974592894262914,989.2663817420893,0.3288723714444153,0.3288723714444153,0.3288723714444153,0.3288723714444153,21.040779725931746,21.040779725931746,21.040779725931746,21.040779725931746,,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98490511603632,40.98490511603632,40.98490511603632,40.98490511603632,163.93962046414524,3934.5508911394872,0.1640737653406242,52.12872579502724,103.47913924477496,153.174660377941,198.93409722854446,0.335
2022-03-15,2022-03-26,2029.3108,1.006131106479215,2041.7527205942213,0.17500000000000002,2022,3,15,2022.03,2021,6,166,24,0.17640743505934073,100.7105130607788,0.049325519219324716,0.62,3,Normal,49,9,9,9,107,183.0,0.08962887530608536,1858.7527205942213,1100.0,,4,275.0,275.0,275.0,275.0,758.7527205942212,51.0,9.0,16.0,37.3157075702076,645.4370130240136,100.0,18.0,25.0,46.31570757020761,752.4370130240138,1243.0,971.2007824290207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.862315577864663,16.862315577864663,16.862315577864663,16.862315577864663,,1.1,1.1,1.1,1.1,0.9262143001781076,0.9262143001781076,0.9262143001781076,0.9262143001781076,0.98,0.98,0.98,0.98,41.29110180809836,41.29110180809836,41.29110180809836,41.29110180809836,165.16440723239344,3963.9457735774427,0.08089344295538631,44.492190065581404,87.99247405366158,129.41809515122773,166.04115675066575,0.175
2022-04-15,2022-04-26,2600.3905,1.0178780170276676,2646.880325637585,0.116,2022,4,15,2022.04,2021,7,197,29,0.2286904601350873,17.269432859067823,0.006524447929056985,0.63,3,Normal,54,13,14,19,117,217.0,0.08198330612009391,2429.880325637585,1100.0,,4,275.0,275.0,275.0,275.0,1329.880325637585,46.0,5.0,11.0,61.0,1206.880325637585,100.0,18.0,25.0,80.0,1323.880325637585,1243.0,972.6614352687803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401662738104918,15.401662738104918,15.401662738104918,15.401662738104918,,1.1,1.1,1.1,1.1,0.9143771220554336,0.9143771220554336,0.9143771220554336,0.9143771220554336,0.98,0.98,0.98,0.98,37.23237476219634,37.23237476219634,37.23237476219634,37.23237476219634,148.92949904878537,3574.307977170849,0.056266049358658095,40.609377889464454,80.16425118656592,117.52442688844542,149.84692253733962,0.115
2022-05-15,2022-05-26,2829.5639,1.0247897933236179,2899.7082042769703,0.098,2022,5,15,2022.05,2021,8,227,33,0.25053478884953023,26.517358213062835,0.009144836771489848,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1107007937993678,2578.708204276971,1100.0,,4,275.0,275.0,275.0,275.0,1478.7082042769705,35.0,4.0,8.0,57.0,1374.7082042769705,100.0,18.0,25.0,80.0,1576.7082042769705,1243.0,973.2717094585997,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.791388548285642,14.791388548285642,14.791388548285642,14.791388548285642,,1.1,1.1,1.1,1.1,0.9075356901986052,0.9075356901986052,0.9075356901986052,0.9075356901986052,0.98,0.98,0.98,0.98,35.48954535092592,35.48954535092592,35.48954535092592,35.48954535092592,141.95818140370366,3406.996353688888,0.04895602295235093,38.92184800117999,76.76881053192686,112.38281270564028,142.887736622729,0.1
2022-06-15,2022-06-26,1581.6765,0.9499688669217446,1502.5434325417511,0.231,2022,6,15,2022.06,2021,9,258,37,0.1298197525716073,46.3013287124145,0.030815301381398118,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.17104330858859132,1245.5434325417511,1100.0,,4,275.0,275.0,275.0,275.0,145.54343254175112,35.11164520462479,5.999999999999999,7.9284360139475325,9.061069730225752,87.44228159295307,97.1116452046248,18.0,21.92843601394753,25.061069730225753,240.44228159295312,1237.0400812185726,969.4928326282118,990.0,0.9063346392618292,0.48,988.6136653607382,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.585897952526427,18.585897952526427,18.585897952526427,18.585897952526427,,1.1,1.1,1.1,1.1,0.9319498302651542,0.9319498302651542,0.9319498302651542,0.9319498302651542,0.98,0.98,0.98,0.98,45.793502194619826,45.793502194619826,45.793502194619826,45.793502194619826,183.1740087784793,4396.176210683503,0.12190929380897575,48.67181284056504,96.44964053064665,142.34407599205937,183.82580932778197,0.23
2022-07-15,2022-07-26,714.2022,0.9080351759450892,648.5207203373698,0.469,2022,7,15,2022.07,2021,10,288,42,0.05603219023714875,15.085034387089989,0.023260682217281416,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3500273667153015,421.52072033736977,421.52072033736977,,2,210.76036016868488,210.76036016868488,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.52072033736977,966.4940828813492,990.0,0.208512416348204,0.05430414406747396,989.7371834395843,0.31444521013476,0.31444521013476,,,22.92865534810016,22.92865534810016,,,,0.8430414406747395,0.8430414406747395,,,0.93,0.93,,,0.97,0.97,,,42.765269037028624,42.765269037028624,,,85.53053807405725,2052.732913777374,0.131885590377996,54.724821377133544,108.79205395718105,161.4444816154056,210.6683938287484,0.47
2022-08-15,2022-08-26,451.821,0.9074387897559502,409.99990142632316,0.643,2022,8,15,2022.08,2021,11,319,46,0.035423991483234316,3.726306002203671,0.009088553409989751,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.44878059570232537,225.9999014263232,225.9999014263232,,1,225.9999014263232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.9999014263232,965.4449995564183,990.0,0.1405903731674136,0.015199980285264631,989.8442096465473,0.3615097450275985,,,,24.037700345101204,,,,,0.9039996057052928,,,,0.94,,,,0.98,,,,49.09351222868866,,,,49.09351222868866,1178.2442934885278,0.11974030251690375,56.358705972977674,112.16192311505705,166.75421362922458,218.35247268037185,0.645
2022-09-15,2022-09-26,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2022,9,15,2022.09,2021,12,350,50,0.0260906366983441,1.4464994364557808,0.004790130373388375,0.42,3,Normal,40,6,4,3,65,118.0,0.3907608740206428,183.97496178639008,183.97496178639008,,1,183.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.97496178639008,964.909874808932,990.0,0.11965055515445115,0.008397496178639009,989.871951948667,0.2396255043307769,,,,24.722451635404237,,,,,0.7358998471455604,,,,0.93,,,,0.97,,,,40.25074726324509,,,,40.25074726324509,966.0179343178819,0.13329167102177664,57.08016188726018,113.6607875054438,169.14245704465532,221.86972185995128,0.78
