WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,138,37,5,3,2,50,97,0.7,0,41,15,2,1,0,21,52,7,4,2,71,64,0,0,0,0,990.0,964.5,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,138,29,4,2,2,32,71,0.52,49,17,6,0,0,0,9,36,5,2,2,42,94,86,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.0,0.0,0.0,0.0,10.3,1724
1924,3,1924-10-15,138,24,4,2,2,20,52,0.38,86,0,0,0,0,0,0,24,4,2,2,20,116,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,3012
1924,4,1924-10-22,134,24,4,2,2,20,52,0.39,82,0,0,0,0,0,0,24,4,2,2,20,112,82,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.1,0.0,0.0,0.0,17.1,2873
1924,5,1924-10-29,133,23,4,2,2,19,50,0.38,82,0,0,0,0,0,0,23,4,2,2,19,111,82,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.0,0.0,0.0,0.0,17.0,2855
1924,6,1924-11-05,139,23,4,2,2,19,50,0.36,89,0,0,0,0,0,0,23,4,2,2,19,118,89,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,3134
1924,7,1924-11-12,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3300
1924,8,1924-11-19,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4145
1924,9,1924-11-26,189,23,4,2,2,20,52,0.28,137,0,0,0,0,0,0,23,4,2,2,20,167,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5066
1924,10,1924-12-03,233,26,4,3,2,24,59,0.25,174,0,0,0,0,0,0,26,4,3,2,24,207,174,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6452
1924,11,1924-12-10,264,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7636
1924,12,1924-12-17,280,26,4,3,2,24,59,0.21,221,0,0,0,0,0,0,26,4,3,2,24,254,221,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8287
1924,13,1924-12-24,326,26,4,3,2,24,59,0.18,267,0,0,0,0,0,0,26,4,3,2,24,300,203,150,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,44.6,32.1,0.0,0.0,58.3,9793
1924,14,1924-12-31,507,28,4,3,2,31,71,0.14,436,0,0,0,0,0,0,28,4,3,2,31,474,218,218,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15424
1924,15,1925-01-07,551,34,5,4,2,47,93,0.17,458,0,0,0,0,0,0,34,5,4,2,47,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.4,16198
1924,16,1925-01-14,617,41,6,4,3,66,120,0.19,497,0,0,0,0,0,0,41,6,4,3,66,548,248,248,0,0,990.0,966.4,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,103.1,17312
1924,17,1925-01-21,850,41,6,4,3,66,120,0.15,730,0,0,0,0,0,0,41,6,4,3,66,781,222,222,217,231,990.0,967.3,0.4,0.19,989.4,21.8,21.8,21.6,20.7,0.94,0.94,0.94,0.94,43.5,43.5,42.0,43.3,141.5,23770
1924,18,1925-01-28,1154,44,6,5,3,77,138,0.12,1016,0,0,0,0,0,0,44,6,5,3,77,1073,254,254,254,254,990.0,968.4,0.66,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.8,31039
1924,19,1925-02-04,1168,49,8,7,5,93,162,0.14,1006,0,0,0,0,0,0,49,8,7,5,93,1070,251,251,251,251,990.0,968.4,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.9,30729
1924,20,1925-02-11,1167,49,8,7,5,93,162,0.14,1005,0,0,0,0,0,0,49,8,7,5,93,1069,251,251,251,251,990.0,968.4,0.65,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.7,30699
1924,21,1925-02-18,1204,49,8,7,5,93,162,0.13,1042,0,0,0,0,0,0,49,8,7,5,93,1106,260,260,260,260,990.0,968.5,0.71,0.41,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.1,31436
1924,22,1925-02-25,1396,49,8,7,6,99,171,0.12,1100,125,36,6,5,4,72,85,14,13,11,171,1213,275,275,275,275,990.0,969.1,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.0,31418
1924,23,1925-03-04,1389,49,9,9,9,107,183,0.13,1100,106,28,5,5,5,62,77,14,14,14,169,1205,275,275,275,275,990.0,969.1,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.3,31474
1924,24,1925-03-11,1458,49,9,9,9,107,183,0.13,1100,175,45,8,8,8,104,94,17,17,17,211,1228,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.8,31042
1924,25,1925-03-18,1876,44,8,7,7,84,152,0.08,1100,624,55,9,16,29,512,100,18,24,36,597,1242,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.0,28733
1924,26,1925-03-25,3183,41,8,7,6,67,129,0.04,1100,1954,59,10,18,73,1794,100,18,25,79,1861,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.4,22586
1924,27,1925-04-01,3335,54,13,14,19,117,217,0.07,1100,2018,46,5,11,61,1895,100,18,25,80,2012,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.4,21903
1924,28,1925-04-08,3077,54,13,14,19,117,217,0.07,1100,1760,46,5,11,61,1637,100,18,25,80,1754,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.0,23016
1924,29,1925-04-15,3114,54,13,14,19,117,217,0.07,1100,1797,46,5,11,61,1674,100,18,25,80,1791,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22855
1924,30,1925-04-22,3277,54,13,14,19,117,217,0.07,1100,1960,45,5,10,61,1837,100,18,25,80,1954,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.8,22141
1924,31,1925-04-29,2960,61,13,16,21,177,291,0.1,1100,1568,38,4,8,58,1459,100,18,25,80,1637,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.3,23569
1924,32,1925-05-06,2538,62,13,15,21,195,308,0.12,1100,1130,37,4,9,58,1020,100,18,25,79,1215,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25514
1924,33,1925-05-13,2165,55,13,13,17,178,276,0.13,1100,789,45,5,12,48,679,100,18,25,65,857,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.9,27196
1924,34,1925-05-20,1876,55,13,13,17,178,276,0.15,1100,500,45,5,12,30,407,100,18,25,47,585,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28646
1924,35,1925-05-27,1600,54,12,12,15,161,257,0.16,1100,243,44,5,11,15,167,98,18,24,30,329,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30216
1924,36,1925-06-03,1405,53,12,12,13,120,210,0.15,1100,95,23,4,5,5,56,76,16,17,18,176,1210,275,275,275,275,990.0,969.2,0.86,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.7,31367
1924,37,1925-06-10,1208,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.0,968.6,0.66,0.36,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.2,30277
1924,38,1925-06-17,1081,53,12,12,13,120,210,0.19,871,0,0,0,0,0,0,53,12,12,13,120,948,237,237,237,223,990.0,968.2,0.52,0.25,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,41.5,162.2,27250
1924,39,1925-06-24,936,53,12,12,13,120,210,0.22,726,0,0,0,0,0,0,53,12,12,13,120,803,242,242,242,0,990.0,967.6,0.39,0.16,989.5,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23574
1924,40,1925-07-01,750,50,10,9,9,108,186,0.25,564,0,0,0,0,0,0,50,10,9,9,108,633,224,224,202,0,990.0,966.9,0.28,0.1,989.6,22.4,22.4,22.2,0.0,0.94,0.94,0.93,0.0,45.0,45.0,40.0,0.0,112.8,18953
1924,41,1925-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13593
1924,42,1925-07-15,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,195,150,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.92,0.0,0.0,41.5,31.2,0.0,0.0,59.4,9971
1924,43,1925-07-22,397,50,10,9,9,108,186,0.47,211,0,0,0,0,0,0,50,10,9,9,108,280,211,0,0,0,990.0,965.4,0.14,0.01,989.9,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7693
1924,44,1925-07-29,347,43,8,6,6,80,145,0.42,202,0,0,0,0,0,0,43,8,6,6,80,260,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7431
1924,45,1925-08-05,306,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7044
1924,46,1925-08-12,277,39,7,5,4,60,115,0.41,162,0,0,0,0,0,0,39,7,5,4,60,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5959
1924,47,1925-08-19,247,39,7,5,4,60,115,0.46,132,0,0,0,0,0,0,39,7,5,4,60,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4845
1924,48,1925-08-26,237,37,6,4,3,55,108,0.46,128,0,0,0,0,0,0,37,6,4,3,55,177,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4685
1924,49,1925-09-02,218,30,6,4,2,30,72,0.33,146,0,0,0,0,0,0,30,6,4,2,30,186,146,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5414
1924,50,1925-09-09,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4935
1924,51,1925-09-16,202,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4823
1924,52,1925-09-23,191,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4382
1924,53,1925-09-30,188,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,609
1925,1,1925-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
1925,2,1925-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4305
1925,3,1925-10-15,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4173
1925,4,1925-10-22,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4137
1925,5,1925-10-29,161,23,4,2,2,19,50,0.31,110,0,0,0,0,0,0,23,4,2,2,19,140,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3995
1925,6,1925-11-05,171,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4444
1925,7,1925-11-12,188,23,4,2,2,19,50,0.27,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5122
1925,8,1925-11-19,213,23,4,2,2,19,50,0.24,163,0,0,0,0,0,0,23,4,2,2,19,192,163,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6092
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,208,0,0,0,0,0,0,25,4,2,2,23,240,208,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7765
1925,10,1925-12-03,278,31,5,3,2,36,77,0.28,201,0,0,0,0,0,0,31,5,3,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7456
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8919
1925,12,1925-12-17,346,31,5,3,2,36,77,0.22,269,0,0,0,0,0,0,31,5,3,2,36,308,209,141,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,45.8,30.0,0.0,0.0,58.6,9851
1925,13,1925-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11418
1925,14,1925-12-31,432,33,5,3,2,43,89,0.21,343,0,0,0,0,0,0,33,5,3,2,43,385,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12195
1925,15,1926-01-07,467,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13334
1925,16,1926-01-14,500,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14473
1925,17,1926-01-21,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.0,16303
1925,18,1926-01-28,587,34,5,4,3,48,97,0.17,490,0,0,0,0,0,0,34,5,4,3,48,534,245,245,0,0,990.0,966.2,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,102.1,17145
1925,19,1926-02-04,651,36,6,5,4,54,105,0.16,546,0,0,0,0,0,0,36,6,5,4,54,593,230,230,196,0,990.0,966.5,0.26,0.09,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,47.3,47.3,39.5,0.0,111.5,18736
1925,20,1926-02-11,721,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,122.9,20640
1925,21,1926-02-18,830,36,6,5,4,54,105,0.13,725,0,0,0,0,0,0,36,6,5,4,54,772,241,241,241,0,990.0,967.2,0.37,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.9,24005
1925,22,1926-02-25,1004,38,6,5,4,59,115,0.11,888,0,0,0,0,0,0,38,6,5,4,59,939,222,222,222,222,990.0,967.9,0.52,0.26,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28113
1925,23,1926-03-04,1400,41,8,7,6,67,129,0.09,1095,175,39,6,9,8,112,80,14,16,14,179,1207,273,273,273,273,990.0,969.2,0.86,0.47,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31317
1925,24,1926-03-11,1926,49,9,9,9,107,183,0.1,1100,643,51,9,16,31,535,100,18,25,40,642,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28405
1925,25,1926-03-18,3425,49,9,9,9,107,183,0.06,1100,2142,51,9,16,67,1998,100,18,25,76,2105,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,129.0,21670
1925,26,1926-03-25,4535,49,9,9,9,107,183,0.04,1100,3252,51,9,16,71,3105,100,18,25,80,3212,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.6,25.6,25.6,25.6,102.4,17204
1925,27,1926-04-01,4444,70,14,18,25,168,295,0.07,1100,3049,30,4,7,55,2953,100,18,25,80,3121,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.4,17533
1925,28,1926-04-08,4252,70,14,18,25,168,295,0.07,1100,2857,30,4,7,55,2761,100,18,25,80,2929,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.5,18221
1925,29,1926-04-15,3838,70,14,18,25,168,295,0.08,1100,2443,30,4,7,55,2347,100,18,25,80,2515,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,117.9,19808
1925,30,1926-04-22,3669,70,14,18,25,168,295,0.08,1100,2274,30,4,7,55,2178,100,18,25,80,2346,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.1,20510
1925,31,1926-04-29,3429,66,14,17,23,192,313,0.09,1100,2015,33,4,7,56,1914,100,18,25,80,2106,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,128.0,21511
1925,32,1926-05-06,2908,65,14,17,23,202,321,0.11,1100,1487,34,3,8,57,1383,100,18,25,80,1585,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.7,23805
1925,33,1926-05-13,2434,65,14,17,23,202,321,0.13,1100,1013,35,4,8,57,909,100,18,25,80,1111,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.7,25990
1925,34,1926-05-20,2080,56,13,13,17,181,282,0.14,1100,697,43,4,11,44,593,100,18,25,61,775,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27594
1925,35,1926-05-27,1725,54,12,12,15,161,257,0.15,1100,368,45,5,12,22,282,100,18,25,38,443,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29507
1925,36,1926-06-03,1452,53,12,12,13,120,210,0.15,1100,142,31,4,7,8,89,84,16,19,21,209,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.0,31080
1925,37,1926-06-10,1230,53,12,12,13,120,210,0.17,1019,0,0,0,0,0,0,53,12,12,13,120,1096,254,254,254,254,990.0,968.6,0.69,0.38,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.4,30649
1925,38,1926-06-17,1080,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,236,236,236,223,990.0,968.2,0.52,0.25,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,41.4,162.1,27231
1925,39,1926-06-24,919,53,12,12,13,120,210,0.23,709,0,0,0,0,0,0,53,12,12,13,120,786,236,236,236,0,990.0,967.6,0.38,0.15,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.3,23063
1925,40,1926-07-01,737,50,10,9,9,108,186,0.25,551,0,0,0,0,0,0,50,10,9,9,108,620,233,233,197,0,990.0,966.8,0.28,0.09,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,46.9,46.9,38.9,0.0,110.4,18554
1925,41,1926-07-08,598,50,10,9,9,108,186,0.31,412,0,0,0,0,0,0,50,10,9,9,108,481,206,206,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14349
1925,42,1926-07-15,510,50,10,9,9,108,186,0.37,324,0,0,0,0,0,0,50,10,9,9,108,393,162,162,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11301
1925,43,1926-07-22,455,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,209,140,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.93,0.91,0.0,0.0,44.8,29.1,0.0,0.0,57.3,9619
1925,44,1926-07-29,407,48,8,7,6,97,168,0.41,239,0,0,0,0,0,0,48,8,7,6,97,303,239,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8709
1925,45,1926-08-05,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7836
1925,46,1926-08-12,334,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6536
1925,47,1926-08-19,311,41,7,5,4,68,126,0.41,184,0,0,0,0,0,0,41,7,5,4,68,238,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6774
1925,48,1926-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6174
1925,49,1926-09-02,260,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1925,50,1926-09-09,241,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5551
1925,51,1926-09-16,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1925,52,1926-09-23,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4519
1925,53,1926-09-30,207,34,6,4,3,44,91,0.44,116,0,0,0,0,0,0,34,6,4,3,44,160,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,605
1926,1,1926-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4786
1926,2,1926-10-08,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4820
1926,3,1926-10-15,205,31,4,3,2,35,76,0.37,128,0,0,0,0,0,0,31,4,3,2,35,167,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4731
1926,4,1926-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3702
1926,5,1926-10-29,202,36,5,3,2,48,94,0.47,108,0,0,0,0,0,0,36,5,3,2,48,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3879
1926,6,1926-11-05,208,35,4,2,2,44,89,0.43,118,0,0,0,0,0,0,35,4,2,2,44,161,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
1926,7,1926-11-12,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5185
1926,8,1926-11-19,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5763
1926,9,1926-11-26,280,31,4,2,2,36,77,0.27,203,0,0,0,0,0,0,31,4,2,2,36,241,203,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7539
1926,10,1926-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,252,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9362
1926,11,1926-12-10,395,38,5,4,3,54,104,0.26,291,0,0,0,0,0,0,38,5,4,3,54,338,184,149,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,39.6,31.6,0.0,0.0,62.2,10447
1926,12,1926-12-17,440,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11907
1926,13,1926-12-24,545,38,5,4,3,54,104,0.19,441,0,0,0,0,0,0,38,5,4,3,54,488,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15496
1926,14,1926-12-31,569,44,6,5,3,72,134,0.24,435,0,0,0,0,0,0,44,6,5,3,72,493,217,217,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.5,15374
1926,15,1927-01-07,575,43,6,5,3,71,130,0.23,445,0,0,0,0,0,0,43,6,5,3,71,500,222,222,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15666
1926,16,1927-01-14,599,41,6,4,3,66,120,0.2,479,0,0,0,0,0,0,41,6,4,3,66,530,239,239,0,0,990.0,966.3,0.22,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.7,16746
1926,17,1927-01-21,755,41,6,4,3,66,120,0.16,635,0,0,0,0,0,0,41,6,4,3,66,686,211,211,211,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,126.6,21269
1926,18,1927-01-28,914,44,6,5,3,77,138,0.15,776,0,0,0,0,0,0,44,6,5,3,77,833,248,248,248,210,990.0,967.6,0.42,0.18,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.93,48.0,48.0,48.0,39.2,149.6,25129
1926,19,1927-02-04,1073,49,8,7,5,93,162,0.15,911,0,0,0,0,0,0,49,8,7,5,93,975,227,227,227,227,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.2,28593
1926,20,1927-02-11,1200,49,8,7,5,93,162,0.14,1038,0,0,0,0,0,0,49,8,7,5,93,1102,259,259,259,259,990.0,968.5,0.7,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.5,31339
1926,21,1927-02-18,1373,49,8,7,5,93,162,0.12,1100,111,31,5,4,3,65,80,13,11,8,158,1205,275,275,275,275,990.0,969.1,0.85,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31549
1926,22,1927-02-25,1480,49,8,7,6,99,171,0.12,1100,209,51,9,9,8,130,100,17,17,14,229,1235,275,275,275,275,990.0,969.4,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,183.9,30902
1926,23,1927-03-04,1518,49,9,9,9,107,183,0.12,1100,235,51,8,11,11,152,100,18,20,20,259,1238,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.6,30678
1926,24,1927-03-11,1600,49,9,9,9,107,183,0.11,1100,317,51,9,15,15,227,100,18,24,24,334,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.8,30212
1926,25,1927-03-18,1811,49,9,9,9,107,183,0.1,1100,528,51,9,16,26,426,100,18,25,35,533,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29018
1926,26,1927-03-25,2293,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,884,100,18,25,58,991,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.5,26619
1926,27,1927-04-01,3133,54,13,14,19,117,217,0.07,1100,1816,45,5,11,61,1693,100,18,25,80,1810,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.6,22788
1926,28,1927-04-08,3114,54,13,14,19,117,217,0.07,1100,1797,46,5,10,61,1674,100,18,25,80,1791,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22850
1926,29,1927-04-15,2803,54,13,14,19,117,217,0.08,1100,1486,46,5,11,61,1363,100,18,25,80,1480,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.6,24294
1926,30,1927-04-22,2483,54,13,14,19,117,217,0.09,1100,1166,46,5,11,61,1043,100,18,25,80,1160,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.4,25768
1926,31,1927-04-29,2385,54,13,13,17,160,259,0.11,1100,1026,45,5,11,61,902,100,18,25,79,1063,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,156.0,26214
1926,32,1927-05-06,2403,55,13,13,17,178,276,0.11,1100,1027,45,5,12,63,902,100,18,25,80,1080,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.6,26133
1926,33,1927-05-13,2371,55,13,13,17,178,276,0.12,1100,995,45,5,12,61,872,100,18,25,78,1050,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.4,26276
1926,34,1927-05-20,2248,63,13,16,22,198,314,0.14,1100,834,36,4,8,56,728,100,18,25,78,927,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26828
1926,35,1927-05-27,1940,64,13,16,21,188,302,0.16,1100,537,35,4,8,37,451,100,18,25,58,639,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28303
1926,36,1927-06-03,1637,62,12,14,16,153,257,0.16,1100,280,36,5,10,17,210,98,17,24,33,363,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.6,30012
1926,37,1927-06-10,1295,54,12,12,13,124,216,0.17,1058,19,4,1,1,1,11,59,13,13,14,136,1144,264,264,264,264,990.0,968.8,0.76,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.6,31174
1926,38,1927-06-17,1080,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,236,236,236,224,990.0,968.2,0.52,0.25,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,41.6,162.1,27238
1926,39,1927-06-24,873,53,12,12,13,120,210,0.24,663,0,0,0,0,0,0,53,12,12,13,120,740,221,221,221,0,990.0,967.4,0.35,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.2,21705
1926,40,1927-07-01,680,50,10,9,9,108,186,0.28,494,0,0,0,0,0,0,50,10,9,9,108,563,233,233,189,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,22.4,0.0,0.94,0.94,0.93,0.0,47.6,47.6,37.7,0.0,100.7,16911
1926,41,1927-07-08,549,50,10,9,9,108,186,0.34,363,0,0,0,0,0,0,50,10,9,9,108,432,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12639
1926,42,1927-07-15,476,50,10,9,9,108,186,0.39,290,0,0,0,0,0,0,50,10,9,9,108,359,164,147,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.5,30.7,0.0,0.0,60.8,10207
1926,43,1927-07-22,424,50,10,9,9,108,186,0.44,238,0,0,0,0,0,0,50,10,9,9,108,307,238,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8676
1926,44,1927-07-29,384,48,8,7,6,97,168,0.44,216,0,0,0,0,0,0,48,8,7,6,97,280,216,0,0,0,990.0,965.3,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7905
1926,45,1927-08-05,343,45,7,5,4,84,149,0.43,194,0,0,0,0,0,0,45,7,5,4,84,253,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7098
1926,46,1927-08-12,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7080
1926,47,1927-08-19,286,39,7,5,4,60,115,0.4,171,0,0,0,0,0,0,39,7,5,4,60,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6285
1926,48,1927-08-26,265,38,6,4,3,57,111,0.42,153,0,0,0,0,0,0,38,6,4,3,57,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5632
1926,49,1927-09-02,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5678
1926,50,1927-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1926,51,1927-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4350
1926,52,1927-09-23,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3921
1926,53,1927-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,522
1927,1,1927-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4071
1927,2,1927-10-08,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4063
1927,3,1927-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4205
1927,4,1927-10-22,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4096
1927,5,1927-10-29,204,29,4,2,2,31,69,0.34,134,0,0,0,0,0,0,29,4,2,2,31,170,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4973
1927,6,1927-11-05,240,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,206,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6288
1927,7,1927-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5777
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6016
1927,9,1927-11-26,271,34,5,3,2,43,88,0.33,183,0,0,0,0,0,0,34,5,3,2,43,225,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6796
1927,10,1927-12-03,272,31,5,3,2,36,77,0.28,195,0,0,0,0,0,0,31,5,3,2,36,234,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7242
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,220,154,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.3,0.0,0.0,0.94,0.92,0.0,0.0,48.7,32.9,0.0,0.0,53.4,8969
1927,12,1927-12-17,413,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,366,162,162,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11527
1927,13,1927-12-24,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.1,12280
1927,14,1927-12-31,507,40,5,4,3,64,117,0.23,389,0,0,0,0,0,0,40,5,4,3,64,440,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13749
1927,15,1928-01-07,589,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.9,16446
1927,16,1928-01-14,621,41,6,4,3,66,120,0.19,501,0,0,0,0,0,0,41,6,4,3,66,552,250,250,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,103.8,17446
1927,17,1928-01-21,682,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,213,213,189,0,990.0,966.6,0.27,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,43.3,43.3,38.1,0.0,113.9,19128
1927,18,1928-01-28,731,41,6,4,3,71,127,0.17,604,0,0,0,0,0,0,41,6,4,3,71,656,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.2,20186
1927,19,1928-02-04,767,43,7,5,4,78,137,0.18,630,0,0,0,0,0,0,43,7,5,4,78,685,210,210,210,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.9,20977
1927,20,1928-02-11,810,36,6,5,4,54,105,0.13,705,0,0,0,0,0,0,36,6,5,4,54,752,235,235,235,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.0,23519
1927,21,1928-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,253,253,253,207,990.0,967.5,0.42,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,49.0,49.0,49.0,39.3,152.6,25641
1927,22,1928-02-25,1040,39,6,6,5,69,127,0.12,912,0,0,0,0,0,0,39,6,6,5,69,965,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28804
1927,23,1928-03-03,1340,49,9,9,9,107,183,0.14,1072,84,19,3,4,4,53,68,12,13,13,160,1167,268,268,268,268,990.0,969.0,0.8,0.44,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31199
1927,24,1928-03-10,1858,49,9,9,9,107,183,0.1,1100,575,51,9,16,28,471,100,18,25,37,578,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28750
1927,25,1928-03-17,2126,49,9,9,9,107,183,0.09,1100,843,51,9,16,41,726,100,18,25,50,833,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.9,27372
1927,26,1928-03-24,2177,49,9,9,9,107,183,0.08,1100,894,50,9,16,43,774,100,18,25,52,881,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.6,27148
1927,27,1928-03-31,2200,53,12,13,17,115,212,0.1,1100,888,46,5,11,58,765,100,18,25,76,881,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,161.0,27043
1927,28,1928-04-07,2162,50,12,12,15,97,187,0.09,1100,875,49,5,12,60,746,100,18,25,75,843,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,162.0,27211
1927,29,1928-04-14,2172,45,11,10,10,72,148,0.07,1100,924,55,7,14,62,784,100,18,25,72,856,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.7,27170
1927,30,1928-04-21,2187,45,11,10,10,72,148,0.07,1100,939,55,7,14,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27100
1927,31,1928-04-28,2247,46,10,10,10,96,173,0.08,1100,974,53,7,15,57,840,100,18,25,67,937,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26834
1927,32,1928-05-05,2212,48,10,10,11,124,204,0.09,1100,908,51,7,14,48,785,100,18,25,59,909,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.7,26992
1927,33,1928-05-12,2067,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27640
1927,34,1928-05-19,1791,55,13,13,17,178,276,0.15,1100,415,45,5,12,25,328,100,18,25,42,506,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.4,29131
1927,35,1928-05-26,1525,54,12,12,16,169,266,0.17,1100,158,31,5,7,9,104,86,17,20,26,274,1225,275,275,275,275,990.0,969.6,0.88,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.7,30687
1927,36,1928-06-02,1288,53,12,12,13,120,210,0.16,1060,17,4,1,1,1,10,57,13,13,14,130,1144,265,265,265,265,990.0,968.8,0.76,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.1,31267
1927,37,1928-06-09,1103,53,12,12,13,120,210,0.19,893,0,0,0,0,0,0,53,12,12,13,120,970,242,242,242,231,990.0,968.2,0.55,0.27,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,45.1,45.1,45.1,42.7,165.8,27857
1927,38,1928-06-16,909,53,12,12,13,120,210,0.23,699,0,0,0,0,0,0,53,12,12,13,120,776,233,233,233,0,990.0,967.5,0.38,0.15,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.3,22726
1927,39,1928-06-23,691,53,12,12,13,120,210,0.31,481,0,0,0,0,0,0,53,12,12,13,120,558,213,213,190,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.3,0.0,0.94,0.94,0.93,0.0,43.4,43.4,37.6,0.0,97.4,16370
1927,40,1928-06-30,547,43,9,8,7,77,145,0.27,401,0,0,0,0,0,0,43,9,8,7,77,463,200,200,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.9,14090
1927,41,1928-07-07,464,42,9,8,6,70,135,0.29,329,0,0,0,0,0,0,42,9,8,6,70,388,164,164,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11620
1927,42,1928-07-14,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,193,142,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,41.5,30.0,0.0,0.0,58.7,9855
1927,43,1928-07-21,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8671
1927,44,1928-07-28,335,40,8,6,5,65,126,0.38,209,0,0,0,0,0,0,40,8,6,5,65,264,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7716
1927,45,1928-08-04,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7159
1927,46,1928-08-11,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6380
1927,47,1928-08-18,267,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5574
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4952
1927,49,1928-09-01,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
1927,50,1928-09-08,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5086
1927,51,1928-09-15,241,34,6,4,3,47,94,0.39,146,0,0,0,0,0,0,34,6,4,3,47,191,146,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5396
1927,52,1928-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5205
1927,53,1928-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,1442
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5962
1928,2,1928-10-08,260,39,5,3,2,53,104,0.4,155,0,0,0,0,0,0,39,5,3,2,53,204,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5715
1928,3,1928-10-15,249,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5068
1928,4,1928-10-22,230,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4379
1928,5,1928-10-29,236,38,5,3,2,50,100,0.42,136,0,0,0,0,0,0,38,5,3,2,50,183,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1928,6,1928-11-05,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
1928,7,1928-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5768
1928,8,1928-11-19,268,36,5,3,2,47,93,0.35,175,0,0,0,0,0,0,36,5,3,2,47,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6477
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,250,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7633
1928,10,1928-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7726
1928,11,1928-12-10,340,32,5,3,2,38,80,0.24,259,0,0,0,0,0,0,32,5,3,2,38,299,239,137,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,52.9,29.3,0.0,0.0,57.1,9585
1928,12,1928-12-17,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.5,10675
1928,13,1928-12-24,389,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11165
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,352,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11047
1928,15,1929-01-07,452,31,5,4,2,39,83,0.19,368,0,0,0,0,0,0,31,5,4,2,39,409,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13131
1928,16,1929-01-14,538,29,5,4,2,33,73,0.14,465,0,0,0,0,0,0,29,5,4,2,33,503,232,232,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.7,16421
1928,17,1929-01-21,628,34,5,4,3,45,91,0.15,537,0,0,0,0,0,0,34,5,4,3,45,580,206,206,216,0,990.0,966.4,0.26,0.09,989.6,22.9,22.9,22.4,0.0,0.93,0.93,0.94,0.0,42.4,42.4,43.5,0.0,109.7,18423
1928,18,1929-01-28,742,37,5,4,3,59,110,0.15,631,0,0,0,0,0,0,37,5,4,3,59,679,210,210,210,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21278
1928,19,1929-02-04,689,43,7,5,4,78,137,0.2,552,0,0,0,0,0,0,43,7,5,4,78,607,209,209,187,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,42.5,42.5,37.6,0.0,111.8,18789
1928,20,1929-02-11,686,36,6,5,4,54,105,0.15,581,0,0,0,0,0,0,36,6,5,4,54,628,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,116.8,19625
1928,21,1929-02-18,734,33,6,4,3,46,93,0.13,640,0,0,0,0,0,0,33,6,4,3,46,684,213,213,213,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.6,21603
1928,22,1929-02-25,812,35,6,5,4,52,103,0.13,708,0,0,0,0,0,0,35,6,5,4,52,755,236,236,236,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.6,23613
1928,23,1929-03-04,857,41,8,7,6,67,129,0.15,728,0,0,0,0,0,0,41,8,7,6,67,784,242,242,242,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.0,24016
1928,24,1929-03-11,909,41,8,7,6,67,129,0.14,780,0,0,0,0,0,0,41,8,7,6,67,836,260,260,260,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.8,25336
1928,25,1929-03-18,970,41,8,7,6,67,129,0.13,841,0,0,0,0,0,0,41,8,7,6,67,897,219,219,219,211,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.7,41.7,41.7,40.1,159.6,26804
1928,26,1929-03-25,1053,41,8,7,6,67,129,0.12,924,0,0,0,0,0,0,41,8,7,6,67,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,173.0,29056
1928,27,1929-04-01,1160,45,11,10,10,72,148,0.13,1012,0,0,0,0,0,0,45,11,10,10,72,1078,253,253,253,253,990.0,968.4,0.67,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,183.9,30891
1928,28,1929-04-08,1317,45,11,10,10,72,148,0.11,1100,69,21,4,4,4,34,66,15,14,14,106,1195,275,275,275,275,990.0,968.9,0.84,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.7,31866
1928,29,1929-04-15,1466,45,11,10,10,72,148,0.1,1100,218,52,7,13,14,130,97,18,23,24,202,1239,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.3,30955
1928,30,1929-04-22,1554,45,11,10,10,72,148,0.1,1100,306,55,7,15,20,208,100,18,25,30,280,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.3,30463
1928,31,1929-04-29,1480,46,10,10,10,102,179,0.12,1100,201,45,7,10,11,126,91,17,20,21,229,1230,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.0,30911
1928,32,1929-05-06,1334,47,10,10,10,115,192,0.14,1091,50,12,2,2,2,30,59,12,12,12,145,1176,272,272,272,272,990.0,969.0,0.81,0.47,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31700
1928,33,1929-05-13,1163,47,10,10,10,115,192,0.17,971,0,0,0,0,0,0,47,10,10,10,115,1038,242,242,242,242,990.0,968.4,0.62,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29816
1928,34,1929-05-20,968,42,9,8,6,86,153,0.16,814,0,0,0,0,0,0,42,9,8,6,86,875,240,240,240,221,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.94,45.9,45.9,45.9,41.6,155.7,26152
1928,35,1929-05-27,705,41,9,7,5,75,139,0.2,566,0,0,0,0,0,0,41,9,7,5,75,624,226,226,200,0,990.0,966.7,0.28,0.1,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,45.9,45.9,39.9,0.0,114.6,19252
1928,36,1929-06-03,527,39,9,7,5,59,119,0.23,408,0,0,0,0,0,0,39,9,7,5,59,463,204,204,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14372
1928,37,1929-06-10,433,39,9,7,5,59,119,0.27,314,0,0,0,0,0,0,39,9,7,5,59,369,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11130
1928,38,1929-06-17,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.7,10700
1928,39,1929-06-24,395,39,9,7,5,59,119,0.3,276,0,0,0,0,0,0,39,9,7,5,59,331,195,142,0,0,990.0,965.4,0.15,0.03,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,42.1,29.9,0.0,0.0,59.2,9938
1928,40,1929-07-01,367,37,8,6,4,53,108,0.29,259,0,0,0,0,0,0,37,8,6,4,53,310,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9586
1928,41,1929-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8601
1928,42,1929-07-15,324,37,8,6,4,53,108,0.33,216,0,0,0,0,0,0,37,8,6,4,53,267,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8063
1928,43,1929-07-22,305,37,8,6,4,53,108,0.35,197,0,0,0,0,0,0,37,8,6,4,53,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7299
1928,44,1929-07-29,288,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,237,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6965
