WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,37,1977-06-10,1708,62,12,14,16,153,257,0.15,1100,351,38,6,11,21,274,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.2,29602
1976,38,1977-06-17,1446,62,12,14,16,153,257,0.18,1093,95,21,3,5,5,58,83,15,19,21,211,1212,273,273,273,273,990.0,969.3,0.87,0.47,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.7,31026
1976,39,1977-06-24,1201,62,12,14,16,153,257,0.21,944,0,0,0,0,0,0,62,12,14,16,153,1032,236,236,236,236,990.0,968.5,0.61,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28872
1976,40,1977-07-01,1020,58,11,11,11,136,227,0.22,793,0,0,0,0,0,0,58,11,11,11,136,873,243,243,243,216,990.0,968.0,0.45,0.19,989.4,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,46.2,46.2,46.2,40.5,150.3,25249
1976,41,1977-07-08,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.0,21174
1976,42,1977-07-15,740,58,11,11,11,136,227,0.31,513,0,0,0,0,0,0,58,11,11,11,136,593,243,243,186,0,990.0,966.9,0.26,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,49.1,49.1,36.9,0.0,103.4,17377
1976,43,1977-07-22,640,58,11,11,11,136,227,0.35,413,0,0,0,0,0,0,58,11,11,11,136,493,206,206,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.9,14258
1976,44,1977-07-29,580,55,9,9,8,119,202,0.35,377,0,0,0,0,0,0,55,9,9,8,119,452,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13111
1976,45,1977-08-05,541,54,9,8,6,107,184,0.34,357,0,0,0,0,0,0,54,9,8,6,107,428,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12482
1976,46,1977-08-12,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10981
1976,47,1977-08-19,467,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,161,142,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.8,0.0,0.0,59.4,9976
1976,48,1977-08-26,440,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,332,242,145,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.3,30.4,0.0,0.0,56.6,9516
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,211,140,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,45.6,29.4,0.0,0.0,58.2,9777
1976,50,1977-09-09,385,47,7,6,4,77,143,0.37,241,0,0,0,0,0,0,47,7,6,4,77,303,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1976,51,1977-09-16,360,47,7,6,4,77,143,0.4,216,0,0,0,0,0,0,47,7,6,4,77,278,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1976,52,1977-09-23,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7510
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,1029
1977,1,1977-10-01,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7777
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7472
1977,3,1977-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6709
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6268
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6253
1977,6,1977-11-05,276,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6278
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6820
1977,8,1977-11-19,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8341
1977,9,1977-11-26,340,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8533
1977,10,1977-12-03,389,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,208,147,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,45.2,31.2,0.0,0.0,58.5,9834
1977,11,1977-12-10,484,42,7,5,3,61,118,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12920
1977,12,1977-12-17,620,42,7,5,3,62,121,0.2,498,0,0,0,0,0,0,42,7,5,3,62,554,249,249,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,103.1,17324
1977,13,1977-12-24,680,44,8,6,4,64,126,0.19,554,0,0,0,0,0,0,44,8,6,4,64,612,235,235,196,0,990.0,966.6,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,48.0,48.0,39.2,0.0,112.7,18940
1977,14,1977-12-31,912,45,7,6,4,74,137,0.15,775,0,0,0,0,0,0,45,7,6,4,74,834,237,237,237,217,990.0,967.5,0.42,0.19,989.4,21.4,21.4,21.4,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,40.8,149.5,25118
1977,15,1978-01-07,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,257,257,257,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25056
1977,16,1978-01-14,970,46,7,6,4,76,139,0.14,831,0,0,0,0,0,0,46,7,6,4,76,890,236,236,236,212,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,40.1,157.9,26519
1977,17,1978-01-21,1077,46,7,6,4,76,139,0.13,938,0,0,0,0,0,0,46,7,6,4,76,997,234,234,234,234,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29345
1977,18,1978-01-28,1140,47,7,6,4,83,148,0.13,992,0,0,0,0,0,0,47,7,6,4,83,1053,248,248,248,248,990.0,968.3,0.63,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30498
1977,19,1978-02-04,1241,49,8,7,5,93,162,0.13,1073,6,1,0,0,0,3,50,8,7,5,96,1139,268,268,268,268,990.0,968.7,0.75,0.45,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,189.9,31904
1977,20,1978-02-11,1422,49,8,7,5,93,162,0.11,1100,160,42,7,6,4,99,91,15,13,9,192,1220,275,275,275,275,990.0,969.2,0.87,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.0,31251
1977,21,1978-02-18,1627,49,8,7,5,93,162,0.1,1100,365,51,10,15,11,277,100,18,22,16,370,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,179.0,30070
1977,22,1978-02-25,2021,53,9,9,8,114,195,0.1,1100,726,46,8,15,30,624,100,18,25,38,739,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27898
1977,23,1978-03-04,2429,59,11,12,13,144,239,0.1,1100,1090,41,7,13,59,970,100,18,25,72,1114,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.8,26013
1977,24,1978-03-11,3004,59,11,12,13,144,239,0.08,1100,1665,40,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,139.2,23384
1977,25,1978-03-18,4152,59,11,12,13,144,239,0.06,1100,2813,41,7,13,67,2685,100,18,25,80,2829,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,111.0,18656
1977,26,1978-03-25,5231,59,11,12,13,144,239,0.05,1100,3892,40,7,13,67,3764,100,18,25,80,3908,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.2,22.2,22.2,22.2,88.7,14908
1977,27,1978-04-01,5656,70,14,18,25,168,295,0.05,1100,4261,29,4,7,55,4165,100,18,25,80,4333,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.8,0.8,0.8,0.8,20.4,20.4,20.4,20.4,81.7,13718
1977,28,1978-04-08,6121,78,14,19,26,197,334,0.05,314,5472,807,4,5,53,4601,885,18,25,80,4798,1243,275,275,275,275,990.1,979.2,0.92,0.48,988.7,9.0,9.0,9.0,9.0,0.23,0.23,0.23,0.23,5.5,5.5,5.5,5.5,22.1,3718
1977,29,1978-04-15,6308,84,14,20,27,219,364,0.06,0,5944,1116,4,5,53,4766,1200,18,25,80,4985,1243,275,275,275,275,990.1,979.4,0.92,0.48,988.7,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6100,84,14,20,27,219,364,0.06,471,5265,644,4,5,53,4558,728,18,25,80,4777,1243,275,275,275,275,990.1,979.2,0.92,0.48,988.7,9.0,9.0,9.0,9.0,0.34,0.34,0.34,0.34,8.2,8.2,8.2,8.2,32.8,5504
1977,31,1978-04-29,5685,74,14,18,24,214,346,0.06,1100,4238,25,4,6,55,4147,100,18,25,80,4362,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.8,0.8,0.8,0.8,20.3,20.3,20.3,20.3,81.2,13639
1977,32,1978-05-06,5313,71,14,18,24,213,340,0.06,1100,3873,29,4,7,56,3777,100,18,25,80,3990,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.82,0.82,0.82,0.82,21.8,21.8,21.8,21.8,87.4,14676
1977,33,1978-05-13,4744,71,14,18,24,213,340,0.07,1100,3304,29,4,7,56,3208,100,18,25,80,3421,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.5,24.5,24.5,24.5,98.0,16458
1977,34,1978-05-20,4075,71,14,18,24,213,340,0.08,1100,2635,28,4,6,56,2539,100,18,25,80,2752,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.4,18883
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,1100,2034,30,4,7,58,1934,100,18,25,80,2138,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.3,21378
1977,36,1978-06-03,3010,67,13,15,17,181,293,0.1,1100,1617,33,5,10,63,1506,100,18,25,80,1687,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.9,23335
1977,37,1978-06-10,2577,67,13,15,17,181,293,0.11,1100,1184,32,5,10,62,1074,100,18,25,79,1255,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.8,25335
1977,38,1978-06-17,2199,67,13,15,17,181,293,0.13,1100,806,32,5,10,46,711,100,18,25,63,892,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,161.0,27045
1977,39,1978-06-24,1877,67,13,15,17,181,293,0.16,1100,484,33,5,10,28,408,100,18,25,45,589,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28642
1977,40,1978-07-01,1564,63,12,13,13,155,256,0.16,1100,208,34,5,9,10,148,97,17,22,23,303,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.1,30428
1977,41,1978-07-08,1313,63,12,13,13,155,256,0.2,1044,12,3,0,0,0,7,66,12,13,13,162,1137,261,261,261,261,990.0,968.9,0.75,0.41,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.1,30768
1977,42,1978-07-15,1142,63,12,13,13,155,256,0.22,886,0,0,0,0,0,0,63,12,13,13,155,974,221,221,221,221,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.5,27467
1977,43,1978-07-22,996,63,12,13,13,155,256,0.26,740,0,0,0,0,0,0,63,12,13,13,155,828,246,246,246,0,990.0,967.9,0.41,0.16,989.4,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23719
1977,44,1978-07-29,870,60,10,11,9,133,225,0.26,645,0,0,0,0,0,0,60,10,11,9,133,727,215,215,215,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21267
1977,45,1978-08-05,775,58,10,10,7,117,202,0.26,573,0,0,0,0,0,0,58,10,10,7,117,651,217,217,195,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,43.1,43.1,38.5,0.0,113.6,19090
1977,46,1978-08-12,697,58,10,10,7,117,202,0.29,495,0,0,0,0,0,0,58,10,10,7,117,573,247,247,0,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.9,16949
1977,47,1978-08-19,620,58,10,10,7,117,202,0.33,418,0,0,0,0,0,0,58,10,10,7,117,496,209,209,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14524
1977,48,1978-08-26,575,56,9,9,6,111,194,0.34,381,0,0,0,0,0,0,56,9,9,6,111,457,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13240
1977,49,1978-09-02,545,48,8,7,4,79,146,0.27,399,0,0,0,0,0,0,48,8,7,4,79,462,199,199,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13983
1977,50,1978-09-09,512,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12868
1977,51,1978-09-16,478,48,8,7,4,79,146,0.3,332,0,0,0,0,0,0,48,8,7,4,79,395,166,166,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11672
1977,52,1978-09-23,455,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10916
1977,53,1978-09-30,437,48,8,7,4,79,146,0.33,291,0,0,0,0,0,0,48,8,7,4,79,354,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.9,1460
1978,1,1978-10-01,433,44,7,6,3,60,120,0.28,313,0,0,0,0,0,0,44,7,6,3,60,370,156,156,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11112
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10592
1978,3,1978-10-15,404,44,7,6,3,60,120,0.3,284,0,0,0,0,0,0,44,7,6,3,60,341,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10042
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,182,146,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,39.0,30.8,0.0,0.0,61.0,10247
1978,5,1978-10-29,444,42,7,6,3,57,116,0.26,328,0,0,0,0,0,0,42,7,6,3,57,384,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11606
1978,6,1978-11-05,497,42,7,6,3,56,114,0.23,383,0,0,0,0,0,0,42,7,6,3,56,438,191,191,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13477
1978,7,1978-11-12,526,42,7,6,3,56,114,0.22,412,0,0,0,0,0,0,42,7,6,3,56,467,206,206,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.7,14562
1978,8,1978-11-19,560,42,7,6,3,56,114,0.2,446,0,0,0,0,0,0,42,7,6,3,56,501,223,223,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.9,15767
1978,9,1978-11-26,596,42,7,6,3,58,117,0.2,478,0,0,0,0,0,0,42,7,6,3,58,534,239,239,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.6,16735
1978,10,1978-12-03,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,199,199,189,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.2,40.2,38.0,0.0,112.9,18970
1978,11,1978-12-10,706,44,8,6,4,64,126,0.18,580,0,0,0,0,0,0,44,8,6,4,64,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.3,19531
1978,12,1978-12-17,728,44,8,6,4,64,126,0.17,602,0,0,0,0,0,0,44,8,6,4,64,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,119.9,20138
1978,13,1978-12-24,773,44,8,6,4,64,126,0.16,647,0,0,0,0,0,0,44,8,6,4,64,705,215,215,215,0,990.0,967.0,0.33,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.2,21712
1978,14,1978-12-31,821,48,8,6,4,78,146,0.18,675,0,0,0,0,0,0,48,8,6,4,78,738,225,225,225,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22525
1978,15,1979-01-07,894,47,7,6,4,78,145,0.16,749,0,0,0,0,0,0,47,7,6,4,78,810,249,249,249,0,990.0,967.5,0.4,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24470
1978,16,1979-01-14,946,46,7,6,4,76,139,0.15,807,0,0,0,0,0,0,46,7,6,4,76,866,249,249,249,209,990.0,967.7,0.45,0.2,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,47.6,47.6,47.6,39.2,153.9,25854
1978,17,1979-01-21,1026,46,7,6,4,76,139,0.14,887,0,0,0,0,0,0,46,7,6,4,76,946,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28137
1978,18,1979-01-28,1137,47,7,6,4,83,148,0.13,988,0,0,0,0,0,0,47,7,6,4,83,1049,247,247,247,247,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,181.0,30407
1978,19,1979-02-04,1227,49,8,7,5,93,162,0.13,1064,0,0,0,0,0,0,49,8,7,5,93,1128,266,266,266,266,990.0,968.6,0.74,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.4,31812
1978,20,1979-02-11,1385,49,8,7,5,93,162,0.12,1100,123,34,6,5,3,73,83,14,12,8,166,1210,275,275,275,275,990.0,969.1,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.4,31475
1978,21,1979-02-18,1676,49,8,7,5,93,162,0.1,1100,414,51,10,16,12,324,100,18,23,17,417,1241,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.3,29789
1978,22,1979-02-25,1942,53,9,9,8,114,195,0.1,1100,647,46,8,15,26,549,100,18,25,35,664,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28286
1978,23,1979-03-04,2248,59,11,12,13,144,239,0.11,1100,909,41,7,13,49,799,100,18,25,62,943,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26826
1978,24,1979-03-11,2649,59,11,12,13,144,239,0.09,1100,1310,41,7,13,65,1183,100,18,25,78,1327,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.8,25005
1978,25,1979-03-18,3121,59,11,12,13,144,239,0.08,1100,1782,41,7,13,67,1654,100,18,25,80,1798,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,135.9,22833
1978,26,1979-03-25,3464,59,11,12,13,144,239,0.07,1100,2125,41,7,13,67,1997,100,18,25,80,2141,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.2,21365
1978,27,1979-04-01,3923,70,14,18,25,168,295,0.08,1100,2528,30,4,7,55,2432,100,18,25,80,2600,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,115.9,19469
1978,28,1979-04-08,4955,70,14,18,25,168,295,0.06,1100,3560,30,4,7,55,3464,100,18,25,80,3632,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.5,23.5,23.5,23.5,94.0,15788
1978,29,1979-04-15,5333,72,14,18,25,175,304,0.06,1100,3928,28,4,6,54,3835,100,18,25,80,4010,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.82,0.82,0.82,0.82,21.8,21.8,21.8,21.8,87.0,14620
1978,30,1979-04-22,4856,84,14,20,27,219,364,0.08,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,23.9,23.9,23.9,23.9,95.7,16080
1978,31,1979-04-29,4105,74,14,18,24,214,346,0.08,1100,2658,25,4,6,55,2567,100,18,25,80,2782,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.9,27.9,27.9,27.9,111.7,18765
1978,32,1979-05-06,3542,69,14,17,23,209,334,0.09,1100,2107,30,4,7,56,2009,100,18,25,80,2219,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.2,21041
1978,33,1979-05-13,3051,65,14,17,23,202,321,0.11,1100,1630,35,4,8,57,1526,100,18,25,80,1728,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.8,23149
1978,34,1979-05-20,2598,65,14,17,23,202,321,0.12,1100,1177,35,4,8,57,1073,100,18,25,80,1275,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.3,25242
1978,35,1979-05-27,2212,64,13,16,21,188,302,0.14,1100,809,35,4,8,53,707,100,18,25,74,895,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.7,26989
1978,36,1979-06-03,1887,62,12,14,16,153,257,0.14,1100,530,38,6,10,32,442,100,18,25,48,595,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.2,28591
1978,37,1979-06-10,1579,62,12,14,16,153,257,0.16,1100,222,36,5,9,13,156,98,17,23,29,309,1239,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.6,30339
1978,38,1979-06-17,1322,62,12,14,16,153,257,0.19,1050,14,3,0,0,0,8,65,12,14,16,161,1143,262,262,262,262,990.0,968.9,0.76,0.42,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30862
1978,39,1979-06-24,1144,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,231,231,231,224,990.0,968.4,0.55,0.26,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,41.4,163.7,27508
1978,40,1979-07-01,991,58,11,11,11,136,227,0.23,764,0,0,0,0,0,0,58,11,11,11,136,844,245,245,245,206,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.93,46.6,46.6,46.6,38.3,145.4,24419
1978,41,1979-07-08,863,58,11,11,11,136,227,0.26,636,0,0,0,0,0,0,58,11,11,11,136,716,212,212,212,0,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20945
1978,42,1979-07-15,757,58,11,11,11,136,227,0.3,530,0,0,0,0,0,0,58,11,11,11,136,610,238,238,186,0,990.0,966.9,0.27,0.08,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.93,0.0,47.8,47.8,36.9,0.0,106.2,17838
1978,43,1979-07-22,678,58,11,11,11,136,227,0.33,451,0,0,0,0,0,0,58,11,11,11,136,531,225,225,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15545
1978,44,1979-07-29,606,55,9,9,8,119,202,0.33,404,0,0,0,0,0,0,55,9,9,8,119,478,202,202,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14008
1978,45,1979-08-05,563,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13194
1978,46,1979-08-12,539,54,9,8,6,107,184,0.34,355,0,0,0,0,0,0,54,9,8,6,107,426,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12427
1978,47,1979-08-19,501,56,9,9,6,114,196,0.39,304,0,0,0,0,0,0,56,9,9,6,114,380,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.3,10626
1978,48,1979-08-26,469,56,9,9,6,111,194,0.41,275,0,0,0,0,0,0,56,9,9,6,111,351,212,145,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,45.5,30.3,0.0,0.0,58.4,9817
1978,49,1979-09-02,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10539
1978,50,1979-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,213,139,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,46.0,29.3,0.0,0.0,58.5,9827
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9012
1978,52,1979-09-23,356,48,8,7,4,79,146,0.41,210,0,0,0,0,0,0,48,8,7,4,79,273,210,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7712
1978,53,1979-09-30,339,48,8,7,4,79,146,0.43,193,0,0,0,0,0,0,48,8,7,4,79,256,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,1008
1979,1,1979-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7940
1979,2,1979-10-08,338,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8108
1979,3,1979-10-15,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7762
1979,4,1979-10-22,351,44,7,6,3,60,120,0.34,231,0,0,0,0,0,0,44,7,6,3,60,288,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8540
1979,5,1979-10-29,370,42,7,6,3,57,116,0.31,254,0,0,0,0,0,0,42,7,6,3,57,310,254,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9365
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,234,141,0,0,990.0,965.3,0.15,0.03,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,51.1,29.8,0.0,0.0,59.6,10012
1979,7,1979-11-12,429,42,7,6,3,56,114,0.27,315,0,0,0,0,0,0,42,7,6,3,56,370,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11177
1979,8,1979-11-19,477,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12832
1979,9,1979-11-26,562,42,7,6,3,58,117,0.21,445,0,0,0,0,0,0,42,7,6,3,58,501,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15686
1979,10,1979-12-03,628,44,8,6,4,64,126,0.2,502,0,0,0,0,0,0,44,8,6,4,64,560,251,251,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,104.0,17472
1979,11,1979-12-10,687,44,8,6,4,64,126,0.18,561,0,0,0,0,0,0,44,8,6,4,64,619,225,225,191,0,990.0,966.6,0.28,0.09,989.6,22.6,22.6,22.7,0.0,0.94,0.94,0.93,0.0,45.9,45.9,38.4,0.0,113.8,19117
1979,12,1979-12-17,782,44,8,6,4,64,126,0.16,656,0,0,0,0,0,0,44,8,6,4,64,714,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.8,21980
1979,13,1979-12-24,834,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23496
1979,14,1979-12-31,889,48,8,6,4,78,146,0.16,743,0,0,0,0,0,0,48,8,6,4,78,806,247,247,247,0,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24312
1979,15,1980-01-07,986,49,8,7,5,81,150,0.15,836,0,0,0,0,0,0,49,8,7,5,81,900,237,237,237,216,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,45.2,45.2,45.2,40.9,158.9,26697
1979,16,1980-01-14,1221,49,8,7,5,81,150,0.12,1046,25,8,1,1,0,13,57,9,8,5,94,1120,261,261,261,261,990.0,968.6,0.73,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.3,31297
1979,17,1980-01-21,1899,49,8,7,5,81,150,0.08,1100,649,51,10,17,21,549,100,18,24,26,630,1242,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28571
1979,18,1980-01-28,2222,51,8,8,6,95,170,0.08,1100,952,48,9,16,34,843,100,18,25,41,938,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26946
1979,19,1980-02-04,2263,55,10,10,8,114,197,0.09,1100,966,45,8,15,39,858,100,18,25,47,972,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.3,26764
1979,20,1980-02-11,2253,55,10,10,8,114,197,0.09,1100,956,44,8,15,38,849,100,18,25,46,963,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26806
1979,21,1980-02-18,2266,51,8,8,6,102,177,0.08,1100,989,48,9,16,34,880,100,18,25,40,982,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.2,26750
1979,22,1980-02-25,2238,51,8,8,7,107,184,0.08,1100,954,48,9,16,35,845,100,18,25,42,952,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.0,26873
1979,23,1980-03-03,2343,59,11,12,13,144,239,0.1,1100,1004,41,7,13,54,889,100,18,25,67,1033,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.1,26400
1979,24,1980-03-10,2544,59,11,12,13,144,239,0.09,1100,1205,41,6,13,64,1079,100,18,25,77,1223,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.7,25489
1979,25,1980-03-17,2709,54,10,10,11,128,215,0.08,1100,1394,45,7,14,68,1257,100,18,25,79,1386,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.2,24733
1979,26,1980-03-24,2854,49,9,9,9,107,183,0.06,1100,1571,51,9,16,71,1424,100,18,25,80,1531,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.2,24060
1979,27,1980-03-31,2970,53,12,13,17,115,212,0.07,1100,1658,46,5,11,62,1531,100,18,25,80,1647,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.0,23518
1979,28,1980-04-07,3046,54,13,14,19,117,217,0.07,1100,1729,46,5,11,61,1606,100,18,25,80,1723,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23161
1979,29,1980-04-14,3007,54,13,14,19,117,217,0.07,1100,1690,46,5,11,61,1567,100,18,25,80,1684,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,139.0,23347
1979,30,1980-04-21,2868,54,13,14,19,117,217,0.08,1100,1551,46,5,11,61,1428,100,18,25,80,1545,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.8,23993
1979,31,1980-04-28,2679,54,13,13,17,151,250,0.09,1100,1329,45,4,11,62,1205,100,18,25,80,1356,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.0,24867
1979,32,1980-05-05,2490,55,13,13,17,178,276,0.11,1100,1114,44,5,12,63,989,100,18,25,80,1167,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25737
1979,33,1980-05-12,2313,55,13,13,17,178,276,0.12,1100,937,45,5,12,57,817,100,18,25,74,995,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26539
1979,34,1980-05-19,2125,55,13,13,17,178,276,0.13,1100,749,45,5,12,46,641,100,18,25,63,819,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,163.0,27376
1979,35,1980-05-26,1895,54,12,12,16,169,266,0.14,1100,528,45,5,12,32,433,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28541
1979,36,1980-06-02,1615,53,12,12,13,120,210,0.13,1100,305,47,6,12,18,220,100,18,24,31,340,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30127
1979,37,1980-06-09,1358,53,12,12,13,120,210,0.16,1084,63,16,2,3,3,36,69,14,15,16,156,1184,271,271,271,271,990.0,969.0,0.82,0.46,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,187.0,31409
1979,38,1980-06-16,1155,53,12,12,13,120,210,0.18,945,0,0,0,0,0,0,53,12,12,13,120,1022,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.4,29130
1979,39,1980-06-23,972,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,244,244,244,206,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.93,46.7,46.7,46.7,38.3,145.5,24446
1979,40,1980-06-30,837,50,10,9,9,109,189,0.23,647,0,0,0,0,0,0,50,10,9,9,109,718,215,215,215,0,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21445
1979,41,1980-07-07,719,53,10,9,9,120,203,0.28,516,0,0,0,0,0,0,53,10,9,9,120,589,230,230,190,0,990.0,966.8,0.26,0.08,989.7,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,46.7,46.7,37.8,0.0,104.2,17504
1979,42,1980-07-14,634,58,11,11,11,136,227,0.36,407,0,0,0,0,0,0,58,11,11,11,136,487,203,203,0,0,990.0,966.4,0.2,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14042
1979,43,1980-07-21,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.7,12220
1979,44,1980-07-28,544,56,10,9,8,123,208,0.38,335,0,0,0,0,0,0,56,10,9,8,123,411,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11678
1979,45,1980-08-04,506,54,9,8,6,107,184,0.36,322,0,0,0,0,0,0,54,9,8,6,107,393,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11253
1979,46,1980-08-11,477,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10281
1979,47,1980-08-18,452,54,9,8,6,107,184,0.41,268,0,0,0,0,0,0,54,9,8,6,107,339,228,140,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,49.1,29.1,0.0,0.0,57.5,9654
1979,48,1980-08-25,425,54,9,8,6,107,184,0.43,241,0,0,0,0,0,0,54,9,8,6,107,312,241,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8766
1979,49,1980-09-01,395,46,7,6,4,75,138,0.35,257,0,0,0,0,0,0,46,7,6,4,75,316,257,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1979,50,1980-09-08,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8854
1979,51,1980-09-15,353,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7947
1979,52,1980-09-22,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7176
1979,53,1980-09-29,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,1843
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7376
1980,2,1980-10-08,301,41,6,4,3,56,110,0.36,191,0,0,0,0,0,0,41,6,4,3,56,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7037
1980,3,1980-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6663
1980,4,1980-10-22,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
1980,5,1980-10-29,334,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,275,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8234
1980,6,1980-11-05,354,42,7,6,3,56,114,0.32,240,0,0,0,0,0,0,42,7,6,3,56,295,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8892
1980,7,1980-11-12,375,42,7,6,3,56,114,0.3,261,0,0,0,0,0,0,42,7,6,3,56,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9657
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,159,140,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,33.8,29.7,0.0,0.0,59.2,9952
1980,9,1980-11-26,420,42,7,5,3,57,115,0.27,305,0,0,0,0,0,0,42,7,5,3,57,360,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10816
1980,10,1980-12-03,469,42,7,5,3,61,118,0.25,351,0,0,0,0,0,0,42,7,5,3,61,405,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,73.9,12422
1980,11,1980-12-10,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13841
1980,12,1980-12-17,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15143
1980,13,1980-12-24,580,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.6,16232
1980,14,1980-12-31,633,45,7,5,3,73,136,0.21,497,0,0,0,0,0,0,45,7,5,3,73,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.6,17228
1980,15,1981-01-07,692,46,7,6,4,76,139,0.2,553,0,0,0,0,0,0,46,7,6,4,76,612,234,234,194,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,47.8,47.8,38.8,0.0,112.3,18860
1980,16,1981-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.7,20942
1980,17,1981-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,237,237,237,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.1,23530
1980,18,1981-01-28,920,47,7,6,4,83,148,0.16,772,0,0,0,0,0,0,47,7,6,4,83,833,257,257,257,0,990.0,967.6,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.0,25028
1980,19,1981-02-04,938,49,8,7,5,93,162,0.17,776,0,0,0,0,0,0,49,8,7,5,93,840,258,258,258,0,990.0,967.7,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.2,25067
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,237,237,237,223,990.0,967.9,0.5,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.9,44.9,44.9,42.0,164.8,27683
1980,21,1981-02-18,1215,46,7,6,4,86,151,0.12,1057,6,1,0,0,0,3,48,7,6,4,90,1120,264,264,264,264,990.0,968.6,0.73,0.42,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.5,31662
1980,22,1981-02-25,1339,49,8,7,6,99,171,0.13,1100,68,19,3,3,2,39,68,11,11,9,138,1191,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.1,31766
1980,23,1981-03-04,1456,49,9,9,9,107,183,0.13,1100,173,43,7,8,8,105,92,16,17,17,212,1227,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.9,31055
1980,24,1981-03-11,1885,49,9,9,9,107,183,0.1,1100,602,51,9,15,29,496,100,18,24,38,603,1242,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28649
1980,25,1981-03-18,2487,49,9,9,9,107,183,0.07,1100,1204,51,9,16,59,1069,100,18,25,68,1176,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25744
1980,26,1981-03-25,2910,49,9,9,9,107,183,0.06,1100,1627,51,9,16,71,1480,100,18,25,80,1587,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.7,23799
1980,27,1981-04-01,3066,54,13,14,19,117,217,0.07,1100,1749,46,5,11,61,1626,100,18,25,80,1743,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.3,23069
1980,28,1981-04-08,3060,54,13,14,19,117,217,0.07,1100,1743,46,5,11,61,1620,100,18,25,80,1737,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.5,23096
1980,29,1981-04-15,3123,54,13,14,19,117,217,0.07,1100,1806,46,5,10,61,1683,100,18,25,80,1800,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.8,22806
1980,30,1981-04-22,3353,54,13,14,19,117,217,0.06,1100,2036,46,5,11,61,1913,100,18,25,80,2030,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,129.9,21827
1980,31,1981-04-29,3417,61,13,16,21,177,291,0.09,1100,2026,38,4,8,58,1917,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.3,21560
1980,32,1981-05-06,3067,65,14,17,23,202,321,0.1,1100,1646,35,4,8,57,1542,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.4,23076
1980,33,1981-05-13,2750,65,14,17,23,202,321,0.12,1100,1329,34,3,7,57,1225,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.1,24541
1980,34,1981-05-20,2370,65,14,17,23,202,321,0.14,1100,949,35,4,7,56,845,100,18,25,79,1047,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.4,26280
1980,35,1981-05-27,2033,64,13,16,21,188,302,0.15,1100,630,35,4,8,43,537,100,18,25,64,725,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27817
1980,36,1981-06-03,1700,62,12,14,16,153,257,0.15,1100,343,38,6,11,21,267,100,18,25,37,420,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29648
1980,37,1981-06-10,1424,62,12,14,16,153,257,0.18,1093,73,16,3,3,4,44,78,15,17,20,197,1205,273,273,273,273,990.0,969.2,0.85,0.47,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.5,31165
1980,38,1981-06-17,1185,62,12,14,16,153,257,0.22,928,0,0,0,0,0,0,62,12,14,16,153,1016,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28475
1980,39,1981-06-24,988,62,12,14,16,153,257,0.26,731,0,0,0,0,0,0,62,12,14,16,153,819,243,243,243,0,990.0,967.8,0.41,0.16,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.7,23475
1980,40,1981-07-01,820,58,11,11,11,136,227,0.28,593,0,0,0,0,0,0,58,11,11,11,136,673,210,210,200,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,41.4,41.4,39.4,0.0,116.6,19593
1980,41,1981-07-08,706,58,11,11,11,136,227,0.32,479,0,0,0,0,0,0,58,11,11,11,136,559,239,239,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.7,16416
1980,42,1981-07-15,614,58,11,11,11,136,227,0.37,387,0,0,0,0,0,0,58,11,11,11,136,467,193,193,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13323
1980,43,1981-07-22,565,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11706
1980,44,1981-07-29,534,55,9,9,8,119,202,0.38,331,0,0,0,0,0,0,55,9,9,8,119,406,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11552
1980,45,1981-08-05,490,54,9,8,6,107,184,0.38,306,0,0,0,0,0,0,54,9,8,6,107,377,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10726
1980,46,1981-08-12,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,193,140,0,0,990.0,965.7,0.16,0.02,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,41.1,29.2,0.0,0.0,57.8,9714
1980,47,1981-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8567
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,224,0,0,0,0,0,0,52,8,7,5,102,294,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8235
1980,49,1981-09-02,383,46,7,6,4,75,138,0.36,245,0,0,0,0,0,0,46,7,6,4,75,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9007
1980,50,1981-09-09,361,46,7,6,4,75,138,0.38,223,0,0,0,0,0,0,46,7,6,4,75,282,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8215
1980,51,1981-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7242
1980,52,1981-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6218
1980,53,1981-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1981,1,1981-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1981,2,1981-10-08,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1981,3,1981-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5423
1981,5,1981-10-29,251,40,6,4,3,54,107,0.43,143,0,0,0,0,0,0,40,6,4,3,54,193,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5233
1981,6,1981-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5904
1981,7,1981-11-12,280,40,6,4,3,53,106,0.38,174,0,0,0,0,0,0,40,6,4,3,53,224,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6433
1981,8,1981-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6816
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,205,0,0,0,0,0,0,39,5,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7614
1981,10,1981-12-03,336,38,5,4,3,54,104,0.31,232,0,0,0,0,0,0,38,5,4,3,54,279,232,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8632
1981,11,1981-12-10,381,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,157,140,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,33.5,29.6,0.0,0.0,58.8,9882
1981,12,1981-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10305
1981,13,1981-12-24,396,38,5,4,3,54,104,0.26,292,0,0,0,0,0,0,38,5,4,3,54,339,146,146,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.1,10424
1981,14,1981-12-31,418,34,5,4,3,46,92,0.22,325,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11541
1981,15,1982-01-07,450,34,5,4,3,45,91,0.2,359,0,0,0,0,0,0,34,5,4,3,45,402,179,179,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12799
1981,16,1982-01-14,497,34,5,4,3,45,91,0.18,406,0,0,0,0,0,0,34,5,4,3,45,449,203,203,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.7,14401
1981,17,1982-01-21,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.7,15907
1981,18,1982-01-28,574,34,5,4,3,48,97,0.17,477,0,0,0,0,0,0,34,5,4,3,48,522,238,238,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.8,16760
1981,19,1982-02-04,606,36,6,5,4,54,105,0.17,501,0,0,0,0,0,0,36,6,5,4,54,548,250,250,0,0,990.0,966.3,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17529
1981,20,1982-02-11,644,36,6,5,4,54,105,0.16,539,0,0,0,0,0,0,36,6,5,4,54,586,256,256,187,0,990.0,966.5,0.26,0.09,989.7,22.7,22.7,22.8,0.0,0.95,0.95,0.93,0.0,53.0,53.0,37.9,0.0,111.4,18721
1981,21,1982-02-18,680,33,6,4,3,46,93,0.14,586,0,0,0,0,0,0,33,6,4,3,46,630,195,195,195,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,118.0,19819
