WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,30,2011-04-22,4382,70,14,18,25,168,295,0.07,1100,2987,30,4,7,55,2891,100,18,25,80,3059,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.4,26.4,26.4,26.4,105.7,17754
2010,31,2011-04-29,4223,66,14,17,23,192,313,0.07,1100,2810,33,4,7,56,2708,100,18,25,80,2900,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.1,18325
2010,32,2011-05-06,3996,66,14,17,23,205,326,0.08,1100,2569,33,3,7,56,2468,100,18,25,80,2673,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.1,19165
2010,33,2011-05-13,3634,71,14,18,24,213,340,0.09,1100,2194,28,4,7,56,2098,100,18,25,80,2311,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,123.0,20656
2010,34,2011-05-20,3205,71,14,18,24,213,340,0.11,1100,1765,29,4,7,56,1669,100,18,25,80,1882,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.7,22459
2010,35,2011-05-27,2787,69,13,17,22,203,326,0.12,1100,1361,30,4,7,58,1261,100,18,25,80,1464,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.0,24367
2010,36,2011-06-03,2362,67,13,15,17,181,293,0.12,1100,969,33,5,10,55,866,100,18,25,72,1047,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.6,26312
2010,37,2011-06-10,2022,67,13,15,17,181,293,0.15,1100,629,33,5,10,36,545,100,18,25,53,726,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27871
2010,38,2011-06-17,1653,67,13,15,17,181,293,0.18,1100,260,31,4,8,15,200,98,17,23,32,381,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.1,29920
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,1041,12,2,0,0,0,7,69,13,15,17,188,1140,260,260,260,260,990.0,969.0,0.76,0.41,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30498
2010,40,2011-07-01,1151,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27664
2010,41,2011-07-08,976,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.15,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.2,23220
2010,42,2011-07-15,836,63,12,13,13,155,256,0.31,580,0,0,0,0,0,0,63,12,13,13,155,668,218,218,200,0,990.0,967.2,0.3,0.1,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.9,42.9,39.0,0.0,113.7,19109
2010,43,2011-07-22,709,63,12,13,13,155,256,0.36,453,0,0,0,0,0,0,63,12,13,13,155,541,226,226,0,0,990.0,966.7,0.23,0.06,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15526
2010,44,2011-07-29,619,57,10,10,9,127,214,0.35,404,0,0,0,0,0,0,57,10,10,9,127,483,202,202,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.3,13997
2010,45,2011-08-05,558,54,9,8,6,107,184,0.33,374,0,0,0,0,0,0,54,9,8,6,107,445,187,187,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13016
2010,46,2011-08-12,507,54,9,8,6,107,184,0.36,323,0,0,0,0,0,0,54,9,8,6,107,394,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11293
2010,47,2011-08-19,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,179,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,38.0,29.8,0.0,0.0,59.3,9965
2010,48,2011-08-26,428,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,320,250,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9131
2010,49,2011-09-02,395,46,7,6,4,75,138,0.35,257,0,0,0,0,0,0,46,7,6,4,75,316,257,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9437
2010,50,2011-09-09,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8448
2010,51,2011-09-16,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6621
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,835
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
2011,2,2011-10-08,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6476
2011,3,2011-10-15,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6130
2011,4,2011-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5272
2011,5,2011-10-29,248,40,6,4,3,54,107,0.43,140,0,0,0,0,0,0,40,6,4,3,54,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5136
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5698
2011,7,2011-11-12,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7240
2011,8,2011-11-19,316,40,6,4,3,53,106,0.34,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7780
2011,9,2011-11-26,367,40,6,4,3,55,109,0.3,258,0,0,0,0,0,0,40,6,4,3,55,309,237,148,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.2,0.0,0.0,0.94,0.92,0.0,0.0,51.9,31.4,0.0,0.0,56.4,9478
2011,10,2011-12-03,429,42,7,5,3,61,118,0.28,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11009
2011,11,2011-12-10,489,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13132
2011,12,2011-12-17,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15305
2011,13,2011-12-24,588,42,7,5,3,61,118,0.2,470,0,0,0,0,0,0,42,7,5,3,61,524,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16482
2011,14,2011-12-31,661,45,7,5,3,73,136,0.21,525,0,0,0,0,0,0,45,7,5,3,73,583,223,223,185,0,990.0,966.5,0.26,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.5,45.5,37.2,0.0,107.0,17983
2011,15,2012-01-07,757,46,7,6,4,76,139,0.18,618,0,0,0,0,0,0,46,7,6,4,76,677,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20743
2011,16,2012-01-14,870,46,7,6,4,76,139,0.16,731,0,0,0,0,0,0,46,7,6,4,76,790,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.1,24040
2011,17,2012-01-21,965,46,7,6,4,76,139,0.14,826,0,0,0,0,0,0,46,7,6,4,76,885,244,244,244,213,990.0,967.8,0.46,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,40.5,157.3,26428
2011,18,2012-01-28,1102,47,7,6,4,83,148,0.13,954,0,0,0,0,0,0,47,7,6,4,83,1015,238,238,238,238,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29625
2011,19,2012-02-04,1273,49,8,7,5,93,162,0.13,1077,34,10,1,1,1,20,59,9,8,6,113,1154,269,269,269,269,990.0,968.8,0.78,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.8,31710
2011,20,2012-02-11,1578,49,8,7,5,93,162,0.1,1100,316,51,9,13,9,232,100,17,20,14,325,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.6,30347
2011,21,2012-02-18,1810,49,8,7,5,93,162,0.09,1100,548,51,10,18,16,452,100,18,25,21,545,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29027
2011,22,2012-02-25,1940,51,8,8,7,107,184,0.09,1100,656,48,9,16,24,558,100,18,25,31,666,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28275
2011,23,2012-03-03,2083,59,11,12,13,144,239,0.11,1100,744,41,7,13,40,642,100,18,25,53,786,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27566
2011,24,2012-03-10,2261,50,9,9,9,112,191,0.08,1100,970,49,8,15,48,848,100,18,25,57,960,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.4,26771
2011,25,2012-03-17,2447,49,9,9,9,107,183,0.07,1100,1164,51,8,16,57,1031,100,18,25,66,1138,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.4,25931
2011,26,2012-03-24,2622,49,9,9,9,107,183,0.07,1100,1339,51,9,16,65,1197,100,18,25,74,1304,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.6,25133
2011,27,2012-03-31,2786,53,12,13,17,115,212,0.08,1100,1474,46,5,11,62,1347,100,18,25,79,1463,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.1,24375
2011,28,2012-04-07,2988,54,13,14,19,117,217,0.07,1100,1671,46,5,11,61,1548,100,18,25,80,1665,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.9,34.9,34.9,34.9,139.5,23433
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,1100,1988,46,5,11,61,1865,100,18,25,80,1982,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,131.1,22025
2011,30,2012-04-21,3548,70,14,18,25,168,295,0.08,1100,2153,30,4,7,55,2057,100,18,25,80,2225,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.1,21016
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,1100,2048,32,4,7,56,1948,100,18,25,80,2135,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.3,21390
2011,32,2012-05-05,3189,65,14,17,23,202,321,0.1,1100,1768,35,4,8,57,1664,100,18,25,80,1866,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.1,22524
2011,33,2012-05-12,2850,65,14,17,23,202,321,0.11,1100,1429,35,3,8,57,1325,100,18,25,80,1527,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.3,24077
2011,34,2012-05-19,2517,65,14,17,23,202,321,0.13,1100,1096,34,4,7,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,152.4,25609
2011,35,2012-05-26,2198,64,13,16,22,195,311,0.14,1100,786,35,4,8,53,684,100,18,25,75,879,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.0,27053
2011,36,2012-06-02,1901,62,12,14,16,153,257,0.14,1100,544,38,5,11,33,455,100,18,25,49,608,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28515
2011,37,2012-06-09,1536,62,12,14,16,153,257,0.17,1100,179,30,5,8,11,124,92,17,22,27,277,1231,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30594
2011,38,2012-06-16,1236,62,12,14,16,153,257,0.21,978,0,0,0,0,0,0,62,12,14,16,153,1066,244,244,244,244,990.0,968.6,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.8,29527
2011,39,2012-06-23,1013,62,12,14,16,153,257,0.25,756,0,0,0,0,0,0,62,12,14,16,153,844,231,231,231,210,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,39.1,143.4,24097
2011,40,2012-06-30,808,51,10,9,10,114,196,0.24,612,0,0,0,0,0,0,51,10,9,10,114,684,204,204,204,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20288
2011,41,2012-07-07,669,50,10,9,9,108,186,0.28,483,0,0,0,0,0,0,50,10,9,9,108,552,241,241,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16658
2011,42,2012-07-14,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,194,194,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13539
2011,43,2012-07-21,521,50,10,9,9,108,186,0.36,335,0,0,0,0,0,0,50,10,9,9,108,404,167,167,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11670
2011,44,2012-07-28,474,48,9,7,7,99,172,0.36,301,0,0,0,0,0,0,48,9,7,7,99,367,150,150,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10556
2011,45,2012-08-04,442,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10124
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,240,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.2,29.1,0.0,0.0,56.4,9469
2011,47,2012-08-18,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8430
2011,48,2012-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7250
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7773
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
2011,51,2012-09-15,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5975
2011,52,2012-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5369
2011,53,2012-09-29,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,1428
2012,1,2012-10-01,248,37,5,3,2,50,97,0.39,151,0,0,0,0,0,0,37,5,3,2,50,196,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
2012,2,2012-10-08,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5506
2012,3,2012-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
2012,4,2012-10-22,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4829
2012,5,2012-10-29,237,36,5,3,2,48,94,0.4,142,0,0,0,0,0,0,36,5,3,2,48,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5223
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6087
2012,7,2012-11-12,299,40,6,4,3,53,106,0.36,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7147
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7813
2012,9,2012-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8567
2012,10,2012-12-03,386,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,207,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.9,29.9,0.0,0.0,57.7,9698
2012,11,2012-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11553
2012,12,2012-12-17,536,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14784
2012,13,2012-12-24,678,42,7,5,3,61,118,0.17,560,0,0,0,0,0,0,42,7,5,3,61,614,223,223,198,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.4,45.4,39.6,0.0,113.5,19063
2012,14,2012-12-31,811,45,7,5,3,73,136,0.17,675,0,0,0,0,0,0,45,7,5,3,73,733,225,225,225,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.3,22569
2012,15,2013-01-07,947,47,7,6,4,78,143,0.15,803,0,0,0,0,0,0,47,7,6,4,78,864,257,257,257,208,990.0,967.7,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,49.3,49.3,49.3,39.0,153.5,25783
2012,16,2013-01-14,1084,49,8,7,5,81,150,0.14,934,0,0,0,0,0,0,49,8,7,5,81,998,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.3,29115
2012,17,2013-01-21,1494,49,8,7,5,81,150,0.1,1095,249,35,6,9,8,189,84,14,16,13,270,1210,273,273,273,273,990.0,969.5,0.87,0.47,988.7,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.2,30772
2012,18,2013-01-28,2300,51,8,8,6,95,170,0.07,1100,1030,48,9,16,38,918,100,18,25,44,1013,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.3,26589
2012,19,2013-02-04,2772,55,10,10,8,114,197,0.07,1100,1475,45,8,15,59,1347,100,18,25,67,1461,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.5,24439
2012,20,2013-02-11,3186,55,10,10,8,114,197,0.06,1100,1889,45,8,15,71,1749,100,18,25,79,1863,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.2,22543
2012,21,2013-02-18,3486,55,10,10,8,114,197,0.06,1100,2189,45,8,15,72,2049,100,18,25,80,2163,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.6,21274
2012,22,2013-02-25,3555,56,10,10,10,126,215,0.06,1100,2240,43,7,14,69,2105,100,18,25,80,2232,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.9,20986
2012,23,2013-03-04,3624,59,11,12,13,144,239,0.07,1100,2285,41,7,13,67,2157,100,18,25,80,2301,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.2,20698
2012,24,2013-03-11,3522,59,11,12,13,144,239,0.07,1100,2183,41,7,13,67,2055,100,18,25,80,2199,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21124
2012,25,2013-03-18,3256,59,11,12,13,144,239,0.07,1100,1917,40,7,13,67,1789,100,18,25,80,1933,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.3,22230
2012,26,2013-03-25,3114,59,11,12,13,144,239,0.08,1100,1775,41,7,13,67,1647,100,18,25,80,1791,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22845
2012,27,2013-04-01,3012,54,13,14,19,117,217,0.07,1100,1695,46,5,11,61,1572,100,18,25,80,1689,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23323
2012,28,2013-04-08,3019,54,13,14,19,117,217,0.07,1100,1702,46,5,11,61,1579,100,18,25,80,1696,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.6,23288
2012,29,2013-04-15,3084,54,13,14,19,117,217,0.07,1100,1767,46,5,11,61,1644,100,18,25,80,1761,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22983
2012,30,2013-04-22,3050,54,13,14,19,117,217,0.07,1100,1733,46,5,11,61,1610,100,18,25,80,1727,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.8,23145
2012,31,2013-04-29,2876,54,13,13,17,160,259,0.09,1100,1516,45,5,11,62,1392,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.6,23958
2012,32,2013-05-06,2592,55,13,13,17,178,276,0.11,1100,1216,45,4,11,63,1091,100,18,25,80,1269,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.4,25269
2012,33,2013-05-13,2271,55,13,13,17,178,276,0.12,1100,895,45,5,12,55,778,100,18,25,72,956,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.1,26723
2012,34,2013-05-20,1978,55,13,13,17,178,276,0.14,1100,602,45,5,12,37,503,100,18,25,54,681,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28096
2012,35,2013-05-27,1612,54,12,12,15,161,257,0.16,1100,254,43,5,10,15,179,98,18,23,31,340,1239,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30156
2012,36,2013-06-03,1283,53,12,12,13,120,210,0.16,1035,38,9,1,2,2,22,62,13,14,15,142,1126,258,258,258,258,990.0,968.8,0.74,0.4,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.3,30630
2012,37,2013-06-10,1015,46,10,9,9,92,168,0.17,847,0,0,0,0,0,0,46,10,9,9,92,913,241,241,241,218,990.0,967.9,0.49,0.23,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,40.9,159.8,26850
2012,38,2013-06-17,881,45,10,9,9,88,161,0.18,720,0,0,0,0,0,0,45,10,9,9,88,784,240,240,240,0,990.0,967.4,0.38,0.15,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23635
2012,39,2013-06-24,740,45,10,9,9,88,161,0.22,579,0,0,0,0,0,0,45,10,9,9,88,643,218,218,200,0,990.0,966.9,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,43.7,43.7,39.8,0.0,115.9,19467
2012,40,2013-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14890
2012,41,2013-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12429
2012,42,2013-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10255
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,239,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8702
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8697
2012,45,2013-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8382
2012,46,2013-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7315
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6671
2012,48,2013-08-26,311,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6355
2012,50,2013-09-09,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5478
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5072
2012,52,2013-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
2012,53,2013-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
2013,1,2013-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4996
2013,2,2013-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4328
2013,3,2013-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3836
2013,4,2013-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3711
2013,5,2013-10-29,214,32,4,2,2,38,79,0.37,134,0,0,0,0,0,0,32,4,2,2,38,173,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4946
2013,6,2013-11-05,225,30,4,2,2,32,70,0.31,154,0,0,0,0,0,0,30,4,2,2,32,190,154,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5712
2013,7,2013-11-12,245,36,5,3,2,47,93,0.38,152,0,0,0,0,0,0,36,5,3,2,47,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5604
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6400
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,258,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7916
2013,10,2013-12-03,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,169,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.1,32.4,0.0,0.0,63.9,10738
2013,11,2013-12-10,463,41,6,4,3,60,116,0.25,347,0,0,0,0,0,0,41,6,4,3,60,400,173,173,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12249
2013,12,2013-12-17,592,42,7,5,3,61,118,0.2,474,0,0,0,0,0,0,42,7,5,3,61,528,207,207,206,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,22.4,0.0,0.93,0.93,0.93,0.0,42.9,42.9,41.0,0.0,97.5,16384
2013,13,2013-12-24,778,42,7,5,3,61,118,0.15,660,0,0,0,0,0,0,42,7,5,3,61,714,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22101
2013,14,2013-12-31,803,48,7,6,4,78,145,0.18,658,0,0,0,0,0,0,48,7,6,4,78,720,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21933
2013,15,2014-01-07,753,47,7,6,4,78,145,0.19,608,0,0,0,0,0,0,47,7,6,4,78,670,202,202,202,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20238
2013,16,2014-01-14,781,46,7,6,4,76,139,0.18,642,0,0,0,0,0,0,46,7,6,4,76,701,214,214,214,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21454
2013,17,2014-01-21,869,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.0,24020
2013,18,2014-01-28,1012,47,7,6,4,83,148,0.15,863,0,0,0,0,0,0,47,7,6,4,83,925,225,225,225,218,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,41.0,162.7,27327
2013,19,2014-02-04,1173,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.4,30808
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,1095,91,25,4,3,2,55,74,12,10,7,148,1193,273,273,273,273,990.0,969.0,0.83,0.47,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.3,31636
2013,21,2014-02-18,1604,49,8,7,5,93,162,0.1,1100,342,51,10,14,10,256,100,18,21,15,349,1239,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.8,30201
2013,22,2014-02-25,1941,53,9,9,8,114,195,0.1,1100,646,46,8,15,26,548,100,18,25,34,663,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28274
2013,23,2014-03-04,2072,59,11,12,13,144,239,0.12,1100,733,41,7,13,39,633,100,18,25,52,777,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27609
2013,24,2014-03-11,2144,49,9,9,9,107,183,0.09,1100,861,51,9,16,42,743,100,18,25,51,850,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.5,27291
2013,25,2014-03-18,2428,49,9,9,9,107,183,0.08,1100,1145,51,8,16,56,1012,100,18,25,65,1119,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26016
2013,26,2014-03-25,2962,49,9,9,9,107,183,0.06,1100,1679,51,9,16,70,1532,100,18,25,79,1639,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.2,23560
2013,27,2014-04-01,3522,54,13,14,19,117,217,0.06,1100,2205,45,4,11,61,2082,100,18,25,80,2199,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21125
2013,28,2014-04-08,3545,63,13,16,22,146,261,0.07,1100,2183,36,4,8,57,2076,100,18,25,80,2222,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,125.2,21028
2013,29,2014-04-15,3442,70,14,18,25,168,295,0.09,1100,2047,29,4,7,55,1951,100,18,25,80,2119,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.7,21458
2013,30,2014-04-22,3359,70,14,18,25,168,295,0.09,1100,1964,29,4,6,55,1868,100,18,25,80,2036,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.8,21801
2013,31,2014-04-29,3376,66,14,17,23,192,313,0.09,1100,1962,33,4,7,56,1860,100,18,25,80,2053,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.4,21733
2013,32,2014-05-06,3431,65,14,17,23,202,321,0.09,1100,2010,35,4,8,57,1906,100,18,25,80,2108,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,128.0,21503
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,1100,1914,35,4,8,57,1810,100,18,25,80,2012,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.4,21902
2013,34,2014-05-20,3073,65,14,17,23,202,321,0.1,1100,1652,35,4,8,57,1548,100,18,25,80,1750,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.1,23038
2013,35,2014-05-27,2775,65,13,16,21,196,313,0.11,1100,1362,34,4,8,58,1256,100,18,25,80,1452,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,145.4,24426
2013,36,2014-06-03,2466,67,13,15,17,181,293,0.12,1100,1073,33,5,10,60,964,100,18,25,77,1145,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,153.8,25846
2013,37,2014-06-10,2165,67,13,15,17,181,293,0.14,1100,772,33,5,10,44,679,100,18,25,61,860,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.9,27201
2013,38,2014-06-17,1910,67,13,15,17,181,293,0.15,1100,517,33,5,10,30,439,100,18,25,47,620,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28454
2013,39,2014-06-24,1571,67,13,15,17,181,293,0.19,1100,178,27,4,7,10,128,94,17,22,27,309,1234,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30395
2013,40,2014-07-01,1292,63,12,13,13,155,256,0.2,1028,7,1,0,0,0,4,64,12,13,13,159,1119,257,257,257,257,990.0,968.8,0.72,0.39,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30487
2013,41,2014-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,235,235,235,220,990.0,968.2,0.5,0.22,989.3,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,40.6,155.4,26103
2013,42,2014-07-15,901,63,12,13,13,155,256,0.28,645,0,0,0,0,0,0,63,12,13,13,155,733,215,215,215,0,990.0,967.5,0.34,0.12,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21069
2013,43,2014-07-22,747,63,12,13,13,155,256,0.34,491,0,0,0,0,0,0,63,12,13,13,155,579,245,245,0,0,990.0,966.9,0.25,0.07,989.7,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16666
2013,44,2014-07-29,627,60,10,11,9,133,225,0.36,401,0,0,0,0,0,0,60,10,11,9,133,484,200,200,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13861
2013,45,2014-08-05,545,57,9,9,6,115,199,0.37,345,0,0,0,0,0,0,57,9,9,6,115,422,172,172,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11993
2013,46,2014-08-12,484,54,9,8,6,107,184,0.38,300,0,0,0,0,0,0,54,9,8,6,107,371,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10496
2013,47,2014-08-19,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,239,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.7,29.0,0.0,0.0,55.8,9382
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,227,0,0,0,0,0,0,52,8,7,5,102,296,227,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8293
2013,49,2014-09-02,373,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
2013,50,2014-09-09,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7489
2013,51,2014-09-16,315,46,7,6,4,75,138,0.44,177,0,0,0,0,0,0,46,7,6,4,75,236,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6502
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5703
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,783
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6108
2014,2,2014-10-08,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5248
2014,3,2014-10-15,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4938
2014,4,2014-10-22,242,41,6,4,3,56,110,0.45,132,0,0,0,0,0,0,41,6,4,3,56,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4841
2014,5,2014-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5076
2014,6,2014-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6151
2014,8,2014-11-19,281,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6972
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7536
2014,10,2014-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8882
2014,11,2014-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,243,138,0,0,990.0,965.2,0.15,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,53.5,29.2,0.0,0.0,57.7,9688
2014,12,2014-12-17,403,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10614
2014,13,2014-12-24,463,38,5,4,3,54,104,0.22,359,0,0,0,0,0,0,38,5,4,3,54,406,179,179,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12743
2014,14,2014-12-31,500,40,5,4,3,64,117,0.24,382,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13486
2014,15,2015-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15481
2014,16,2015-01-14,603,41,6,4,3,66,120,0.2,483,0,0,0,0,0,0,41,6,4,3,66,534,241,241,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,100.5,16878
2014,17,2015-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,206,206,196,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.5,41.5,39.3,0.0,116.7,19603
2014,18,2015-01-28,757,41,6,4,3,71,127,0.17,629,0,0,0,0,0,0,41,6,4,3,71,682,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21103
2014,19,2015-02-04,804,43,7,5,4,78,137,0.17,667,0,0,0,0,0,0,43,7,5,4,78,722,222,222,222,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22363
2014,20,2015-02-11,863,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,242,242,242,0,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23928
2014,21,2015-02-18,950,43,7,5,4,78,137,0.14,813,0,0,0,0,0,0,43,7,5,4,78,868,251,251,251,208,990.0,967.7,0.45,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,47.9,47.9,47.9,39.2,154.9,26024
2014,22,2015-02-25,1014,45,7,6,6,90,156,0.15,857,0,0,0,0,0,0,45,7,6,6,90,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.9,27191
2014,23,2015-03-04,1111,49,9,9,9,107,183,0.16,928,0,0,0,0,0,0,49,9,9,9,107,995,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.0,28895
2014,24,2015-03-11,1153,41,8,7,6,67,129,0.11,1024,0,0,0,0,0,0,41,8,7,6,67,1080,256,256,256,256,990.0,968.4,0.67,0.38,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.1,31266
2014,25,2015-03-18,1181,41,8,7,6,67,129,0.11,1052,0,0,0,0,0,0,41,8,7,6,67,1108,263,263,263,263,990.0,968.5,0.71,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.4,31820
2014,26,2015-03-25,1256,41,8,7,6,67,129,0.1,1098,29,9,1,1,1,15,50,9,8,7,82,1167,274,274,274,274,990.0,968.7,0.79,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.0,48.0,48.0,48.0,191.9,32240
2014,27,2015-04-01,1301,45,11,10,10,72,148,0.11,1100,53,16,3,3,3,25,61,14,13,13,97,1189,275,275,275,275,990.0,968.8,0.83,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.3,31965
2014,28,2015-04-08,1337,45,11,10,10,72,148,0.11,1100,89,27,6,6,6,43,72,17,16,16,115,1205,275,275,275,275,990.0,969.0,0.85,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,189.0,31746
2014,29,2015-04-15,1339,45,11,10,10,72,148,0.11,1100,91,27,6,6,6,44,72,17,16,16,116,1206,275,275,275,275,990.0,969.0,0.85,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.9,31734
2014,30,2015-04-22,1299,45,11,10,10,72,148,0.11,1100,51,15,3,3,3,25,60,14,13,13,97,1189,275,275,275,275,990.0,968.8,0.83,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.3,31976
2014,31,2015-04-29,1328,46,10,10,10,102,179,0.13,1100,48,13,2,2,2,27,59,13,12,12,129,1185,275,275,275,275,990.0,968.9,0.82,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.5,31839
2014,32,2015-05-06,1403,47,10,10,10,115,192,0.14,1100,111,27,5,5,5,66,74,15,15,15,181,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.9,31401
2014,33,2015-05-13,1445,47,10,10,10,115,192,0.13,1100,153,37,7,8,8,92,84,17,18,18,207,1220,275,275,275,275,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.3,31137
2014,34,2015-05-20,1446,47,10,10,10,115,192,0.13,1100,154,37,7,8,8,92,84,17,18,18,207,1220,275,275,275,275,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.3,31135
2014,35,2015-05-27,1365,46,10,9,9,107,183,0.13,1100,82,20,4,4,4,48,67,14,14,14,155,1195,275,275,275,275,990.0,969.1,0.83,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.2,31623
2014,36,2015-06-03,1263,45,10,9,9,88,161,0.13,1088,13,3,0,0,0,7,48,10,9,9,95,1157,272,272,272,272,990.0,968.7,0.78,0.47,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.8,32061
2014,37,2015-06-10,1145,51,11,11,12,115,203,0.18,942,0,0,0,0,0,0,51,11,11,12,115,1017,235,235,235,235,990.0,968.4,0.59,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29093
2014,38,2015-06-17,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,242,242,242,207,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.93,46.3,46.3,46.3,38.4,144.4,24264
2014,39,2015-06-24,770,53,12,12,13,120,210,0.27,560,0,0,0,0,0,0,53,12,12,13,120,637,223,223,198,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,44.5,44.5,39.0,0.0,111.3,18697
2014,40,2015-07-01,621,50,10,9,9,108,186,0.3,435,0,0,0,0,0,0,50,10,9,9,108,504,217,217,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15118
2014,41,2015-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12264
2014,42,2015-07-15,471,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,181,146,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.4,0.0,0.0,60.0,10075
2014,43,2015-07-22,429,50,10,9,9,108,186,0.43,243,0,0,0,0,0,0,50,10,9,9,108,312,243,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8851
2014,44,2015-07-29,394,48,8,7,6,97,168,0.43,225,0,0,0,0,0,0,48,8,7,6,97,290,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8270
2014,45,2015-08-05,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7825
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6639
2014,47,2015-08-19,304,41,7,5,4,68,126,0.42,177,0,0,0,0,0,0,41,7,5,4,68,231,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6515
2014,48,2015-08-26,287,39,6,4,3,60,115,0.4,172,0,0,0,0,0,0,39,6,4,3,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6346
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5479
2014,50,2015-09-09,242,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,189,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5280
2014,51,2015-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5196
2014,52,2015-09-23,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
2014,53,2015-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,616
2015,1,2015-10-01,210,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5059
2015,2,2015-10-08,205,31,4,3,2,33,73,0.35,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4891
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
2015,4,2015-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3933
2015,5,2015-10-29,174,29,4,2,2,31,69,0.4,105,0,0,0,0,0,0,29,4,2,2,31,141,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3754
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4516
2015,7,2015-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5151
2015,8,2015-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
2015,9,2015-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
2015,10,2015-12-03,258,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6715
2015,11,2015-12-10,276,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,248,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8026
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,254,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9513
2015,13,2015-12-24,362,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,200,148,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,43.6,31.6,0.0,0.0,61.7,10362
2015,14,2015-12-31,408,29,5,3,2,33,73,0.18,335,0,0,0,0,0,0,29,5,3,2,33,373,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11941
2015,15,2016-01-07,453,31,5,4,2,38,80,0.18,373,0,0,0,0,0,0,31,5,4,2,38,413,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.9,13253
2015,16,2016-01-14,504,34,5,4,3,45,91,0.18,413,0,0,0,0,0,0,34,5,4,3,45,456,206,206,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.3,14658
2015,17,2016-01-21,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.3,16170
