Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.0,9912.101075056224,982.443744688036,990.7789042580134,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.5874097930688,990.3954259971438,990.0678684014397,989.4578733301784,7.608730325032823,7.416746529107812,7.089188933403719,6.479193862142395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.001,8829.69741814583,981.7561495822388,990.519127380355,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.3276329154104,990.1356491194854,989.8080915237813,989.19809645252,8.036548553171613,7.8445647572466015,7.517007161542509,6.907012090281185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.002,7890.806380622311,981.127357997785,990.2937935313494,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.1022990664047,989.9103152704797,989.5827576747756,988.9727626035143,8.440006288619728,8.248022492694716,7.920464896990623,7.3104698257292995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.003,7005.060692322745,980.2947570507833,990.1695604697107,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9780660047661,989.7860822088411,989.458524613137,988.8485295418757,9.14837417398276,8.956390378057748,8.628832782353655,8.018837711092331,0.7913440157892339,0.0,0.0,0.0,19.13978339874455,0.0,0.0,0.0
0.004,6479.994665675702,979.6451933854378,990.1268689262821,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9353744613375,989.7433906654124,989.4158330697084,988.805837998447,9.755246295899681,9.56326249997467,9.235704904270577,8.625709833009253,0.8084241702778354,0.8031403467834362,0.7938699594731362,0.0,20.849963796820663,40.61208562450546,58.152507765928,0.0
0.005,6170.049530809099,979.2608614182033,990.1016682172016,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9101737522569,989.7181899563319,989.3906323606278,988.7806372893665,10.114377554053661,9.92239375812865,9.594836162424556,8.984841091163233,0.8180113818451151,0.8129344004972432,0.8040169217013325,0.0,21.873903133332163,42.651050445392215,61.1859607985721,0.0
0.006,5965.180906116669,978.9963785954196,990.0850109639337,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.893516498989,989.701532703064,989.3739751073599,988.7639800360986,10.362203123569387,10.170219327644375,9.842661731940282,9.232666660678959,0.8244015961205036,0.8194673502533204,0.8107934029005235,0.7937824658275421,22.58492756793877,44.067635265867715,63.29534883576322,77.50262737412282
0.006999999999999999,5828.6919547143225,978.78618561026,990.0739134567619,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8824189918173,989.6904351958923,989.3628776001882,988.7528825289269,10.56129860155734,10.369314805632328,10.041757209928235,9.431762138666912,0.8294018287611042,0.8245822522107679,0.8161039505662269,0.7994573552740947,23.15848191957088,45.210760788259236,64.99863383417471,79.73994108061855
0.008,5687.283313593033,978.5684163029332,990.0624159443784,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8709214794337,989.6789376835087,989.3513800878046,988.7413850165433,10.767570396500517,10.575586600575505,10.248029004871412,9.638033933610089,0.8344568690368878,0.8297560950131078,0.8214804910482062,0.8052113700908408,23.75469128406234,46.39943472904988,66.77080798056075,82.07031834693541
0.009000000000000001,5577.5826571811795,978.399477292059,990.0534965131075,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8620020481628,989.6700182522378,989.3424606565337,988.7324655852724,10.92758997610379,10.735606180178777,10.408048584474685,9.798053513213361,0.838290499621098,0.8336818890962618,0.8255635320176415,0.809587244524866,24.21847051030397,47.32435583841884,68.15046805183523,83.88633729158708
0.01,5513.419393582916,978.3006658661177,990.048279590634,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8567851256894,989.6648013297644,989.3372437340603,988.727248662799,11.021184479571687,10.829200683646675,10.501643087942583,9.891648016681259,0.8404971620966726,0.8359424574559967,0.8279160731489577,0.8121110622136197,24.490198219868187,47.866377123470045,68.95926117192501,84.95165588699804
0.011000000000000001,5396.855655881256,978.1211577100571,990.0388021428128,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8473076778681,989.6553238819431,989.327766286239,988.7177712149777,11.19121518781101,10.999231391886,10.671673796181906,10.061678724920583,0.8444387120414845,0.8399819368231833,0.8321226370661043,0.8166287798127336,24.984643566760894,48.85286722496103,70.43181983137944,86.89262063965177
0.012,5359.201802557596,978.0631707759387,990.0357406209606,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.844246156016,989.652262360091,989.3247047643869,988.7147096931255,11.246140600077254,11.054156804152242,10.72659920844815,10.116604137186826,0.845693426309306,0.8412682854584237,0.8334629594092997,0.8180696148482373,25.144571584181886,49.17200423339999,70.90835155594036,87.52110390516242
0.013,5307.780230671744,977.9839815552344,990.0315596872152,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8400652222706,989.6480814263456,989.3205238306415,988.7105287593802,11.32114888703616,11.129165091111147,10.801607495407055,10.191612424145731,0.8473922939338829,0.8430103542099694,0.8352787367632478,0.8200226562582313,25.36312657809557,49.60817681180733,71.55975575473727,88.38051326725159
0.013999999999999999,5241.107544094253,977.8813056179051,990.0261387310877,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8346442661431,989.6426604702181,989.315102874514,988.7051078032526,11.418403868237945,11.226420072312933,10.89886247660884,10.288867405347517,0.849569898208157,0.8452439726256347,0.8376079250023513,0.8225298196749009,25.64674731852643,50.17427938851297,72.40540414888599,89.49669348249806
0.015,5168.2234116951895,977.7690640540105,990.0202127409348,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8287182759901,989.6367344800651,989.309176884361,988.6991818130997,11.524719441979599,11.332735646054587,11.005178050350494,10.39518297908917,0.8519179111473335,0.8476532181670497,0.8401216439649285,0.8252380945654204,25.95708311792265,50.793804845050445,73.33111330525449,90.71919214513876
0.016,5110.454411539905,977.6800997937714,990.0155157168391,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8240212518945,989.6320374559695,989.3044798602654,988.694484789004,11.608986678123031,11.41700288219802,11.089445286493927,10.479450215232603,0.8537548897746943,0.8495387306260114,0.8420899635436934,0.8273606219403342,26.203258048883853,51.28531962135995,74.06573643594515,91.6898186852856
0.017,5008.694156859004,977.5233890015628,990.0072418958117,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8157474308671,989.6237636349421,989.296206039238,988.6862109679766,11.757423649304272,11.56543985337926,11.237882257675167,10.627887186413844,0.8569389198818623,0.8528082532127284,0.8455053511025914,0.8310476469616728,26.637276075675,52.15204245992821,75.36155824060077,93.40295756205323
0.018000000000000002,4949.60378083177,977.4177749189221,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,11.855795836133282,11.66381204020827,11.336254444504178,10.726259373242854,0.8590126223794176,0.8549386133078063,0.8477323788686749,0.8334546943751009,26.92514397304312,52.72701886990635,76.22148188753948,94.54053590629849
0.019,4838.446655269836,977.2143573791437,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.059213375911625,11.867229579986613,11.53967198428252,10.929676913021197,0.863208614870358,0.8592517644130798,0.85224542285471,0.8383399894511548,27.520893045106757,53.91722716305726,78.00225772089895,96.89810308708911
0.02,4760.069740871789,977.0709276257953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.20264312926004,12.010659333335028,11.683101737630935,11.073106666369611,0.8660925877930763,0.8622183459012873,0.8553529488583954,0.8417099897826844,27.941261449759615,54.757281752611,79.25972244624492,98.56432073906743
0.021,4685.510192210626,976.9344836517454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.339087103309978,12.147103307384967,11.819545711680874,11.20955064041955,0.8687788155224079,0.8649831587268264,0.8582518414641989,0.8448585728435092,28.341317105287384,55.55691851370393,80.45713434091883,100.15208309997328
0.022000000000000002,4594.912800663202,976.7686904252137,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.504880329841697,12.312896533916685,11.985338938212593,11.375343866951269,0.8719676905405633,0.8682675225838864,0.861699125813259,0.848609256345668,28.827548398187545,56.529033375297026,81.9134097012515,102.08456128335126
0.023,4525.309127544389,976.6413157034062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.632255051649125,12.440271255724113,12.11271366002002,11.502718588758697,0.8743616088833033,0.870734802574419,0.8642915734766778,0.8514347978666041,29.201135743908917,57.27611150161774,83.03300609109122,103.571355206048
0.024,4506.921879704104,976.6076670398585,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.665903715196876,12.473919919271864,12.146362323567772,11.536367252306448,0.8749858845246664,0.8713784582102493,0.8649682947384991,0.8521730956851814,29.299823627075153,57.473486509215114,83.3288622812527,103.96440205207085
0.025,4491.97649314222,976.5803169824502,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.69325377260516,12.501269976680149,12.173712380976056,11.563717309714733,0.8754908011485589,0.8718991271376617,0.8655158398230527,0.8527706909703883,29.38003623257931,57.63391872454681,83.5693624079552,104.283956559998
0.026,4462.335028912899,976.5260731029106,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.747497652144787,12.555513856219775,12.227956260515683,11.617961189254359,0.8764855727590253,0.8729251405858272,0.8665951572555091,0.8539492739003405,29.539115668113418,57.95211170566709,84.04640970290066,104.91794199959038
0.027000000000000003,4415.415344009801,976.4402100795379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.833360675517454,12.641376879592443,12.31381928388835,11.703824212627026,0.8780421588248595,0.8745311795791315,0.868285571505301,0.8557968162133152,29.7908946603738,58.45577863739188,84.80166739917509,105.9220127957997
0.027999999999999997,4385.141126032038,976.3848082606386,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.888762494416781,12.69677869849177,12.369221102787677,11.759226031526353,0.8790347829783212,0.8755557124870734,0.8693645462730317,0.8569771754904485,29.953326330953796,58.78074802648304,85.28905638055636,106.57019531291742
0.028999999999999998,4336.075193196632,976.2950176035498,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.978553151505551,12.78656935558054,12.459011759876446,11.849016688615123,0.8806239902003816,0.8771966347626935,0.8710937033839099,0.8588706481761349,30.216528605003557,59.307384002131535,86.0790572455784,107.62120252515335
0.03,4305.170852711009,976.2384626604611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.035108094594264,12.843124298669252,12.51556670296516,11.905571631703836,0.8816125427879407,0.8782177602482099,0.8721704038729763,0.86005084337482,30.38226686960666,59.63904410486833,86.57667370158212,108.28346554906432
0.031,4253.107973715088,976.1431875918986,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.130383163156765,12.938399367231753,12.61084177152766,12.000846700266337,0.8832562057013913,0.8799162969696195,0.8739625648115524,0.8620173562801079,30.661392451635432,60.19767060563403,87.41499534329284,109.39958297950037
0.032,4193.756222184489,976.0345738865976,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.238996868457733,13.047013072532721,12.719455476828628,12.109460405567305,0.8850967659433114,0.8818194134258392,0.8759724130002788,0.8642259659435494,30.97944337090003,60.83430148943938,88.37063592183833,110.67253823311911
0.033,4140.75694918423,975.937585217007,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.33598553804832,13.144001742123308,12.816444146419215,12.206449075157892,0.8867104174931792,0.8834889257345562,0.8777372334352607,0.8661682742097865,31.263291754861342,61.40256177116937,89.22387942078062,111.80967479215292
0.034,4082.818022555863,975.8315569812772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.442013773778129,13.250029977853117,12.922472382149024,12.3124773108877,0.8884421767768029,0.8852817521276918,0.8796342508903134,0.8682593217684685,31.573394825693892,62.023482277998895,90.15644441953204,113.05314960814958
0.035,4051.5459612403133,975.7743291090698,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.499241645985606,13.307257850060594,12.979700254356501,12.369705183095178,0.8893628654731186,0.8862354012964246,0.880644136331729,0.86937393336984,31.740673695908235,62.35846826994706,90.65967181655074,113.7244202669428
0.036000000000000004,4027.022077294781,975.7294504014494,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.544120353605948,13.352136557680936,13.024578961976843,12.41458389071552,0.8900780057492916,0.8869763895265333,0.881429225646537,0.870241150056007,31.871804346861065,62.6210863441384,91.05423941090163,114.25087930139851
0.037000000000000005,3988.051260004569,975.654680050962,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.618890704093317,13.426906908168306,13.099349312464213,12.48935424120289,0.8912560487662133,0.8881974966305827,0.8827238075392931,0.8716725605845844,32.09016881575703,63.05845055090062,91.71145738987748,115.12804425780251
0.038,3969.2766487977974,975.6148957557857,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.65867499926965,13.466691203344638,13.139133607640545,12.529138536379222,0.8918760333552246,0.8888403950396123,0.8834058008925469,0.8724273586097517,32.20630058250183,63.291072921412194,92.06106765598062,115.59478878926842
0.039,3936.514205791712,975.5454705789396,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.728100176115802,13.53611638019079,13.208558784486698,12.598563713225374,0.8929465582823368,0.8899509054936756,0.8845845335786373,0.873733138342935,32.408854737563104,63.69684205116333,92.67099087639006,116.40928252033605
0.04,3915.5599520939836,975.5010675175324,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.77250323752294,13.580519441597929,13.252961845893836,12.642966774632512,0.8936236647786764,0.8906535859948541,0.8853308477599251,0.8745607094700446,32.538334630137214,63.95624757295624,93.06097021408192,116.9302093353783
0.040999999999999995,3886.053218431513,975.4385413438191,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.835029411236249,13.643045615311237,13.315488019607145,12.705492948345821,0.8945671035201901,0.8916330367728902,0.8863717413073516,0.8757160249908409,32.72056446957097,64.32136545760564,93.60995178134884,117.66372272908396
0.042,3857.302531342109,975.3776172687964,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.895953486258989,13.703969690333977,13.376412094629885,12.766417023368561,0.8954750870352228,0.8925761095934812,0.8873746825585476,0.8768304563984919,32.89801062311715,64.67693346241539,94.14466302628819,118.37838794619995
0.043,3830.753970392088,975.321359603926,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.952211151129362,13.76022735520435,13.432669759500257,12.822674688238934,0.8963036360302612,0.8934370602686746,0.8882909161100756,0.8778496406448947,33.06176048524337,65.00508724464673,94.63822589907095,119.03824853136217
0.044000000000000004,3811.676948218156,975.2809344855099,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.992636269545486,13.800652473620474,13.473094877916381,12.863099806655057,0.8968931445716203,0.8940498517130865,0.8889434322182708,0.8785761341220568,33.17936166662034,65.24077744839337,94.99276417737939,119.51235641587232
0.045,3803.114617748527,975.2627904995147,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.010780255540638,13.818796459615626,13.491238863911533,12.88124379265021,0.8971561393844751,0.8943232965798549,0.8892347066863262,0.8789006118162026,33.2321264722011,65.34653087139401,95.15185689930537,119.72513484701888
0.046,3773.148259641381,975.1992903597162,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.074280395339159,13.882296599414147,13.554739003710054,12.94474393244873,0.8980687893667202,0.8952725195557409,0.8902463295215701,0.880028438968351,33.41670151851646,65.7164879413279,95.70847207366288,120.46973057841993
0.047,3734.2590342319786,975.1168822392058,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.15668851584958,13.964704719924569,13.637147124220476,13.027152052959153,0.8992351565433203,0.8964863498037129,0.8915411399870048,0.8814740550758154,33.656017994820395,66.19622308593364,96.43039504545858,121.43581293356111
0.048,3692.324235098728,975.0280204029473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.245550352108083,14.053566556183071,13.726008960478978,13.116013889217655,0.9004700376424367,0.8977724110007426,0.8929145232923386,0.883010054227572,33.91378601949051,66.7130171678715,97.20826606043946,122.47721001661249
0.049,3670.338943913297,974.9814325240067,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.292138231048696,14.100154435123684,13.772596839419592,13.162601768158268,0.9011079872311457,0.8984371929429811,0.8936250858754211,0.8838058719402574,34.04880106844528,66.98373564465268,97.61582254467251,123.02302252165475
0.05,3639.447141738064,974.9159713241592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.357599430896201,14.16561563497119,13.838058039267096,13.228062968005773,0.9019933757185289,0.8993602838992619,0.8946125037714039,0.8849130828640377,34.23836027972371,67.36385482315069,98.18816490040648,123.78973627612179
0.051,3600.306705040052,974.8330308749657,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.440539880089617,14.248556084164605,13.920998488460512,13.311003417199188,0.9030967151823756,0.9005113930299239,0.8958451162244392,0.8862974751127215,34.47827027596402,67.84499901672287,98.91276639125611,124.76077826430533
0.052000000000000005,3573.2680912123824,974.775734764712,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.497835990343404,14.305852194418392,13.9782945987143,13.368299527452976,0.9038468608500577,0.9012945384718208,0.89668456499469,0.8872417749175439,34.64382317970433,68.17705630051928,99.41293937971403,125.43129840336235
0.053,3553.830100561378,974.7345447369038,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.539026018151574,14.347042222226563,14.01948462652247,13.409489555261146,0.9043800536908314,0.9018514547662732,0.8972819576085698,0.8879145446732681,34.76274526106975,68.41560300828793,99.7723072514655,125.91317776149013
0.054000000000000006,3530.1446963297662,974.6843542374606,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.589216517594721,14.39723272166971,14.069675125965617,13.459680054704293,0.9050228753482138,0.9025231837114631,0.898003007391734,0.8887274423282858,34.90754472595199,68.70607894812055,100.20996080445242,126.50016599541449
0.055,3512.0650056347804,974.6460425119403,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.627528243115037,14.435544447190026,14.107986851485933,13.49799178022461,0.9055084719813075,0.9030308460360382,0.8985483176064053,0.8893428624341737,35.017992081566156,68.92765859305841,100.54385049258522,126.94808427304477
0.055999999999999994,3496.366435549196,974.6127764943781,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.660794260677292,14.46881046475228,14.141252869048188,13.531257797786864,0.9059265431974047,0.9034680768611162,0.8990182380416774,0.8898736591897062,35.11383471798792,69.11994946999565,100.83363465087548,127.33690448606322
0.057,3488.168641405712,974.5954049782168,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.678165776838526,14.486181980913514,14.158624385209421,13.548629313948098,0.9061435405328462,0.9036950793453985,0.899262311042162,0.8901495218079071,35.16386177143422,69.22032384170421,100.98491033600405,127.53990580005181
0.057999999999999996,3478.2046460397005,974.5742907975603,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.699279957495108,14.507296161570096,14.179738565866003,13.56974349460468,0.9064060706952476,0.9039697702494508,0.8995577502769677,0.8904835996811153,35.22464653862421,69.34228635343047,101.16873158874752,127.78660496182519
0.059,3467.070774707111,974.5506975940222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.722873161033206,14.530889365108195,14.203331769404102,13.593336698142778,0.9066978424245683,0.9042751305170914,0.899886294943686,0.8908553195614541,35.29254115347947,69.47851951846634,101.37407417876081,128.06221820381472
0.06,3452.248381930785,974.5192882379009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.754282517154437,14.562298721229425,14.234741125525332,13.624746054264008,0.9070836833252122,0.9046790616799824,0.900321091226098,0.8913475945011425,35.382883861561616,69.6598038323539,101.64734260635397,128.42905335796874
0.061,3441.0052160059477,974.4954634339173,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.77810732113808,14.586123525213068,14.258565929508976,13.648570858247652,0.9073743796516892,0.9049834799353772,0.9006489214680259,0.8917190237820818,35.451376744450876,69.79724988879907,101.85454498432361,128.70724045362127
0.062,3441.0052160059477,974.4954634339173,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.77810732113808,14.586123525213068,14.258565929508976,13.648570858247652,0.9073743796516892,0.9049834799353772,0.9006489214680259,0.8917190237820818,35.451376744450876,69.79724988879907,101.85454498432361,128.70724045362127
0.063,3417.233058807453,974.4450891008063,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.828481654249074,14.636497858324063,14.30894026261997,13.698945191358646,0.9079834112094708,0.9056215246602223,0.9013364676791881,0.8924987542779912,35.59609647674687,70.08767965019881,102.2924180832577,129.29523353754476
0.064,3405.1015131654217,974.4193817778981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.854188977157222,14.66220518123221,14.334647585528117,13.724652514266793,0.9082912819557344,0.9059442015747909,0.901684406480408,0.8928937371000192,35.669897995646124,70.23579699655804,102.51575420764084,129.59519593422894
0.065,3381.83958649344,974.3700886475694,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.903482107485914,14.711498311560902,14.38394071585681,13.773945644595486,0.908876070680725,0.9065573807466022,0.9023460246699848,0.8936455609892386,35.81130906159094,70.5196221901511,102.94375969069188,130.1701590455619
0.066,3355.9174512398436,974.3151584085797,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.958412346475669,14.766428550550657,14.438870954846564,13.82887588358524,0.9095191476850818,0.9072320948983358,0.9030747172727632,0.8944747751171579,35.968731695444276,70.83561138099883,103.4203374312556,130.81054185694973
0.067,3332.217132164571,974.2649363038726,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.0086344511828,14.816650655257789,14.489093059553696,13.879097988292372,0.9100991843579814,0.9078410570621386,0.9037330313321733,0.895224994885587,36.11251058496528,71.12423916017418,103.85571246298667,131.39571711034432
0.068,3313.0406406455268,974.2243004051774,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.049270349878,14.857286553952989,14.529728958248896,13.919733886987572,0.9105629676725314,0.9083282446789355,0.9042601507407978,0.8958264773879727,36.22873789056943,71.35757639976197,104.20773037824574,131.86896433163295
0.069,3281.694708655936,974.157876882628,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.115693872427372,14.92371007650236,14.596152480798267,13.986157409536943,0.9113104019247389,0.9091139356511363,0.9051111143010321,0.8967989950123196,36.41851157676426,71.73859900320271,104.78263633134995,132.64207063616217
0.07,3262.21536713692,974.1165992303615,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.156971524693816,14.964987728768804,14.637430133064711,14.027435061803388,0.9117682124446319,0.9095955200921361,0.90563326116763,0.8973966793722249,36.53630791164265,71.9751287357737,105.13957839997674,133.12220216260368
0.07100000000000001,3243.0678941622673,974.0760248233438,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.19754593171156,15.005562135786548,14.678004540082455,14.068009468821131,0.9122132416219794,0.9100639181555136,0.906141530596637,0.8979791993661325,36.65199458014824,72.20743834199327,105.49019251949137,133.59392112595515
0.07200000000000001,3210.822806441037,974.0076959469822,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.265874808073207,15.073891012148195,14.746333416444102,14.136338345182779,0.91295152617249,0.9108415568171898,0.9069863141856879,0.8989490237885995,36.84658070864407,72.59822130493998,106.08007415434315,134.3877753103588
0.073,3190.3897132884526,973.9643972495874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.309173505467996,15.117189709542984,14.789632113838891,14.179637042577568,0.9134121129281569,0.9113270815177102,0.9075143873378555,0.8995563329167757,36.96973083291596,72.8455643060208,106.45349433750873,134.8904637924979
0.07400000000000001,3171.125614747709,973.9235757074415,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.34999504761386,15.158011251688848,14.830453655984755,14.220458584723431,0.913841198247528,0.9117796780609314,0.9080070980996714,0.9001237464971225,37.08572297255619,73.07854736753367,106.80527712594689,135.36412777638506
0.075,3153.332596641121,973.8839062677544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.389664487301005,15.197680691375993,14.8701230956719,14.260128024410577,0.9142533839849663,0.9122147114672097,0.9084811135848102,0.9006703564703278,37.198335337309935,73.30475727680391,107.14687237155167,135.82417066186878
0.076,3139.3228726318957,973.8500896925598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.423481062495583,15.231497266570571,14.903939670866478,14.293944599605155,0.9146010279032607,0.9125818320889172,0.9088814648347147,0.9011325915528193,37.29424904126657,73.4974358620958,107.43786323414216,136.2161370594464
0.077,3122.545576863084,973.8095927717385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.463977983316866,15.271994187391854,14.944436591687762,14.334441520426438,0.9150128334546398,0.9130169618980439,0.9093563898658944,0.9016816253503056,37.409007397916845,73.72798564740206,107.78608583643089,136.68528575868584
0.078,3112.6233083653137,973.7856424684679,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.487928286587433,15.295944490662421,14.968386894958329,14.358391823697005,0.9152540642764774,0.9132719869302878,0.9096349502094052,0.9020040143946673,37.47682338485469,73.86423564187558,107.99189703102758,136.9626149536395
0.079,3096.2208421802447,973.7460503087109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.527520446344468,15.335536650419456,15.007979054715364,14.39798398345404,0.9156490684009942,0.9136897942141616,0.9100916636312555,0.9025331808834546,37.588841824360614,74.08930566083389,108.33190565312263,137.42085038011408
0.08,3080.145690401829,973.7072482182112,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.566322536844112,15.3743387409191,15.046781145215007,14.436786073953684,0.9160316273501009,0.9140947012811403,0.9105347004566512,0.9030472249607288,37.698517370433365,74.3096831719176,108.66486311142101,137.8696749631094
0.081,3070.286485120632,973.6834501364981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.590120618557265,15.398136822632253,15.07057922692816,14.460584155666837,0.9162640235967389,0.9143408040659674,0.9108041889687633,0.9033602636104922,37.76573025620166,74.44474527166204,108.86894024243509,138.144814850354
0.08199999999999999,3056.4607789066054,973.6500777421884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.623493012866973,15.431509216941961,15.103951621237869,14.493956549976545,0.9165870543423292,0.9146830556883738,0.9111792347348986,0.9037963803647628,37.85991490550427,74.63401561805458,109.15494907592515,138.53047423925747
0.083,3047.063815717961,973.6273954172502,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.646175337805133,15.454191541880121,15.126633946176028,14.516638874914705,0.9168047025339777,0.9149137677965483,0.9114322361465382,0.9040908900956536,37.92388334226374,74.76257071779196,109.34922615625855,138.79247955409193
0.084,3032.4707999570037,973.5921708964479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.681399858607463,15.489416062682452,15.161858466978359,14.551863395717035,0.9171396397230204,0.9152689925972308,0.9118220751252523,0.9045451894265986,38.02314803684059,74.96206949919295,109.65074130380798,139.19916999341282
0.085,3020.841272673107,973.5640996236937,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.709471131361695,15.517487335436684,15.189929739732591,14.579934668471267,0.9174038940813061,0.9155494146440158,0.9121300820478725,0.9049045663632912,38.10218844756592,75.12093096933282,109.89086088896923,139.52310284748106
0.08600000000000001,3004.2640135053875,973.5240855498406,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.749485205214754,15.557501409289742,15.229943813585649,14.619948742324326,0.9177764877507161,0.9159450544747919,0.9125650426201255,0.9054127520990385,38.21475390386591,75.34718709939982,110.23288176534156,139.9845885543347
0.08700000000000001,2995.115358010183,973.5020025883005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.771568166754903,15.579584370829892,15.252026775125799,14.642031703864475,0.9179800577637571,0.9161613432001784,0.9128030316708763,0.9056911526428842,38.27682450309107,75.47195554687303,110.42150559946651,140.2391388958808
0.08800000000000001,2975.5243947206427,973.4547140562222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.818856698833159,15.626872902908147,15.299315307204054,14.68932023594273,0.9184110625967455,0.916619583928843,0.9133077415531566,0.9062823998396493,38.4096168614767,75.73889844244147,110.82510864812824,140.7839068628441
0.08900000000000001,2963.5533446484865,973.425818418117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.847752336938314,15.655768541013302,15.328210945309209,14.718215874047885,0.9186711258376141,0.9168962896525789,0.9136128422341248,0.9066403791110927,38.490674271885716,75.90185323400912,111.07151502885759,141.11656421347863
0.09,2959.582772597583,973.4162342786838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.8573364763716,15.665352680446588,15.337795084742496,14.727800013481172,0.9187568307276975,0.9169875145410696,0.9137134851956245,0.9067585609060421,38.51754507310592,75.95587512363366,111.15320697765424,141.22686255461923
0.091,2942.868341840209,973.3758891009936,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.897681654061742,15.70569785813673,15.378140262432638,14.768145191171314,0.9191145904936514,0.9173685111681043,0.9141341279308665,0.9072530347199047,38.63058041850108,76.18313490704467,111.49689479605004,141.6909627503387
0.092,2931.535401286021,973.348533727242,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.925037027813303,15.733053231888292,15.405495636184199,14.795500564922875,0.9193543855656146,0.9176240616055426,0.9144165597496717,0.9075855264681928,38.70714860422923,76.33708598287564,111.72974029540802,142.00544351605643
0.09300000000000001,2914.698847593973,973.3078937700544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.96567698500094,15.773693189075928,15.446135593371835,14.836140522110512,0.91970648726847,0.9179995699481395,0.9148320038722663,0.9080753411115297,38.82078966015316,76.5655910669176,112.07538098090916,142.47235035904828
0.094,2910.2733186044848,973.2972114587004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.976359296354943,15.784375500429931,15.456817904725838,14.846822833464515,0.9197982156947139,0.9180974508664322,0.91494038200723,0.9082032677183202,38.850638310191876,76.62561233261657,112.16617710806933,142.59501871605445
0.095,2895.457390346268,973.2614488732496,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.012121881805754,15.820138085880743,15.49258049017665,14.882585418915326,0.9201028155853211,0.9184226482677604,0.9153007223280775,0.9086290530417495,38.95049881716454,76.8264255166407,112.46997481174668,143.00551001513023
0.096,2873.0524012848505,973.2073678651703,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.06620288988502,15.874219093960008,15.546661498255915,14.936666426994591,0.9205561503300791,0.9189071310441738,0.9158383490394298,0.9092656471982333,39.10131002036418,77.12972172346271,112.9288743280134,143.6257249666255
0.09699999999999999,2853.5817182583637,973.1603696647616,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.1132010902938,15.921217294368788,15.593659698664695,14.983664627403371,0.9209429875372318,0.9193210369300749,0.9162984387779162,0.9098117429485421,39.23217170792765,77.39292138791144,113.32716656895496,144.16417468815646
0.098,2840.311133494523,973.1283372187798,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.145233536275512,15.9532497403505,15.625692144646408,15.015697073385084,0.9212028458882533,0.9195993444128133,0.9166082236736254,0.9101801467467592,39.32125578236228,77.57210729193432,113.59835556209559,144.53087260098218
0.099,2831.488197054909,973.1070404756498,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.166530279405563,15.974546483480552,15.646988887776459,15.036993816515135,0.9213739088740089,0.9197826732873299,0.91681248027807,0.9104233760762336,39.38043479452064,77.69114715801292,113.77853101655704,144.7745386091831
0.1,2816.695633695474,973.0713342882304,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.202236466824914,16.010252670899902,15.68269507519581,15.072700003934486,0.921657660585241,0.9200869900267583,0.917151884516207,0.9108281221093886,39.47956695959821,77.8905639639395,114.08038883357476,145.18282899987392
0.10099999999999999,2801.959149720212,973.0357634648419,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.23780729021344,16.045823494288427,15.718265898584335,15.108270827323011,0.9219365335058963,0.9203863500125085,0.9174861989821161,0.9112275306561409,39.578213313640745,78.08901636055836,114.38081931815402,145.58926784079273
0.102,2782.206511497961,972.9880846829261,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.285486072129245,16.093502276204234,15.76594468050014,15.155949609238817,0.9223043781670289,0.920781655334253,0.9179283569453719,0.9117569400853139,39.71026384146696,78.35468998317201,114.78306476202589,146.13357152356005
0.103,2769.1490746977324,972.956566732029,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.317004023026314,16.125020227101302,15.79746263139721,15.187467560135886,0.9225437968698014,0.9210392268445845,0.9182169002883556,0.9121031608124078,39.7974449381048,78.53010312077951,115.048682670274,146.49307399069156
0.104,2750.609585858673,972.9118162417278,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.36175451332754,16.16977071740253,15.842213121698435,15.232218050437112,0.9228786138714149,0.9213998179531905,0.9186214664859905,0.9125896197456037,39.92107535108846,78.77887171210506,115.42542250930366,147.00308226799444
0.105,2742.499149867776,972.892239327267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.38133142778834,16.189347631863328,15.861790036159235,15.251794964897911,0.9230231966494722,0.9215556760822999,0.9187965623161963,0.9128005410398041,39.9751028196833,78.88759200137045,115.5900868432649,147.2260347403525
0.106,2742.499149867776,972.892239327267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.38133142778834,16.189347631863328,15.861790036159235,15.251794964897911,0.9230231966494722,0.9215556760822999,0.9187965623161963,0.9128005410398041,39.9751028196833,78.88759200137045,115.5900868432649,147.2260347403525
