Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.213,1645.7136786211431,969.9553826540068,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.318188101048534,19.126204305123522,18.79864670941943,18.188651638158106,0.9316890404480025,0.9319130065574908,0.9320398619238488,0.9314182449345256,47.58446099155076,94.24578503180354,138.96649520837735,179.1566834312044
0.214,1638.344661979303,969.9315750617793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.341995693276047,19.150011897351035,18.822454301646943,18.21245923038562,0.931653560572033,0.9318912386973042,0.9320414891366711,0.9314634396891001,47.641289420991036,94.36089454457662,139.14273259060175,179.39989071647165
0.215,1631.4057003589478,969.9091568780827,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.36441387697262,19.172430081047608,18.844872485343515,18.23487741408219,0.9316185968509183,0.9318691867602013,0.9320414669386231,0.9315044424357367,47.69471768563322,94.46912368493255,139.30845300299595,179.6286254994947
0.21600000000000003,1617.3520421001313,969.8637527514004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.409818003654962,19.21783420772995,18.890276612025858,18.280281540764534,0.9315431648039929,0.9318199052830491,0.9320368028611844,0.9315828672387715,47.802677600371695,94.68783756611973,139.64339874751417,180.09105457196512
0.217,1609.5195834351925,969.8384478849445,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.435122870110902,19.24313907418589,18.915581478481798,18.305586407220474,0.9314984406968044,0.9317897555488132,0.9320315195305962,0.9316238914396343,47.86270062173419,94.80944897802841,139.82966835181517,180.34829108886106
0.218,1609.5195834351925,969.8384478849445,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.435122870110902,19.24313907418589,18.915581478481798,18.305586407220474,0.9314984406968044,0.9317897555488132,0.9320315195305962,0.9316238914396343,47.86270062173419,94.80944897802841,139.82966835181517,180.34829108886106
0.21899999999999997,1589.152359062425,969.7726460831248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.500924671930605,19.308940876005593,18.9813832803015,18.371388209040177,0.9313731493736115,0.9317023628646967,0.9320087884864708,0.9317215767198794,48.01829054611498,95.12472673826555,140.3126729367366,181.01555475346058
0.22,1589.152359062425,969.7726460831248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.500924671930605,19.308940876005593,18.9813832803015,18.371388209040177,0.9313731493736115,0.9317023628646967,0.9320087884864708,0.9317215767198794,48.01829054611498,95.12472673826555,140.3126729367366,181.01555475346058
0.221,1570.314592802547,969.7117856075159,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.561785147539425,19.369801351614413,19.04224375591032,18.432248684648997,0.9312457035982366,0.931609969764709,0.9319762013196747,0.9318003633235513,48.16155976934172,95.41509058144797,140.75763922330654,181.63057795614867
0.222,1559.6365373841434,969.6772872746257,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.596283480429705,19.404299684504693,19.0767420888006,18.466747017539276,0.9311685272762351,0.9315526628054119,0.9319527949333094,0.9318400883762756,48.24249705541305,95.57914858058669,141.00910463848982,181.97828090277886
0.223,1551.1556592265113,969.6498875144241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.62368324063125,19.43169944470624,19.104141849002147,18.494146777740823,0.931104687202718,0.9315046036618074,0.9319316607884286,0.9318690953874246,48.30663821078339,95.70917279144982,141.20843250551502,182.2539616205929
0.22399999999999998,1551.1556592265113,969.6498875144241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.62368324063125,19.43169944470624,19.104141849002147,18.494146777740823,0.931104687202718,0.9315046036618074,0.9319316607884286,0.9318690953874246,48.30663821078339,95.70917279144982,141.20843250551502,182.2539616205929
0.225,1536.2017331629595,969.6015748302189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.67199592483651,19.480012128911497,19.152454533207404,18.54245946194608,0.9309866342530864,0.931414376469691,0.9318889091563533,0.9319147552530831,48.419427342493506,95.93783917338038,141.55904192810343,182.73902126465987
0.226,1528.8393753592509,969.5777887511607,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.69578200389465,19.503798207969638,19.176240612265545,18.56624554100422,0.9309259401026371,0.9313673819444852,0.9318652885637497,0.93193466283345,48.474812476069715,96.05013766682632,141.7312563214072,182.9773457109331
0.22699999999999998,1528.006983766956,969.5750994860164,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.69847126903899,19.506487473113978,19.178929877409885,18.56893480614856,0.9309189711949712,0.931361961922811,0.9318625112097503,0.9319368067949004,48.481068302729874,96.06282242736559,141.75071015415423,183.0042704416076
0.228,1518.5529604884168,969.5445557185011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.72901503655426,19.537031240629247,19.209473644925154,18.59947857366383,0.9308382980964396,0.9312988805495677,0.93182944436566,0.9319596345937364,48.552033502476554,96.2067235572311,141.97141993925868,183.3097815365525
0.22899999999999998,1511.0711996298642,969.5203838757272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.753186879328112,19.5612030834031,19.233645487699008,18.623650416437684,0.9307724708475479,0.9312469751070668,0.9318012919352673,0.9319757162782099,48.608081372304554,96.32038494263023,142.14577209348246,183.55117780146387
0.23,1506.046912474644,969.5041515633797,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.76941919167571,19.577435395750697,19.249877800046605,18.63988272878528,0.9307272815653838,0.931211134847726,0.9317814027275425,0.9319855319620667,48.645663509406624,96.39660360353209,142.26269994039168,183.7130952720597
0.231,1492.9232463956196,969.4617520268166,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.811818728238748,19.619834932313736,19.292277336609644,18.68228226534832,0.9306055161646019,0.9311137895188686,0.9317257222694516,0.9320074420289576,48.74361614418295,96.59527433510227,142.5675260416887,184.13531022920085
0.23199999999999998,1484.8531389610919,969.4356793720282,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.837891383027184,19.645907587102172,19.31834999139808,18.708354920136756,0.9305279613538597,0.9310512512898348,0.9316888049287663,0.932018237261019,48.803695942604485,96.71714264668302,142.75454319050996,184.3944219076928
0.233,1478.5411553411084,969.4152868095636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.858283945491806,19.666300149566794,19.3387425538627,18.728747482601378,0.9304658810306207,0.9310009160912476,0.9316585089463725,0.9320252593664067,48.850604905396054,96.8123013611911,142.9005888264647,184.59680711542194
0.23399999999999999,1466.3705361774826,969.3759663476503,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.89760440740504,19.70562061148003,19.378063015775936,18.768067944514613,0.9303426572880081,0.9309003390232418,0.9315965710262657,0.9320352773102002,48.94084950190389,96.99538655767081,143.18162163874433,184.98635107414194
0.235,1460.2532901744794,969.3562029374867,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.917367817568632,19.72538402164362,19.397826425939527,18.787831354678204,0.9302789705221498,0.9308480350208943,0.9315636879892665,0.9320385610215743,48.986106700621725,97.08721110306026,143.32259142424155,185.18180038010192
0.236,1454.6784350498776,969.3381918670842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.93537888797114,19.74339509204613,19.415837496342036,18.805842425080712,0.9302199100599212,0.9307993480596597,0.9315327000167831,0.932040533041612,49.027291547034174,97.17077788638557,143.45089586683653,185.35971824096663
0.237,1446.688358904274,969.3123777749215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.961192980133845,19.769209184208833,19.44165158850474,18.831656517243417,0.9301335655923453,0.9307278712542887,0.9314865900173044,0.9320416624490984,49.086219738636736,97.29035514922018,143.634509146146,185.61437966696616
0.238,1446.688358904274,969.3123777749215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.961192980133845,19.769209184208833,19.44165158850474,18.831656517243417,0.9301335655923453,0.9307278712542887,0.9314865900173044,0.9320416624490984,49.086219738636736,97.29035514922018,143.634509146146,185.61437966696616
0.239,1436.9972565708524,969.2810680596905,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.992502695364877,19.800518899439865,19.472961303735772,18.86296623247445,0.9300261562518579,0.9306384947877394,0.931427980755885,0.9320403495035994,49.157535673953475,97.43508243178383,143.8567726004771,185.92272223111027
0.24,1431.7953534582748,969.2642619111729,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.009308843882494,19.817325047957482,19.48976745225339,18.879772380992065,0.9299672890645497,0.9305893071249932,0.9313953080379431,0.9320384317889455,49.195744502478476,97.51262853923507,143.97587768002512,186.087989055785
0.24100000000000002,1431.7953534582748,969.2642619111729,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.009308843882494,19.817325047957482,19.48976745225339,18.879772380992065,0.9299672890645497,0.9305893071249932,0.9313953080379431,0.9320384317889455,49.195744502478476,97.51262853923507,143.97587768002512,186.087989055785
0.242,1414.1459885179058,969.2072408859809,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.066329869074437,19.874346073149425,19.546788477445332,18.93679340618401,0.9297612459809425,0.9304161053799777,0.9312781393026769,0.9320256106866552,49.325007993718835,97.77500343404468,144.3789414878347,186.64744776455206
0.243,1406.2236807196314,969.1816457377096,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.091925017345787,19.899941221420775,19.572383625716682,18.96238855445536,0.9296655871260688,0.9303351880862712,0.9312223736646589,0.9320166837915185,49.38284208380451,97.89240849433318,144.5593387425769,186.8979320960884
0.244,1399.6225280663384,969.1603189368298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.113251818225606,19.921268022300595,19.593710426596502,18.98371535533518,0.9295843796747132,0.9302662638354793,0.9311744066807278,0.9320077445378547,49.43094182786473,97.99005978489217,144.70940168052712,187.1063396427803
0.245,1392.1184694738974,969.1360750552234,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.137495699831973,19.94551190390696,19.61795430820287,19.007959236941545,0.9294904074493797,0.9301862549074019,0.931118221555359,0.9319959253573502,49.48552130571412,98.10087416750345,144.87971266634014,187.34291516413992
0.24600000000000002,1392.1184694738974,969.1360750552234,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.137495699831973,19.94551190390696,19.61795430820287,19.007959236941545,0.9294904074493797,0.9301862549074019,0.931118221555359,0.9319959253573502,49.48552130571412,98.10087416750345,144.87971266634014,187.34291516413992
0.247,1383.5781363808978,969.108483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.165087545209374,19.973103749284363,19.64554615358027,19.035551082318946,0.9293813127453924,0.9300930517650509,0.9310521321686065,0.9319803286396594,49.54750891654908,98.22673995608628,145.07318221016084,187.61172138529753
0.248,1383.5781363808978,969.108483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.165087545209374,19.973103749284363,19.64554615358027,19.035551082318946,0.9293813127453924,0.9300930517650509,0.9310521321686065,0.9319803286396594,49.54750891654908,98.22673995608628,145.07318221016084,187.61172138529753
0.249,1383.5781363808978,969.108483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.165087545209374,19.973103749284363,19.64554615358027,19.035551082318946,0.9293813127453924,0.9300930517650509,0.9310521321686065,0.9319803286396594,49.54750891654908,98.22673995608628,145.07318221016084,187.61172138529753
0.25,1365.945584949549,969.0515165052216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.22205424983379,20.030070453908777,19.702512858204685,19.09251778694336,0.9291488479907779,0.929893397063022,0.9309084570969833,0.931940901795177,49.67505319050067,98.4857538128243,145.47140286856126,188.16521668697348
0.251,1359.127799899888,969.0294898150612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.244080939994163,20.05209714406915,19.72453954836506,19.114544477103735,0.9290563534521179,0.9298135888271277,0.9308502938900999,0.9319230471055957,49.72421087535021,98.58559488690067,145.6249353649672,188.37869032914975
0.252,1355.589210120566,969.0180574480818,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.255513306973583,20.06352951104857,19.73597191534448,19.125976844083155,0.9290077728505316,0.9297715927131689,0.930819532052064,0.9319132063300907,49.74968988958886,98.6373465389764,145.70452449264846,188.48936880757353
0.253,1346.5041416432566,968.989013016593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.28455773846231,20.0925739425373,19.765016346833207,19.155021275571883,0.9288825882556038,0.9296631362988641,0.9307396168102003,0.9318864419683941,49.814312669042685,98.7686137039321,145.9064226413093,188.77018443588267
0.254,1341.3621257487196,968.9728523952102,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.300718359845135,20.108734563920123,19.78117696821603,19.171181896954707,0.9288118384426203,0.9296016942181933,0.9306940553323853,0.9318704541887552,49.85020231251598,98.84152117052633,146.01857298752603,188.92620386638995
0.255,1327.7083044595875,968.9299403854444,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.34363036961095,20.151646573685937,19.824088977981845,19.21409390672052,0.9286201709599832,0.9294347419671333,0.9305692715455625,0.9318241987452975,49.94526781450272,99.03465945938242,146.31571619954363,189.3396899949131
0.256,1327.7083044595875,968.9299403854444,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.34363036961095,20.151646573685937,19.824088977981845,19.21409390672052,0.9286201709599832,0.9294347419671333,0.9305692715455625,0.9318241987452975,49.94526781450272,99.03465945938242,146.31571619954363,189.3396899949131
0.257,1316.2409288912215,968.8939000622296,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.37967069282577,20.187686896900757,19.860129301196665,19.25013422993534,0.9284549278226237,0.929290256303945,0.9304602017272361,0.9317810821855543,50.02484649445665,99.19635553293809,146.56453863123267,189.6860614641934
0.258,1311.0784203230735,968.8776750353011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.39589571975428,20.203911923829267,19.876354328125174,19.26635925686385,0.9283792648494804,0.9292239381575779,0.9304098274733018,0.9317603994909925,50.06059322575444,99.26899577518599,146.67633535197794,189.84172486643172
0.259,1309.6914449174558,968.8733159697406,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.40025478531477,20.20827098938976,19.880713393685667,19.270718322424344,0.9283588024116471,0.9292059863296038,0.9303961591804313,0.9317547082236436,50.07018868706722,99.28849520503772,146.70634757023498,189.8835172360282
0.26,1297.4934435018629,968.834979393863,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.438591361192337,20.246607565267325,19.919049969563233,19.30905489830191,0.928176386662658,0.9290456505846939,0.9302734957453873,0.9317022001556026,50.154424693047574,99.45968791563857,146.9698667570855,190.25054370445184
0.261,1291.2130338573666,968.8152409635517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.458329791503687,20.266345995578675,19.938788399874582,19.32879332861326,0.9280807464330674,0.9289613787314335,0.9302086203104541,0.9316734457562825,50.197688033523704,99.54762064464632,147.10524440300233,190.4391472926271
0.262,1291.2130338573666,968.8152409635517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.458329791503687,20.266345995578675,19.938788399874582,19.32879332861326,0.9280807464330674,0.9289613787314335,0.9302086203104541,0.9316734457562825,50.197688033523704,99.54762064464632,147.10524440300233,190.4391472926271
0.263,1269.7472452468235,968.74777705649,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.52579369856535,20.33380990264034,20.006252306936247,19.396257235674923,0.9277450335348448,0.9286645217641077,0.9299780582887102,0.9315663416869254,50.345003409365084,99.84708399684762,147.56639754043465,191.08187408402097
0.264,1256.1554605165875,968.7050600187664,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.568510736288957,20.376526940363945,20.048969344659852,19.43897427339853,0.9275254057370749,0.9284694969034966,0.9298250102986159,0.9314914652442422,50.437835255191004,100.03582911196187,147.857141915965,191.48730780222897
0.265,1246.0803627849048,968.6733954258954,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.600175329159995,20.408191533234984,20.08063393753089,19.470638866269567,0.9273590707093415,0.9283213991419704,0.9297080284708192,0.9314324291531999,50.506423714317805,100.17530093688359,148.0720305871782,191.787070031359
0.266,1246.0803627849048,968.6733954258954,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.600175329159995,20.408191533234984,20.08063393753089,19.470638866269567,0.9273590707093415,0.9283213991419704,0.9297080284708192,0.9314324291531999,50.506423714317805,100.17530093688359,148.0720305871782,191.787070031359
0.267,1231.9889272331854,968.6291080570186,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.644462698036776,20.452478902111764,20.12492130640767,19.514926235146348,0.9271213823031301,0.9281092181073244,0.9295393674283812,0.9313448133409639,50.602032181865816,100.36974298618689,148.3716785678535,192.20522190671542
0.268,1222.3332346395625,968.5987615945814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.674809160473913,20.4828253645489,20.15526776884481,19.545272697583485,0.9269551168337522,0.9279604307251013,0.9294204006889802,0.9312813801791133,50.66732690531192,100.50255268262865,148.57639098561583,192.49099713148803
0.26899999999999996,1216.5619918456675,968.5806234029435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.692947352111858,20.500963556186846,20.173405960482754,19.56341088922143,0.9268544202184104,0.927870180826405,0.929347974697614,0.9312421468102494,50.70626889471043,100.58176772999519,148.69850993682186,192.66151367755222
0.27,1213.1188910874237,968.5698022291319,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.703768525923422,20.51178472999841,20.184227134294318,19.574232063032994,0.9267938749521475,0.9278158680302163,0.9293042955744545,0.9312182702751608,50.72947120341968,100.62896788921127,148.7712804467244,192.7631387070048
0.271,1208.1375552305462,968.5541466021531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.719424152902278,20.527440356977266,20.199882761273173,19.58988769001185,0.9267056587971733,0.9277366687553272,0.9292404806581628,0.9311831049247529,50.7629991539934,100.69717664087196,148.87644892699086,192.91002711764395
0.272,1208.137555230546,968.5541466021531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.719424152902278,20.527440356977266,20.199882761273173,19.58988769001185,0.9267056587971733,0.9277366687553272,0.9292404806581628,0.9311831049247529,50.7629991539934,100.69717664087196,148.87644892699086,192.91002711764395
0.273,1199.561484005937,968.5271932354473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.74637751960809,20.554393723683077,20.226836127978984,19.61684105671766,0.9265520595787071,0.9275985933658205,0.9291288916086389,0.9311208401377624,50.820610646238634,100.81438966613487,149.05719778334358,193.16253154992202
0.27399999999999997,1199.561484005937,968.5271932354473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.74637751960809,20.554393723683077,20.226836127978984,19.61684105671766,0.9265520595787071,0.9275985933658205,0.9291288916086389,0.9311208401377624,50.820610646238634,100.81438966613487,149.05719778334358,193.16253154992202
0.275,1195.2983332432605,968.5137947616216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.759775993433735,20.567792197508723,20.24023460180463,19.630239530543307,0.9264748946826845,0.9275291453393919,0.9290726098978276,0.9310890774359393,50.84919656747977,100.8725532243332,149.14689979739978,193.2878695219369
0.276,1191.3815919532594,968.5014850032817,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.772085751773673,20.58010195584866,20.25254436014457,19.642549288883245,0.9264035252566544,0.9274648657357606,0.9290204267587329,0.9310594209725919,50.87542880438306,100.92593027595844,149.2292261299397,193.40291640805106
0.27699999999999997,1186.6620966242278,968.4866523036761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.786918451379236,20.594934655454225,20.26737705975013,19.657381988488808,0.9263169244464912,0.9273868078395195,0.9289569445527537,0.9310230823875715,50.90699809933716,100.9901703197779,149.32831500959028,193.5414068847653
0.278,1186.6620966242278,968.4866523036761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.786918451379236,20.594934655454225,20.26737705975013,19.657381988488808,0.9263169244464912,0.9273868078395195,0.9289569445527537,0.9310230823875715,50.90699809933716,100.9901703197779,149.32831500959028,193.5414068847653
0.27899999999999997,1182.7486219934508,968.4743528119794,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.79921794307593,20.60723414715092,20.279676551446826,19.669681480185503,0.9262446132184324,0.9273215805207727,0.9289038036097922,0.930992449332552,50.93314314415789,101.04337527555826,149.4103891171273,193.65613244660608
0.28,1182.7486219934508,968.4743528119794,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.79921794307593,20.60723414715092,20.279676551446826,19.669681480185503,0.9262446132184324,0.9273215805207727,0.9289038036097922,0.930992449332552,50.93314314415789,101.04337527555826,149.4103891171273,193.65613244660608
0.281,1172.2200796855432,968.4412631075832,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.832307647472206,20.640323851547194,20.3127662558431,19.702771184581778,0.9260478192037862,0.9271438445672944,0.928758584008358,0.9309077834008914,51.003334545124524,101.18622623115704,149.6307812123966,193.96427322020787
0.28200000000000003,1172.2200796855432,968.4412631075832,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.832307647472206,20.640323851547194,20.3127662558431,19.702771184581778,0.9260478192037862,0.9271438445672944,0.928758584008358,0.9309077834008914,51.003334545124524,101.18622623115704,149.6307812123966,193.96427322020787
0.28300000000000003,1166.683447695578,968.4238622641861,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.84970849086922,20.657724694944207,20.330167099240114,19.72017202797879,0.925943013502775,0.9270490609061861,0.9286808996825286,0.930861942361186,51.04015955527224,101.26117818990353,149.74643545773162,194.12601623464056
0.28400000000000003,1166.683447695578,968.4238622641861,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.84970849086922,20.657724694944207,20.330167099240114,19.72017202797879,0.925943013502775,0.9270490609061861,0.9286808996825286,0.930861942361186,51.04015955527224,101.26117818990353,149.74643545773162,194.12601623464056
0.28500000000000003,1151.4124173518942,968.3758675973917,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.897703157663685,20.705719361738673,20.37816176603458,19.768166694773257,0.9256492325092582,0.9267829225076154,0.9284619243369434,0.9307307965461751,51.141419490482036,101.46730337913739,150.0645586727875,194.5710610144132
0.28600000000000003,1150.772319356631,968.3738558608351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.89971489422028,20.70773109829527,20.380173502591177,19.770178431329853,0.9256367675339063,0.9267716161947253,0.9284525949028223,0.9307251485602065,51.1456539193732,101.47592381641869,150.07786504087827,194.5896809821168
0.28700000000000003,1141.726989184771,968.345427680295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.9281430747604,20.736159278835387,20.408601683131295,19.79860661186997,0.9254593248875002,0.926610546798353,0.9283194611058538,0.9306440379132813,51.20540533623471,101.59757259800648,150.26565758055037,194.85250534654722
0.28800000000000003,1141.726989184771,968.345427680295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.9281430747604,20.736159278835387,20.408601683131295,19.79860661186997,0.9254593248875002,0.926610546798353,0.9283194611058538,0.9306440379132813,51.20540533623471,101.59757259800648,150.26565758055037,194.85250534654722
0.289,1134.0903969179167,968.321426961742,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.952143793313397,20.760159997388385,20.432602401684292,19.82260733042297,0.9253076300186854,0.9264726751766964,0.9282051743371905,0.9305736721046901,51.25572562788482,101.7000306631101,150.42385030760877,195.07396327712206
0.29,1132.2744617454025,968.3157197369142,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.9578510181412,20.765867222216187,20.438309626512094,19.82831455525077,0.9252713035770748,0.9264396358191457,0.928177743314168,0.9305566852187143,51.26767456217614,101.72436149232588,150.46141994488463,195.126566039756
0.29100000000000004,1131.387161518256,968.3129310790573,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.960639675998053,20.76865588007304,20.441098284368948,19.831103213107625,0.9252535182533544,0.926423456626788,0.9281643044599989,0.9305483495671896,51.27351066912445,101.73624536719396,150.47977051448612,195.1522605445106
0.292,1127.726717014242,968.3014268249019,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.97214393015345,20.78016013422844,20.452602538524346,19.842607467263022,0.9251799005130616,0.9263564647776417,0.928108617528347,0.9305137152505376,51.29757033989298,101.78523864034078,150.55542716619428,195.25820301042785
0.293,1127.726717014242,968.3014268249019,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.97214393015345,20.78016013422844,20.452602538524346,19.842607467263022,0.9251799005130616,0.9263564647776417,0.928108617528347,0.9305137152505376,51.29757033989298,101.78523864034078,150.55542716619428,195.25820301042785
0.294,1125.7884692412713,968.295335189044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.978235566011406,20.786251770086395,20.458694174382302,19.84869910312098,0.9251407582850455,0.9263208310357518,0.9280789698712437,0.9304952151969821,51.31029948359884,101.81116017430837,150.59545803525612,195.31426361232457
0.295,1125.7884692412713,968.295335189044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.978235566011406,20.786251770086395,20.458694174382302,19.84869910312098,0.9251407582850455,0.9263208310357518,0.9280789698712437,0.9304952151969821,51.31029948359884,101.81116017430837,150.59545803525612,195.31426361232457
0.29600000000000004,1117.0362502238706,968.2678282149893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.005742540066038,20.813758744141026,20.486201148436933,19.87620607717561,0.9249626240244212,0.9261585394550076,0.9279437086453588,0.9304102913268931,51.367685646100135,101.9280285255734,150.7759577624371,195.56708595706138
0.297,1117.0362502238706,968.2678282149893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.005742540066038,20.813758744141026,20.486201148436933,19.87620607717561,0.9249626240244212,0.9261585394550076,0.9279437086453588,0.9304102913268931,51.367685646100135,101.9280285255734,150.7759577624371,195.56708595706138
0.298,1107.711819429938,968.2385228610655,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.035047893989898,20.843064098064886,20.515506502360793,19.90551143109947,0.9247703461567561,0.925983140046604,0.927797106810773,0.9303173178566726,51.428656272443625,102.05221044617271,150.96778709594327,195.83585752397772
0.299,1107.711819429938,968.2385228610655,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.035047893989898,20.843064098064886,20.515506502360793,19.90551143109947,0.9247703461567561,0.925983140046604,0.927797106810773,0.9303173178566726,51.428656272443625,102.05221044617271,150.96778709594327,195.83585752397772
0.3,1099.019084262322,968.211202836253,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.06236791880231,20.870384122877297,20.542826527173204,19.93283145591188,0.9245887738918415,0.9258173027878942,0.9276581161969893,0.9302283224843361,51.48534031315001,102.16767446542107,151.1461812343074,196.08587976251297
0.301,1096.4988223473633,968.2032820130917,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.070288741963694,20.878304946038682,20.55074735033459,19.940752279073266,0.9245357124163657,0.9257688033215107,0.9276174003079781,0.9302021015845912,51.501746339573465,102.20109546315051,151.19782306852395,196.15827014343236
0.302,1093.4562507101136,968.1937196450889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.07985110996647,20.887867314041458,20.560309718337365,19.95031464707604,0.9244714034855737,0.9257100018498401,0.9275679955151243,0.9301701957837911,51.521535483627446,102.24140966014691,151.26011966488656,196.24560425274507
0.303,1089.4560494851628,968.1811475840963,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.092423170959094,20.900439375034082,20.57288177932999,19.962886708068666,0.9243864363249708,0.925632275585213,0.9275026234727126,0.9301278304271027,51.547524907364064,102.2943573102213,151.34194419571418,196.3603282640819
0.304,1089.4560494851628,968.1811475840963,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.092423170959094,20.900439375034082,20.57288177932999,19.962886708068666,0.9243864363249708,0.925632275585213,0.9275026234727126,0.9301278304271027,51.547524907364064,102.2943573102213,151.34194419571418,196.3603282640819
0.305,1086.9790649487443,968.1733627755532,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.100207979502173,20.90822418357716,20.58066658787307,19.970671516611745,0.924333585674502,0.9255839086060285,0.9274619064130362,0.9301013594519522,51.56360185571754,102.3271118279406,151.39256583311223,196.4313112403526
0.306,1086.4244972913411,968.1716198486299,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.101950906425444,20.909967110500432,20.58240951479634,19.972414443535015,0.9243217281272531,0.9255730548999599,0.9274527654338249,0.9300954080032393,51.56719960733511,102.33444187900317,151.4038946661334,196.44719763425275
0.307,1082.8793953113418,968.1604780995499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.11309265550547,20.921108859580457,20.593551263876364,19.98355619261504,0.9242457128161206,0.9255034566946719,0.9273941159221588,0.9300571477276454,51.59018381579427,102.3812710555426,151.47627366421924,196.54870152498225
0.308,1082.8793953113418,968.1604780995499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.11309265550547,20.921108859580457,20.593551263876364,19.98355619261504,0.9242457128161206,0.9255034566946719,0.9273941159221588,0.9300571477276454,51.59018381579427,102.3812710555426,151.47627366421924,196.54870152498225
0.309,1080.0406798008228,968.1515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.122014332824236,20.930030536899224,20.60247294119513,19.992477869933808,0.9241845755905207,0.9254474579215051,0.9273468842385085,0.9300262425815705,51.60857003698445,102.41873356282969,151.53417929086922,196.6299167850607
0.31,1080.0406798008228,968.1515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.122014332824236,20.930030536899224,20.60247294119513,19.992477869933808,0.9241845755905207,0.9254474579215051,0.9273468842385085,0.9300262425815705,51.60857003698445,102.41873356282969,151.53417929086922,196.6299167850607
0.311,1080.0406798008228,968.1515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.122014332824236,20.930030536899224,20.60247294119513,19.992477869933808,0.9241845755905207,0.9254474579215051,0.9273468842385085,0.9300262425815705,51.60857003698445,102.41873356282969,151.53417929086922,196.6299167850607
0.312,1073.2959927204865,968.1303588342644,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.14321192079099,20.951228124865978,20.623670529161885,20.01367545790056,0.9240383580334737,0.9253134491446651,0.9272337057545158,0.9299518553701249,51.652189944709356,102.50761586447712,151.6715775395434,196.82265527362296
0.313,1073.2959927204865,968.1303588342644,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.14321192079099,20.951228124865978,20.623670529161885,20.01367545790056,0.9240383580334737,0.9253134491446651,0.9272337057545158,0.9299518553701249,51.652189944709356,102.50761586447712,151.6715775395434,196.82265527362296
0.314,1066.3481241083625,968.1085226757691,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.16504807928625,20.97306428336124,20.645506687657146,20.035511616395823,0.9238863261819253,0.9251739938589056,0.9271157082674848,0.929873817730266,51.697027879328445,102.59898799188046,151.81284426465206,197.0208664229799
0.315,1062.2782119849837,968.0957315233813,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.177839231674014,20.985855435749002,20.65829784004491,20.048302768783586,0.9237966048056354,0.9250916395645846,0.927045923490531,0.9298274405730492,51.72324762609931,102.65242314031681,151.89546743427078,197.13681665600112
0.316,1059.9978690640885,968.0885647313443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.185006023711097,20.993022227786085,20.665464632081992,20.05546956082067,0.9237461200026638,0.9250452824854327,0.927006609022885,0.9298012412288611,51.737923695127165,102.68233379014868,151.9417192551518,197.2017317612456
0.317,1059.9978690640885,968.0885647313443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.185006023711097,20.993022227786085,20.665464632081992,20.05546956082067,0.9237461200026638,0.9250452824854327,0.927006609022885,0.9298012412288611,51.737923695127165,102.68233379014868,151.9417192551518,197.2017317612456
0.318,1052.2792397383791,968.0643061820349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.209264573020462,21.01728077709545,20.689723181391358,20.079728110130034,0.9235740927830849,0.924887227010994,0.9268723917647074,0.9297114167572275,51.787521738739564,102.78342384096105,152.0980541314773,197.42118766702083
