Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.85,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.851,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.852,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.853,264.06621347727946,964.7562648539091,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.51730590114626,24.325322105221247,23.997764509517154,23.38776943825583,0.8835803504391919,0.8867987556608523,0.8920346426063576,0.9009273343159343,57.272556835456705,114.06212211469519,169.78586816030077,222.82624192454662
0.8540000000000001,261.69606485820964,964.7467842594328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.526786495622517,24.334802699697505,24.007245103993412,23.39725003273209,0.8834185532998956,0.8866424188831017,0.8918876221508044,0.9007976632080905,57.28421201390622,114.0864606521658,169.82494976320336,222.88448345278655
0.855,261.382924552137,964.7455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528039056846822,24.33605526092181,24.008497665217718,23.398502593956394,0.8833971567505406,0.8866217437481222,0.8918681778736544,0.9007805110994603,57.28574996346102,114.08967245428781,169.83010766952822,222.8921712973725
0.856,261.382924552137,964.7455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528039056846822,24.33605526092181,24.008497665217718,23.398502593956394,0.8833971567505406,0.8866217437481222,0.8918681778736544,0.9007805110994603,57.28574996346102,114.08967245428781,169.83010766952822,222.8921712973725
0.857,261.382924552137,964.7455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528039056846822,24.33605526092181,24.008497665217718,23.398502593956394,0.8833971567505406,0.8866217437481222,0.8918681778736544,0.9007805110994603,57.28574996346102,114.08967245428781,169.83010766952822,222.8921712973725
0.858,259.36784514408106,964.7374713805764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.53609937447898,24.344115578553968,24.016557982849875,23.40656291158855,0.8832593558866007,0.8864885852353083,0.8917429400156329,0.9006700235035242,57.29563608056123,114.11031957662337,169.8632684612261,222.94160436473135
0.8590000000000001,259.36784514408106,964.7374713805764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.53609937447898,24.344115578553968,24.016557982849875,23.40656291158855,0.8832593558866007,0.8864885852353083,0.8917429400156329,0.9006700235035242,57.29563608056123,114.11031957662337,169.8632684612261,222.94160436473135
0.86,258.7976520087449,964.735190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.538380147020305,24.346396351095294,24.0188387553912,23.408843684129877,0.8832203279471269,0.8864508709099447,0.8917074669433793,0.9006387242112972,57.29843012579033,114.11615533589031,169.87264209569017,222.9555799221526
0.861,258.7976520087449,964.735190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.538380147020305,24.346396351095294,24.0188387553912,23.408843684129877,0.8832203279471269,0.8864508709099447,0.8917074669433793,0.9006387242112972,57.29843012579033,114.11615533589031,169.87264209569017,222.9555799221526
0.862,258.7976520087449,964.735190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.538380147020305,24.346396351095294,24.0188387553912,23.408843684129877,0.8832203279471269,0.8864508709099447,0.8917074669433793,0.9006387242112972,57.29843012579033,114.11615533589031,169.87264209569017,222.9555799221526
0.863,258.7976520087449,964.735190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.538380147020305,24.346396351095294,24.0188387553912,23.408843684129877,0.8832203279471269,0.8864508709099447,0.8917074669433793,0.9006387242112972,57.29843012579033,114.11615533589031,169.87264209569017,222.9555799221526
0.8640000000000001,258.7976520087449,964.735190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.538380147020305,24.346396351095294,24.0188387553912,23.408843684129877,0.8832203279471269,0.8864508709099447,0.8917074669433793,0.9006387242112972,57.29843012579033,114.11615533589031,169.87264209569017,222.9555799221526
0.865,256.6827889882703,964.7267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.546839599102285,24.354855803177273,24.02729820747318,23.417303136211856,0.8830754358931951,0.8863108510891795,0.8915757599959688,0.9005224979361135,57.3087803665168,114.13777484324135,169.90737200059706,223.0073687381941
0.866,256.6827889882703,964.7267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.546839599102285,24.354855803177273,24.02729820747318,23.417303136211856,0.8830754358931951,0.8863108510891795,0.8915757599959688,0.9005224979361135,57.3087803665168,114.13777484324135,169.90737200059706,223.0073687381941
0.867,256.6827889882703,964.7267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.546839599102285,24.354855803177273,24.02729820747318,23.417303136211856,0.8830754358931951,0.8863108510891795,0.8915757599959688,0.9005224979361135,57.3087803665168,114.13777484324135,169.90737200059706,223.0073687381941
0.868,256.6827889882703,964.7267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.546839599102285,24.354855803177273,24.02729820747318,23.417303136211856,0.8830754358931951,0.8863108510891795,0.8915757599959688,0.9005224979361135,57.3087803665168,114.13777484324135,169.90737200059706,223.0073687381941
0.8690000000000001,256.6827889882703,964.7267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.546839599102285,24.354855803177273,24.02729820747318,23.417303136211856,0.8830754358931951,0.8863108510891795,0.8915757599959688,0.9005224979361135,57.3087803665168,114.13777484324135,169.90737200059706,223.0073687381941
0.87,256.64706503227126,964.7265882601291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.54698249492624,24.35499869900123,24.027441103297136,23.417446032035812,0.8830729865540098,0.8863084840510421,0.8915735333776692,0.9005205328150587,57.30895502594095,114.13813969175561,169.90795814987845,223.00824291205737
0.871,251.75288036056145,964.7070115214423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56655923361309,24.37457543768808,24.047017841983987,23.437022770722663,0.8827368478312085,0.885983620578056,0.8912679074330511,0.9002507320127716,57.33282827602956,114.18801552083941,169.98810249155213,223.12780513156108
0.872,251.75288036056145,964.7070115214423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.56655923361309,24.37457543768808,24.047017841983987,23.437022770722663,0.8827368478312085,0.885983620578056,0.8912679074330511,0.9002507320127716,57.33282827602956,114.18801552083941,169.98810249155213,223.12780513156108
0.873,249.7991800258312,964.698795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.574775674900323,24.38279187897531,24.05523428327122,23.445239212009895,0.8825954264243592,0.8858469314419686,0.8911392923702235,0.9001371529160096,57.34281536004707,114.20888442053389,170.02164578573735,223.17786769728772
0.8740000000000001,249.7991800258312,964.698795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.574775674900323,24.38279187897531,24.05523428327122,23.445239212009895,0.8825954264243592,0.8858469314419686,0.8911392923702235,0.9001371529160096,57.34281536004707,114.20888442053389,170.02164578573735,223.17786769728772
0.875,249.7991800258312,964.698795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.574775674900323,24.38279187897531,24.05523428327122,23.445239212009895,0.8825954264243592,0.8858469314419686,0.8911392923702235,0.9001371529160096,57.34281536004707,114.20888442053389,170.02164578573735,223.17786769728772
0.8759999999999999,249.7991800258312,964.698795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.574775674900323,24.38279187897531,24.05523428327122,23.445239212009895,0.8825954264243592,0.8858469314419686,0.8911392923702235,0.9001371529160096,57.34281536004707,114.20888442053389,170.02164578573735,223.17786769728772
0.877,248.31305029852984,964.6898783017912,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.58369245326419,24.39170865733918,24.064151061635087,23.454155990373764,0.8824417216544086,0.8856983623028912,0.890999485506593,0.9000136636249395,57.35363185774794,114.23148910887757,170.05798547301137,223.232118226799
0.878,246.84896506587899,964.6810937903953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.592476964660094,24.400493168735082,24.07293557303099,23.462940501769666,0.8822900636172893,0.885551763717301,0.8908615192212996,0.8998917728656111,57.36426565749279,114.25371469803433,170.09372224464542,223.2854833838083
0.879,246.1954239432886,964.6771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.596398211395538,24.404414415470526,24.076856819766434,23.46686174850511,0.8822222914835354,0.8854862500310464,0.8907998588375035,0.8998372883053604,57.36900525922588,114.26362175832509,170.10965401445787,223.3092787658863
0.88,246.1954239432886,964.6771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.596398211395538,24.404414415470526,24.076856819766434,23.46686174850511,0.8822222914835354,0.8854862500310464,0.8907998588375035,0.8998372883053604,57.36900525922588,114.26362175832509,170.10965401445787,223.3092787658863
0.8809999999999999,246.1954239432886,964.6771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.596398211395538,24.404414415470526,24.076856819766434,23.46686174850511,0.8822222914835354,0.8854862500310464,0.8907998588375035,0.8998372883053604,57.36900525922588,114.26362175832509,170.10965401445787,223.3092787658863
0.882,244.18519758623157,964.6651111855174,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.60845956953797,24.41647577361296,24.088918177908866,23.478923106647542,0.8820135421005179,0.8852844474039895,0.8906099085788688,0.8996694101537844,57.38355617356431,114.29404051189668,170.15857923786118,223.3823708313211
0.883,243.54989841925496,964.6612993905155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.612271364539836,24.420287568614825,24.092729972910732,23.48273490164941,0.8819474795138793,0.885220580225972,0.8905497871480698,0.8996162642514768,57.388146077966084,114.30363678967093,170.17401635422482,223.40543893915253
0.884,243.27968621428658,964.6596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.613892637769553,24.42190884184454,24.094351246140448,23.484356174879125,0.8819193678585104,0.8851934023451696,0.8905242024483507,0.8995936464577957,57.39009704155913,114.30771589411125,170.18057860600248,223.41524593219276
0.885,243.27968621428658,964.6596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.613892637769553,24.42190884184454,24.094351246140448,23.484356174879125,0.8819193678585104,0.8851934023451696,0.8905242024483507,0.8995936464577957,57.39009704155913,114.30771589411125,170.18057860600248,223.41524593219276
0.8859999999999999,243.27968621428658,964.6596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.613892637769553,24.42190884184454,24.094351246140448,23.484356174879125,0.8819193678585104,0.8851934023451696,0.8905242024483507,0.8995936464577957,57.39009704155913,114.30771589411125,170.18057860600248,223.41524593219276
0.887,240.03120478075203,964.6401872286846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.633383526370793,24.44139973044578,24.113842134741688,23.503847063480364,0.8815807933040359,0.8848660535950339,0.8902160068640399,0.8993211189114287,57.41349239409963,114.35663849753232,170.2593002064765,223.53293112252484
0.888,239.64129376144416,964.6378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.63572299248672,24.443739196561708,24.116181600857615,23.50618652959629,0.8815400780316913,0.8848266857414457,0.8901789379401402,0.8992883311759294,57.41629317294961,114.36249617752779,170.26872800020084,223.54703012866744
0.889,239.64129376144416,964.6378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.63572299248672,24.443739196561708,24.116181600857615,23.50618652959629,0.8815400780316913,0.8848266857414457,0.8901789379401402,0.8992883311759294,57.41629317294961,114.36249617752779,170.26872800020084,223.54703012866744
0.89,239.64129376144416,964.6378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.63572299248672,24.443739196561708,24.116181600857615,23.50618652959629,0.8815400780316913,0.8848266857414457,0.8901789379401402,0.8992883311759294,57.41629317294961,114.36249617752779,170.26872800020084,223.54703012866744
0.8909999999999999,238.22207112578903,964.6293324267548,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.644238328300574,24.452254532375562,24.12469693667147,23.514701865410146,0.8813917413758638,0.8846832535050977,0.8900438734925694,0.8991688496669883,57.426474337337964,114.38379117857305,170.30300573082178,223.59830039985226
0.892,236.8493354753479,964.6210960128521,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.65247474220321,24.4604909462782,24.132933350574106,23.522938279312783,0.8812480565620306,0.8845443124652818,0.8899130261525592,0.8990530748426343,57.436302171874935,114.40434960028637,170.336103714494,223.6478193439708
0.893,236.19433422910615,964.6171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.656404749680704,24.464420953755692,24.1368633580516,23.526868286790275,0.881179425586844,0.8844779449833559,0.8898505205820345,0.8989977611276836,57.44098464571109,114.41414551508312,170.35187667291837,223.67142237184646
0.894,236.19433422910615,964.6171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.656404749680704,24.464420953755692,24.1368633580516,23.526868286790275,0.881179425586844,0.8844779449833559,0.8898505205820345,0.8989977611276836,57.44098464571109,114.41414551508312,170.35187667291837,223.67142237184646
0.895,236.19433422910615,964.6171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.656404749680704,24.464420953755692,24.1368633580516,23.526868286790275,0.881179425586844,0.8844779449833559,0.8898505205820345,0.8989977611276836,57.44098464571109,114.41414551508312,170.35187667291837,223.67142237184646
0.8959999999999999,236.1943342291061,964.6171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.656404749680704,24.464420953755692,24.1368633580516,23.526868286790275,0.881179425586844,0.8844779449833559,0.8898505205820345,0.8989977611276836,57.44098464571109,114.41414551508312,170.35187667291837,223.67142237184646
0.897,236.19433422910615,964.6171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.656404749680704,24.464420953755692,24.1368633580516,23.526868286790275,0.881179425586844,0.8844779449833559,0.8898505205820345,0.8989977611276836,57.44098464571109,114.41414551508312,170.35187667291837,223.67142237184646
0.898,234.76788002600708,964.6086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.664963474899267,24.472979678974255,24.145422083270162,23.53542701200884,0.8810298015046364,0.8843332503108152,0.8897142363358586,0.8988771392221065,57.451166693524755,114.4354486542446,170.38618265289304,223.7227689607485
0.899,234.76788002600708,964.6086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.664963474899267,24.472979678974255,24.145422083270162,23.53542701200884,0.8810298015046364,0.8843332503108152,0.8897142363358586,0.8988771392221065,57.451166693524755,114.4354486542446,170.38618265289304,223.7227689607485
0.9,234.76788002600705,964.6086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.664963474899267,24.472979678974255,24.145422083270162,23.53542701200884,0.8810298015046364,0.8843332503108152,0.8897142363358586,0.8988771392221065,57.451166693524755,114.4354486542446,170.38618265289304,223.7227689607485
0.9009999999999999,234.76788002600708,964.6086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.664963474899267,24.472979678974255,24.145422083270162,23.53542701200884,0.8810298015046364,0.8843332503108152,0.8897142363358586,0.8988771392221065,57.451166693524755,114.4354486542446,170.38618265289304,223.7227689607485
0.902,234.7386552171941,964.6084319313032,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.665138823752116,24.473155027827104,24.14559743212301,23.535602360861688,0.8810267337495489,0.8843302835481428,0.8897114418837321,0.898874665655788,57.45137507998445,114.43588467303063,170.3868848711874,223.7238201357759
0.903,232.18272407613273,964.5930963444569,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.680474410598507,24.488490614673495,24.160933018969402,23.55093794770808,0.8807580785005041,0.8840704608516249,0.8894666890510825,0.8986579767203119,57.46956577226303,114.47395034117352,170.4482007453268,223.81562901383677
0.904,231.43340615217082,964.588600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.684970318142362,24.49298652221735,24.165428926513258,23.555433855251934,0.8806791835636893,0.8839941553389992,0.8893948015444535,0.8985943166580108,57.47488584846492,114.48508467938467,170.46613969466665,223.8424978261761
0.905,231.43340615217082,964.588600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.684970318142362,24.49298652221735,24.165428926513258,23.555433855251934,0.8806791835636893,0.8839941553389992,0.8893948015444535,0.8985943166580108,57.47488584846492,114.48508467938467,170.46613969466665,223.8424978261761
0.9059999999999999,231.43340615217082,964.588600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.684970318142362,24.49298652221735,24.165428926513258,23.555433855251934,0.8806791835636893,0.8839941553389992,0.8893948015444535,0.8985943166580108,57.47488584846492,114.48508467938467,170.46613969466665,223.8424978261761
0.907,230.56839481034717,964.5834103688621,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.690160386193227,24.498176590268216,24.170618994564123,23.5606239233028,0.8805880319759996,0.8839059929782059,0.889311739322297,0.898520752183646,57.4810200809623,114.49792386128004,170.486827556198,223.87348882198785
0.9079999999999999,229.3650854576809,964.576190512746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.697380242309308,24.505396446384296,24.177838850680203,23.56784377941888,0.8804610974406606,0.8837832167290166,0.8891960578292402,0.8984182829205271,57.48954041995301,114.51575886760455,170.5155691053491,223.91655318591634
0.909,229.3650854576809,964.576190512746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.697380242309308,24.505396446384296,24.177838850680203,23.56784377941888,0.8804610974406606,0.8837832167290166,0.8891960578292402,0.8984182829205271,57.48954041995301,114.51575886760455,170.5155691053491,223.91655318591634
0.91,228.5473327785961,964.5712839966716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.702286758383778,24.510302962458766,24.182745366754673,23.57275029549335,0.8803747452085496,0.8836996904116479,0.8891173530116973,0.8983485569548516,57.49532213240358,114.52786237904354,170.5350767924157,223.94578796401586
0.9109999999999999,228.5473327785961,964.5712839966716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.702286758383778,24.510302962458766,24.182745366754673,23.57275029549335,0.8803747452085496,0.8836996904116479,0.8891173530116973,0.8983485569548516,57.49532213240358,114.52786237904354,170.5350767924157,223.94578796401586
0.912,226.90799802507854,964.5614479881505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.712122766904898,24.520138970979886,24.192581375275793,23.58258630401447,0.8802014188602577,0.8835320291261136,0.8889593573040705,0.8982085609973813,57.506891674101226,114.55208482705504,170.57412333267376,224.00431838433457
0.9129999999999999,226.3790707324809,964.5582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.71529633066048,24.523312534735467,24.195754939031374,23.58575986777005,0.8801454336137782,0.8834778716980833,0.8889083184507809,0.8981633297188394,57.51061858792955,114.5598883882198,170.5867044573109,224.02318141813583
0.914,226.3790707324809,964.5582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.71529633066048,24.523312534735467,24.195754939031374,23.58575986777005,0.8801454336137782,0.8834778716980833,0.8889083184507809,0.8981633297188394,57.51061858792955,114.5598883882198,170.5867044573109,224.02318141813583
0.915,226.3790707324809,964.5582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.71529633066048,24.523312534735467,24.195754939031374,23.58575986777005,0.8801454336137782,0.8834778716980833,0.8889083184507809,0.8981633297188394,57.51061858792955,114.5598883882198,170.5867044573109,224.02318141813583
0.9159999999999999,224.7272915223594,964.5483637491342,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.725207005921177,24.533223209996166,24.205665614292073,23.59567054303075,0.8799704036060659,0.8833085497575416,0.8887487354611198,0.898021883118364,57.52223854918751,114.58422108069087,170.62593998144294,224.0820204263923
0.917,224.67104686473823,964.5480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.725544473866947,24.533560677941935,24.206003082237842,23.59600801097652,0.879964438479724,0.8833027789963314,0.8887432963204763,0.8980170615390713,57.52263371936177,114.58504864669708,170.62727455082327,224.08402213428525
0.9179999999999999,224.67104686473823,964.5480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.725544473866947,24.533560677941935,24.206003082237842,23.59600801097652,0.879964438479724,0.8833027789963314,0.8887432963204763,0.8980170615390713,57.52263371936177,114.58504864669708,170.62727455082327,224.08402213428525
0.919,224.67104686473823,964.5480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.725544473866947,24.533560677941935,24.206003082237842,23.59600801097652,0.879964438479724,0.8833027789963314,0.8887432963204763,0.8980170615390713,57.52263371936177,114.58504864669708,170.62727455082327,224.08402213428525
0.92,223.3659815310204,964.5401958891862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.73337486586918,24.54139106994417,24.213833474240076,23.603838402978752,0.8798259315381949,0.8831687819799425,0.8886169940172205,0.8979050887373976,57.53179373510596,114.6042327308806,170.65821445113923,224.13043488295682
0.9209999999999999,223.27342273667512,964.53964053642,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.733930218635308,24.541946422710296,24.214388827006204,23.60439375574488,0.8798161012624136,0.8831592715603578,0.8886080293276863,0.897897140335214,57.53244271383505,114.60559199058737,170.66040685590352,224.13372415373664
0.922,222.2828362851385,964.5336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.739873737344467,24.547889941419456,24.220332345715363,23.61033727445404,0.8797108373503426,0.8830574308261356,0.8885120291275591,0.8978120166864427,57.53938264283377,114.62012809642255,170.68385442282332,224.16890640700004
0.9229999999999999,222.2828362851385,964.5336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.739873737344467,24.547889941419456,24.220332345715363,23.61033727445404,0.8797108373503426,0.8830574308261356,0.8885120291275591,0.8978120166864427,57.53938264283377,114.62012809642255,170.68385442282332,224.16890640700004
0.924,222.2828362851385,964.5336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.739873737344467,24.547889941419456,24.220332345715363,23.61033727445404,0.8797108373503426,0.8830574308261356,0.8885120291275591,0.8978120166864427,57.53938264283377,114.62012809642255,170.68385442282332,224.16890640700004
0.925,221.40362677479527,964.5284217606488,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745148994406534,24.553165198481523,24.22560760277743,23.615612531516106,0.8796173200509012,0.8829669518183197,0.8884267339713032,0.8977363751726091,57.54553369971527,114.6330129429119,170.70464101543277,224.20010179735795
0.9259999999999999,220.53049583159046,964.5231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.750387780065765,24.558403984140753,24.23084638843666,23.620851317175337,0.8795243666782726,0.8828770157315621,0.8883419458966505,0.8976611739982507,57.55163424235863,114.6457929837157,170.7252609541789,224.2310525223627
0.927,220.53049583159046,964.5231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.750387780065765,24.558403984140753,24.23084638843666,23.620851317175337,0.8795243666782726,0.8828770157315621,0.8883419458966505,0.8976611739982507,57.55163424235863,114.6457929837157,170.7252609541789,224.2310525223627
0.9279999999999999,220.53049583159046,964.5231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.750387780065765,24.558403984140753,24.23084638843666,23.620851317175337,0.8795243666782726,0.8828770157315621,0.8883419458966505,0.8976611739982507,57.55163424235863,114.6457929837157,170.7252609541789,224.2310525223627
0.929,220.53049583159046,964.5231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.750387780065765,24.558403984140753,24.23084638843666,23.620851317175337,0.8795243666782726,0.8828770157315621,0.8883419458966505,0.8976611739982507,57.55163424235863,114.6457929837157,170.7252609541789,224.2310525223627
0.93,220.03933769770447,964.5202360261862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.75333472886912,24.56135093294411,24.233793337240016,23.623798265978692,0.8794720418819482,0.8828263882344906,0.8882942142859731,0.8976188352603095,57.555062451551564,114.65297518934914,170.73685013726123,224.24845038251527
0.9309999999999999,216.50840662099068,964.4990504397259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77452031532944,24.582536519404428,24.254978923700335,23.64498385243901,0.8790951125341067,0.8824616607545717,0.8879503053053479,0.8973136955896518,57.57963358405404,114.70446187121905,170.81995145204027,224.3732539917127
0.932,216.50840662099068,964.4990504397259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77452031532944,24.582536519404428,24.254978923700335,23.64498385243901,0.8790951125341067,0.8824616607545717,0.8879503053053479,0.8973136955896518,57.57963358405404,114.70446187121905,170.81995145204027,224.3732539917127
0.9329999999999999,214.75310038088372,964.4885186022854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.785052152770007,24.593068356844995,24.265510761140902,23.65551568987958,0.8789072313082117,0.8822798453550664,0.8877788392558937,0.8971615026469879,57.59179990785147,114.72996150775968,170.861123565057,224.43512048073555
0.934,213.4151960906308,964.4804911765438,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.79307957851161,24.601095782586597,24.273538186882504,23.66354311562118,0.878763803706292,0.8821410411601427,0.8876479233937968,0.8970452768553029,57.60105147343116,114.74935480502668,170.89244291923438,224.48219677550304
0.935,212.05144921368182,964.4723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.801262059773265,24.609278263848253,24.28172066814416,23.671725596882837,0.8786174067408664,0.8819993569061552,0.8875142798414762,0.8969266071227031,57.61046242883246,114.7690846820368,170.9243117563093,224.53011226911434
0.9359999999999999,212.05144921368182,964.4723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.801262059773265,24.609278263848253,24.28172066814416,23.671725596882837,0.8786174067408664,0.8819993569061552,0.8875142798414762,0.8969266071227031,57.61046242883246,114.7690846820368,170.9243117563093,224.53011226911434
0.937,212.05144921368182,964.4723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.801262059773265,24.609278263848253,24.28172066814416,23.671725596882837,0.8786174067408664,0.8819993569061552,0.8875142798414762,0.8969266071227031,57.61046242883246,114.7690846820368,170.9243117563093,224.53011226911434
0.938,209.67891665666008,964.4580734999399,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81549725511543,24.62351345919042,24.295955863486327,23.685960792225004,0.8783622388860597,0.8817523878318612,0.8872812993062641,0.8967196767844825,57.626788320903565,114.80331752748387,170.97962090747515,224.6133027853304
0.939,209.2745177174335,964.4556471063046,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.817923648750778,24.625939852825766,24.298382257121673,23.68838718586035,0.8783186848015844,0.8817102312321674,0.8872415270575666,0.8966843448002605,57.629565179699746,114.80914092216226,170.989031435462,224.62746122964913
0.94,209.2745177174335,964.4556471063046,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.817923648750778,24.625939852825766,24.298382257121673,23.68838718586035,0.8783186848015844,0.8817102312321674,0.8872415270575666,0.8966843448002605,57.629565179699746,114.80914092216226,170.989031435462,224.62746122964913
0.941,208.78068094814552,964.4526840856888,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.820886669366544,24.628902873441533,24.30134527773744,23.691350206476116,0.8782654742389029,0.8816587272253218,0.8871929347304478,0.8966411747570567,57.63295384549881,114.81624764621901,171.00051652523183,224.64474252878185
0.942,206.59664326312716,964.4395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.83399089547659,24.642007099551577,24.314449503847484,23.70445443258616,0.8780298298995062,0.8814306302831386,0.8869777149546593,0.8964499355212877,57.647909793760746,114.84761727242783,171.0512220793164,224.7210590231923
0.943,206.59664326312716,964.4395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.83399089547659,24.642007099551577,24.314449503847484,23.70445443258616,0.8780298298995062,0.8814306302831386,0.8869777149546593,0.8964499355212877,57.647909793760746,114.84761727242783,171.0512220793164,224.7210590231923
0.944,206.59664326312716,964.4395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.83399089547659,24.642007099551577,24.314449503847484,23.70445443258616,0.8780298298995062,0.8814306302831386,0.8869777149546593,0.8964499355212877,57.647909793760746,114.84761727242783,171.0512220793164,224.7210590231923
0.945,203.02355035552185,964.4181413021331,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.85542945292225,24.66344565699724,24.335888061293147,23.725892990031824,0.8776432041563147,0.8810563521068601,0.8866245038653774,0.8961359566751363,57.67226957300405,114.89872506441051,171.13386566087613,224.84552006082865
0.946,202.1648125463628,964.4129888752782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860581879777172,24.66859808385216,24.341040488148067,23.731045416886744,0.8775500791057527,0.8809661946036954,0.8865394095118705,0.896060291186589,57.67810403059746,114.91096858057449,171.1536701928007,224.87535955791117
0.947,202.16481254636284,964.4129888752782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860581879777172,24.66859808385216,24.341040488148067,23.731045416886744,0.8775500791057527,0.8809661946036954,0.8865394095118705,0.896060291186589,57.67810403059746,114.91096858057449,171.1536701928007,224.87535955791117
0.948,201.90017675859173,964.4114010605515,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862169694503862,24.67018589857885,24.342628302874758,23.732633231613434,0.8775213648620088,0.8809383948640469,0.8865131700745451,0.8960369574267356,57.67990045899786,114.91473856008184,171.15976882080167,224.88454945449365
0.949,201.1727970191896,964.4070367821151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866533972940218,24.674550177015206,24.346992581311113,23.73699751004979,0.8774424017300374,0.8808619453442974,0.8864410092124502,0.8959727831296482,57.684834330816955,114.92509326306828,171.17652062242405,224.90979504915538
0.95,201.17011281861926,964.4070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866550078143703,24.67456628221869,24.3470086865146,23.737013615253275,0.8774421102318763,0.8808616631219508,0.8864407428162489,0.895972546205731,57.68485252762122,114.9251314539924,171.176582410786,224.90988817374355
0.951,201.17011281861926,964.4070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866550078143703,24.67456628221869,24.3470086865146,23.737013615253275,0.8774421102318763,0.8808616631219508,0.8864407428162489,0.895972546205731,57.68485252762122,114.9251314539924,171.176582410786,224.90988817374355
0.952,201.17011281861926,964.4070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866550078143703,24.67456628221869,24.3470086865146,23.737013615253275,0.8774421102318763,0.8808616631219508,0.8864407428162489,0.895972546205731,57.68485252762122,114.9251314539924,171.176582410786,224.90988817374355
0.953,201.17011281861926,964.4070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.866550078143703,24.67456628221869,24.3470086865146,23.737013615253275,0.8774421102318763,0.8808616631219508,0.8864407428162489,0.895972546205731,57.68485252762122,114.9251314539924,171.176582410786,224.90988817374355
0.954,201.00692533103756,964.4060415519862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.867529203069196,24.675545407144185,24.347987811440092,23.73799274017877,0.8774243869751607,0.8808445037935947,0.8864245456473123,0.8959581408209305,57.68595866986754,114.92745301175343,171.18033845896986,224.91554921705378
0.955,200.55260733721147,964.4033156440232,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.870255111032137,24.678271315107125,24.350713719403032,23.74071864814171,0.8773750298415854,0.8807967166504937,0.8863794371797867,0.8959180207246713,57.68903671776621,114.9339133731633,171.19079113884874,224.93130432657227
