Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.956,200.2479822683398,964.40148789361,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.87208286144535,24.680099065520338,24.352541469816245,23.74254639855492,0.877341922871757,0.8807646623760523,0.886349178985938,0.8958911072870531,57.691099362411634,114.93824271381814,171.19779626864775,224.94186386578792
0.957,200.2479822683398,964.40148789361,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.87208286144535,24.680099065520338,24.352541469816245,23.74254639855492,0.877341922871757,0.8807646623760523,0.886349178985938,0.8958911072870531,57.691099362411634,114.93824271381814,171.19779626864775,224.94186386578792
0.958,200.0131298984013,964.4000787793904,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.873491975665004,24.681508179739993,24.3539505840359,23.743955512774576,0.8773163920298658,0.8807399431154513,0.8863258444235347,0.8958703513828363,57.69268890129445,114.94157912693915,171.20319499151188,224.95000237237377
0.959,199.0925590239552,964.4018148819521,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.871755873103282,24.67977207717827,24.352214481474178,23.742219410212854,0.8773478465134641,0.8807703976883698,0.8863545929757101,0.8958959228929942,57.69073042290701,114.93746832735467,171.19654324299836,224.939975003542
0.96,199.0925590239552,964.4018148819521,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.871755873103282,24.67977207717827,24.352214481474178,23.742219410212854,0.8773478465134641,0.8807703976883698,0.8863545929757101,0.8958959228929942,57.69073042290701,114.93746832735467,171.19654324299836,224.939975003542
0.961,199.0925590239552,964.4018148819521,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.871755873103282,24.67977207717827,24.352214481474178,23.742219410212854,0.8773478465134641,0.8807703976883698,0.8863545929757101,0.8958959228929942,57.69073042290701,114.93746832735467,171.19654324299836,224.939975003542
0.9620000000000001,196.05963252615788,964.4078807349476,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86569002010772,24.67370622418271,24.346148628478616,23.736153557217293,0.8774576758719593,0.8808767334104143,0.8864549679490851,0.8959851974450784,57.68388066657853,114.92309175408525,171.17328245268044,224.9049147022433
0.963,195.49533667075787,964.4090093266585,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86456142839684,24.67257763247183,24.345020036767735,23.735024965506412,0.8774780981646416,0.8808965056891347,0.8864736311914434,0.8960017953812934,57.682605035203565,114.92041455686139,171.16895121280007,224.89838718257784
0.9640000000000001,195.20770377157245,964.4095845924568,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86398616259858,24.672002366673567,24.344444770969474,23.73444969970815,0.8774885063459793,0.8809065825453376,0.8864831427496009,0.8960102542115462,57.68195467680409,114.91904965321636,171.16674308064452,224.895059453601
0.965,195.20770377157245,964.4095845924568,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86398616259858,24.672002366673567,24.344444770969474,23.73444969970815,0.8774885063459793,0.8809065825453376,0.8864831427496009,0.8960102542115462,57.68195467680409,114.91904965321636,171.16674308064452,224.895059453601
0.966,195.06159015785892,964.4098768196843,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.863693935371046,24.671710139446034,24.34415254374194,23.734157472480618,0.8774937931807537,0.8809117010714346,0.8864879741119539,0.8960145508023937,57.68162426643091,114.91835622758032,171.16562127277604,224.89336887752765
0.9670000000000001,194.7956741845264,964.410408651631,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.863162103424386,24.671178307499375,24.343620711795282,23.73362564053396,0.87750341417174,0.8809210157530732,0.8864967661768113,0.8960223696226525,57.68102287980795,114.917094117848,171.16357948100566,224.890291920936
0.968,194.7956741845264,964.410408651631,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.863162103424386,24.671178307499375,24.343620711795282,23.73362564053396,0.87750341417174,0.8809210157530732,0.8864967661768113,0.8960223696226525,57.68102287980795,114.917094117848,171.16357948100566,224.890291920936
0.9690000000000001,193.63700368409016,964.4127259926317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.86084476242361,24.6688609664986,24.341303370794506,23.731308299533183,0.8775453256249458,0.8809615925305136,0.8865350657663116,0.896056428512386,57.67840150284634,114.91159284836716,171.15468004368762,224.87688124581854
0.97,193.27466035303507,964.4134506792939,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.860120075761486,24.668136279836475,24.34057868413238,23.730583612871058,0.8775584290086051,0.8809742785298841,0.88654703963582,0.8960670762160181,57.67758141428869,114.90987183746871,171.1518960543876,224.87268624195164
0.971,192.89523707448373,964.414209525851,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.859361229204367,24.667377433279356,24.339819837575263,23.72982476631394,0.8775721483639428,0.8809875608264941,0.8865595762345689,0.896078224136788,57.6767225040321,114.90806937801509,171.14898036135375,224.8682928975336
0.972,192.89523707448373,964.414209525851,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.859361229204367,24.667377433279356,24.339819837575263,23.72982476631394,0.8775721483639428,0.8809875608264941,0.8865595762345689,0.896078224136788,57.6767225040321,114.90806937801509,171.14898036135375,224.8682928975336
0.973,192.89523707448373,964.414209525851,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.859361229204367,24.667377433279356,24.339819837575263,23.72982476631394,0.8775721483639428,0.8809875608264941,0.8865595762345689,0.896078224136788,57.6767225040321,114.90806937801509,171.14898036135375,224.8682928975336
0.9740000000000001,191.21938009017487,964.4175612398196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.856009515235726,24.664025719310715,24.336468123606622,23.7264730523453,0.8776327240785851,0.8810462061168248,0.8866149278867924,0.8961274422020081,57.672926806787544,114.90010420867374,171.13609637847915,224.84888081368226
0.975,191.09816162620763,964.4178036767476,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.855767078307807,24.663783282382795,24.336225686678702,23.72623061541738,0.8776371043477558,0.8810504467541103,0.8866189302879063,0.8961310009471286,57.67265212803721,114.89952781918686,171.13516408491932,224.8474762312115
0.976,190.41296869045325,964.419174062619,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.85439669243631,24.6624128965113,24.334855300807206,23.724860229545882,0.877661860705168,0.8810744138358783,0.8866415507287705,0.8961511136021106,57.67109917036174,114.89626911438876,171.1298933234661,224.83953558939245
0.977,189.23960472725517,964.4215207905455,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.852049964509845,24.660066168584834,24.33250857288074,23.722513501619417,0.8777042418370655,0.8811154433665698,0.8866802741937899,0.8961855425897239,57.66843851960603,114.89068620724977,171.1208636998633,224.8259329392361
0.978,188.71982882241662,964.4225603423552,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.851010412700205,24.659026616775193,24.3314690210711,23.721473949809777,0.8777230105193605,0.8811336133175574,0.8866974226055033,0.8962007886369967,57.66725939149403,114.88821208123811,171.11686228412572,224.81990537650861
0.9790000000000001,187.09252381300166,964.425814952374,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.847755802681334,24.655772006756322,24.32821441105223,23.718219339790906,0.8777817502069697,0.8811904785080091,0.8867510895792569,0.8962484997225393,57.66356575424999,114.88046210755552,171.10432885042206,224.80102696624922
0.98,185.77870557191315,964.4284425888561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.845128166199245,24.653144370274234,24.32558677457014,23.715591703308817,0.8778291509979568,0.8812363659081182,0.8867943948725003,0.8962869964798733,57.66058140508163,114.87420065161227,171.09420338382535,224.78577711384244
0.981,182.70050873555303,964.4345989825289,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.838971772526477,24.646987976601466,24.319430380897373,23.70943530963605,0.8779401270731952,0.8813437961998769,0.8868957754437302,0.8963771109417118,57.65358134913635,114.85951487335345,171.0704573115966,224.750018913056
0.982,179.83079120949702,964.440338417581,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.8332323374744,24.641248541549388,24.313690945845295,23.70369587458397,0.8780434845768272,0.8814438480679259,0.8869901873251401,0.8964610197418407,57.64704541350055,114.84580408623415,171.04829084022558,224.71664629373117
0.983,178.52039784112813,964.4429592043177,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.83061155073763,24.638627754812617,24.311070159108525,23.7010750878472,0.8780906476412386,0.8814895016865789,0.8870332655679861,0.89649930198371,57.64405772161337,114.83953705568398,171.03815981301807,224.70139579639232
0.9840000000000001,177.68550825239262,964.4446289834952,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82894177156011,24.6369579756351,24.309400379931006,23.699405308669682,0.8781206858498625,0.8815185781835682,0.8870607012184172,0.896523681962936,57.642153130250385,114.83554208907266,171.03170203600126,224.69167546256912
0.985,175.04384955453037,964.4499123008909,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82365845416446,24.631674658239447,24.304117062535354,23.69412199127403,0.878215674086776,0.8816105234864956,0.8871474547491142,0.8966007671009193,57.63612148447945,114.82289112998808,171.01125369398022,224.66090005488863
0.986,173.8393553723827,964.4523212892552,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.821249465800136,24.629265669875124,24.30170807417103,23.691713002909708,0.8782589572524824,0.8816524191920105,0.8871869832073191,0.8966358871460371,57.63336858247471,114.81711745696099,171.00192227006866,224.64685783611625
0.987,171.1379824381925,964.4577240351236,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.815846719931713,24.6238629240067,24.29630532830261,23.686310257041285,0.8783559670354235,0.8817463172559709,0.8872755721399389,0.8967145891336039,57.62718836783958,114.80415645866864,170.98097657639912,224.61534236001754
0.988,171.1379824381925,964.4577240351236,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.815846719931713,24.6238629240067,24.29630532830261,23.686310257041285,0.8783559670354235,0.8817463172559709,0.8872755721399389,0.8967145891336039,57.62718836783958,114.80415645866864,170.98097657639912,224.61534236001754
0.9890000000000001,166.8735183538457,964.4662529632923,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.807317791763083,24.61533399583807,24.28777640013398,23.677781328872655,0.8785089312023264,0.8818943691748587,0.8874152429132122,0.8968386520944391,57.617414775246864,114.78366174094836,170.9478613220438,224.56552820029327
0.99,165.46171454002166,964.4690765709199,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.804494184135436,24.612510388210424,24.28495279250633,23.674957721245008,0.8785595238074392,0.88194333551924,0.8874614345752163,0.8968796765962351,57.614174432915895,114.77686751029994,170.93688468084025,224.54901963457834
0.991,163.04061489978534,964.4739187702004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.799651984854975,24.607668188929964,24.28011059322587,23.670115521964547,0.8786462292894242,0.8820272521298294,0.887540592888343,0.8969499737562763,57.60861216711499,114.7652054488547,170.9180453213539,224.52068948638527
0.992,159.33042614504097,964.48133914771,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.792231607345414,24.600247811420402,24.27269021571631,23.662695144454986,0.8787789637066304,0.8821557127703112,0.887661761725776,0.8970575634125864,57.600075077298854,114.74730795291494,170.8891370680023,224.47722712331753
0.993,157.29689355605063,964.4854062128879,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.788164542167422,24.59618074624241,24.268623150538318,23.658628079276994,0.87885164457811,0.8822260512099575,0.8877281035711484,0.8971164625888194,57.595389146510676,114.73748504994504,170.87327308452822,224.45338096091336
0.9940000000000001,155.86976452715123,964.4882604709456,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.785310284109713,24.5933264881847,24.265768892480608,23.655773821219285,0.8789026222328067,0.8822753849507647,0.887774632510235,0.8971577682778642,57.59209769470745,114.73058569665112,170.86213151419972,224.43663533412519
0.995,147.12383561872463,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
0.996,142.40600732628783,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
0.997,130.55421190432912,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
0.998,124.48609694083387,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
0.9990000000000001,111.40747964374857,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
1.0,102.69188909931223,964.5,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77357075505536,24.581586959130348,24.254029363426255,23.644034292164932,0.8791120357270268,0.882478037046934,0.8879657484906689,0.8973274010937118,57.578535071689224,114.7021596794816,170.81623478230557,224.3676702963477
