ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.0,8809.87959293862,0.0014305555555555567,0.7611735968298967,141.40768893820663,0.01645882569294702,0.026666666666666672,1.0972222222222223,66.08333333333333,12.430555555555555,14.86111111111111,17.23611111111111,168.83333333333334,279.44444444444446,0.032137793042468575,8530.435148494176,0.0,,0.0,275.0,275.0,275.0,275.0,8530.435148494176,1133.9166666666667,5.569444444444445,10.13888888888889,62.763888888888886,7318.046259605284,1200.0,18.0,25.0,80.0,7486.879592938615,1243.0,981.7406214234818,991.0143711023055,0.9219672131147545,0.48000000000000015,989.6124038891901,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.336847685708573,7.336847685708573,7.336847685708573,7.336847685708573,1.0,1.0999999999999996,1.0999999999999996,1.0999999999999996,1.0999999999999996,0.0,0.0,0.0,0.0,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.005,6389.293247599747,0.0049888888888888925,0.5520349365926184,109.1348625250325,0.01674943636811631,0.04361111111111112,1.1,72.42777777777778,13.838888888888889,17.68888888888889,22.58888888888889,197.66666666666666,324.2111111111111,0.05106465407838526,6065.082136488635,0.0,,0.0,275.0,275.0,275.0,275.0,6065.082136488635,1127.5722222222223,4.161111111111111,7.311111111111113,57.41111111111111,4868.6265809330835,1200.0,18.0,25.0,80.0,5066.293247599749,1243.0,979.5089913012177,990.6196096520978,0.9219672131147546,0.48000000000000004,989.2176424389825,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.173716357764258,9.173716357764258,9.173716357764258,9.173716357764258,1.0,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.0,0.0,0.0,0.0,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.68621001567931,34.5386172505616,37.65770861068113,1.5116629361645466
0.01,5563.531658748912,0.00998342541436463,0.4806891353159067,65.25246672586549,0.011744333042005856,0.08320441988950275,1.3204419889502763,72.66850828729282,13.574585635359115,17.591160220994475,22.96685082872928,193.04972375690608,319.8508287292818,0.05751634053801116,5243.680830019631,1033.1491712707182,,3.7569060773480665,275.0,275.0,275.0,275.0,4210.531658748911,94.18232044198895,4.425414364640884,7.4088397790055245,57.033149171270715,4047.481934992004,166.85082872928177,18.0,25.0,80.0,4240.531658748911,1243.0,978.3778387544742,990.5523540685784,0.9219672131147546,0.48000000000000004,989.1503868554637,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.237613320989867,10.237613320989867,10.237613320989867,10.237613320989867,1.0,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.7716884225707857,0.7716884225707857,0.7716884225707857,0.7716884225707857,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,20.922953452815683,20.922953452815683,20.922953452815683,20.922953452815683,83.69181381126273,2008.6035314703063,0.015084837467215841,25.73374837399413,50.34808535020817,72.6654308071408,87.0062934282434
0.015,5203.2030647040665,0.014944444444444416,0.4495567447904319,89.05031624098896,0.017196993660835973,0.10161111111111099,1.3888888888888888,71.36666666666666,12.933333333333334,16.6,21.166666666666668,182.95555555555555,305.02222222222224,0.058637232777019835,4898.1808424818455,1100.0,,4.0,275.0,275.0,275.0,275.0,3798.180842481846,28.633333333333333,5.066666666666666,8.4,58.833333333333336,3697.247509148513,100.0,18.0,25.0,80.0,3880.2030647040674,1243.0,977.8229327196448,990.5230568315823,0.9219672131147546,0.48000000000000004,989.1210896184682,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.763222118822942,10.763222118822942,10.763222118822942,10.763222118822942,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8343123239235652,0.8343123239235652,0.8343123239235652,0.8343123239235652,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,23.742659507757885,23.742659507757885,23.742659507757885,23.742659507757885,94.97063803103154,2279.2953127447618,0.01826839483152946,27.27055435402518,53.417174532999454,77.25429711165044,95.90840957167926
0.02,4839.769105554953,0.020054347826086925,0.41815605071994766,93.6416386294196,0.01932752950180266,0.11059782608695637,1.4021739130434783,69.55434782608695,13.195652173913043,16.597826086956523,21.195652173913043,181.19565217391303,301.7391304347826,0.0623577395517453,4538.029975120172,1100.0,,4.0,275.0,275.0,275.0,275.0,3438.0299751201737,30.445652173913043,4.804347826086956,8.402173913043478,58.80434782608695,3335.5734533810432,100.0,18.0,25.0,80.0,3516.7691055549576,1243.0,977.2167774631652,990.5,0.9219672131147546,0.4800000000000001,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.346320543719685,11.346320543719685,11.346320543719685,11.346320543719685,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8479101108023172,0.8479101108023172,0.8479101108023172,0.8479101108023172,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,25.43697426601252,25.43697426601252,25.43697426601252,25.43697426601252,101.74789706405008,2441.949529537197,0.021040758347038724,28.982186574839197,56.83841431227185,82.37742852413662,102.70168756472242
0.025,4560.373430074366,0.024988439306358374,0.3940162643584258,95.36318962431613,0.020909419726368134,0.127052023121387,1.4855491329479769,66.91329479768787,12.745664739884393,15.647398843930636,19.54335260115607,169.84971098265896,284.6994219653179,0.06244904232508523,4275.674008109049,1100.0,,4.0,275.0,275.0,275.0,275.0,3175.674008109057,33.08670520231214,5.254335260115607,9.352601156069364,60.456647398843934,3067.523719091717,100.0,18.0,25.0,80.0,3237.373430074373,1243.0,976.705483377035,990.5,0.9219672131147546,0.47999999999999987,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.857614629849168,11.857614629849168,11.857614629849168,11.857614629849168,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8590305326831768,0.8590305326831768,0.8590305326831768,0.8590305326831768,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,26.93058160457214,26.93058160457214,26.93058160457214,26.93058160457214,107.72232641828852,2585.3358340389254,0.02363003576337337,30.478807984543725,59.8323180252633,86.86687485433062,108.67022360625428
0.03,4380.3077805791345,0.02981249999999996,0.378458592242037,71.7561521742514,0.016388331738697297,0.15647727272727277,1.6875,67.4034090909091,13.017045454545455,16.142045454545453,20.84659090909091,170.21022727272728,287.6193181818182,0.06567830067334067,4092.688462397316,1100.0,,4.0,275.0,275.0,275.0,275.0,2992.688462397315,32.59659090909091,4.982954545454546,8.857954545454545,59.15340909090909,2887.097553306407,100.0,18.0,25.0,80.0,3057.307780579133,1243.0,976.3759632384591,990.5,0.9219672131147546,0.4799999999999999,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.187134768425482,12.187134768425482,12.187134768425482,12.187134768425482,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8657683318661534,0.8657683318661534,0.8657683318661534,0.8657683318661534,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,27.89584388837038,27.89584388837038,27.89584388837038,27.89584388837038,111.58337555348149,2678.0010132835523,0.025481381766272647,31.443433977337694,61.76329971805428,89.76577268309859,112.53247453609052
0.035,4178.300123682523,0.034932960893854705,0.36100513068616963,85.85109335462136,0.02052408722839507,0.15882681564245796,1.675977653631285,67.50837988826815,13.100558659217876,16.273743016759777,21.11731843575419,173.47486033519553,291.47486033519556,0.06976642574723538,3886.825263347327,1100.0,,4.0,275.0,275.0,275.0,275.0,2786.8252633473267,32.49162011173184,4.899441340782123,8.726256983240223,58.88268156424581,2681.8252633473257,100.0,18.0,25.0,80.0,2855.300123682521,1243.0,976.0062892263401,990.5,0.9219672131147546,0.48,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.556808780546284,12.556808780546284,12.556808780546284,12.556808780546284,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8729293002036083,0.8729293002036083,0.8729293002036083,0.8729293002036083,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,28.979854735910486,28.979854735910486,28.979854735910486,28.979854735910486,115.91941894364194,2782.0660546474073,0.027754525292034742,32.522890918569104,63.92537693224576,93.0147389198663,116.86889512119892
0.04,3980.76501305164,0.03995628415300549,0.3439380971276617,64.20852726940858,0.01610955970729099,0.1703825136612023,1.7704918032786885,66.32786885245902,12.885245901639344,15.819672131147541,20.387978142076502,167.2568306010929,282.6775956284153,0.071011729474489,3698.087417423223,1100.0,,4.0,275.0,275.0,275.0,275.0,2598.087417423223,33.67213114754098,5.114754098360656,9.180327868852459,59.612021857923494,2490.5081824505455,100.0,18.0,25.0,80.0,2657.7650130516377,1243.0,975.6363955233143,990.5,0.9219672131147546,0.4800000000000001,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.926702483571374,12.926702483571374,12.926702483571374,12.926702483571374,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8796970336664105,0.8796970336664105,0.8796970336664105,0.8796970336664105,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,30.064511000706883,30.064511000706883,30.064511000706883,30.064511000706883,120.25804400282753,2886.193056067863,0.030216447366344112,33.6000579686456,66.08408005943049,96.26172660277439,121.2103177454956
0.045,3827.574606776131,0.04501612903225806,0.33070244602545756,60.1708167191427,0.015713193255686847,0.20451612903225805,1.8387096774193548,65.13978494623656,12.844086021505376,15.580645161290322,19.983870967741936,167.4731182795699,281.02150537634407,0.07342544878496979,3546.5531013997866,1100.0,,4.0,275.0,275.0,275.0,275.0,2446.5531013997893,34.86021505376344,5.155913978494624,9.419354838709678,60.016129032258064,2337.101488496563,100.0,18.0,25.0,80.0,2504.574606776133,1243.0,975.3146223810253,990.5,0.9219672131147546,0.48000000000000015,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.248475625859694,13.248475625859694,13.248475625859694,13.248475625859694,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8852424579982717,0.8852424579982717,0.8852424579982717,0.8852424579982717,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,31.00711860803075,31.00711860803075,31.00711860803075,31.00711860803075,124.028474432123,2976.683386370952,0.03241161251380443,34.53126170911654,67.9513276845895,99.07303257726079,124.97588532839966
0.05,3698.2565176557328,0.05019444444444444,0.31952936312545577,68.96990165627325,0.018644443830271338,0.224,1.8777777777777778,64.8,12.805555555555555,15.483333333333333,19.88888888888889,164.61666666666667,277.59444444444443,0.07506269037624452,3420.6620732112897,1100.0,,4.0,275.0,275.0,275.0,275.0,2320.6620732112915,35.2,5.194444444444445,9.516666666666667,60.105432524284325,2210.645529575896,100.0,18.0,25.0,79.99432141317321,2375.2621962425624,1243.0,975.0405911921755,990.5,0.9219672131147546,0.48000000000000004,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.522506814710052,13.522506814710052,13.522506814710052,13.522506814710052,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8897235837417548,0.8897235837417548,0.8897235837417548,0.8897235837417548,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,31.80857495109978,31.80857495109978,31.80857495109978,31.80857495109978,127.23429980439911,3053.6231953055767,0.034410783027962244,35.32140295914405,69.5364724032534,101.461528890745,128.17985396437848
0.055,3574.41373967323,0.054982658959537606,0.30882934710776727,54.36303704470248,0.01520645814633263,0.23393063583815032,1.8901734104046244,64.33526011560694,12.867052023121387,15.473988439306359,19.92485549132948,162.71098265895955,275.3121387283237,0.07703266337271909,3299.10160094491,1100.0,,4.0,275.0,275.0,275.0,275.0,2199.1016009449113,35.664739884393065,5.132947976878612,9.526011560693641,60.07514450867052,2088.7027570142754,100.0,18.0,25.0,80.0,2251.4137396732353,1243.0,974.7781624483556,990.5,0.9219672131147546,0.47999999999999987,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.784935558530108,13.784935558530108,13.784935558530108,13.784935558530108,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8938036610191201,0.8938036610191201,0.8938036610191201,0.8938036610191201,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,32.57449458229693,32.57449458229693,32.57449458229693,32.57449458229693,130.2979783291877,3127.1514799005085,0.0364590104451642,36.07447393217961,71.04791125064236,103.74064933563109,131.24124111992742
0.06,3471.62713060701,0.060038674033149095,0.2999485840844467,47.83245810308706,0.013765609109512458,0.26077348066298334,1.988950276243094,63.86187845303867,12.856353591160222,15.41988950276243,19.939226519337016,162.28176795580112,274.35911602209944,0.07903242929641975,3197.26801458491,1100.0,,4.0,275.0,275.0,275.0,275.0,2097.2680145849113,36.13812154696132,5.143646408839779,9.58011049723757,60.06077348066298,1986.34536265121,100.0,18.0,25.0,80.0,2148.6271306070103,1243.0,974.5603527291452,990.5,0.9219672131147546,0.48000000000000004,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.00274527774184,14.00274527774184,14.00274527774184,14.00274527774184,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.89703619434889,0.89703619434889,0.89703619434889,0.89703619434889,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,33.208719929474995,33.208719929474995,33.208719929474995,33.208719929474995,132.83487971789998,3188.0371132296045,0.03826579271683275,36.6965702830166,72.29696716262788,105.62535646207161,133.77587516662513
0.065,3401.7603790651997,0.06479545454545456,0.2939120967512332,48.436278033296304,0.01422959003090938,0.2953977272727272,2.1420454545454546,62.18181818181818,12.943181818181818,15.238636363636363,19.875,160.3465909090909,270.58522727272725,0.07954336618808808,3131.1751517924713,1100.0,,4.0,275.0,275.0,275.0,275.0,2031.1751517924704,37.81818181818182,5.056818181818182,9.761363636363637,60.00620706261921,1918.5325810934867,100.0,18.0,25.0,79.88120706261921,2078.8791720025783,1243.0,974.4123017556402,990.5,0.9219672131147546,0.4799999999999999,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.150796251247113,14.150796251247113,14.150796251247113,14.150796251247113,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8991506152264552,0.8991506152264552,0.8991506152264552,0.8991506152264552,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,33.63889194957961,33.63889194957961,33.63889194957961,33.63889194957961,134.55556779831844,3229.333627159637,0.03955618896213277,37.11768512610026,73.14275739398205,106.9022549185369,135.49477028741487
0.07,3304.855850769494,0.0700546448087432,0.2855395455064837,64.46182643013938,0.019521306338256036,0.2760655737704916,2.060109289617486,60.89071038251366,12.366120218579235,14.262295081967213,17.846994535519126,151.66120218579235,257.0273224043716,0.0777796905672119,3047.8285283651207,1100.0,,4.0,275.0,275.0,275.0,275.0,1947.8285283651196,39.10928961748634,5.633879781420765,10.737704918032787,61.78715826216553,1830.5604957860148,100.0,18.0,25.0,79.63415279768466,1982.2216979718069,1243.0,974.206956445676,990.5,0.9219672131147546,0.4800000000000001,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.356141561207094,14.356141561207094,14.356141561207094,14.356141561207094,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.901968343239092,0.901968343239092,0.901968343239092,0.901968343239092,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,34.23406283873088,34.23406283873088,34.23406283873088,34.23406283873088,136.9362513549235,3286.4700325181648,0.04143975033656728,37.69919335601811,74.3110618484621,108.66699770002442,137.8726784433687
0.075,3207.8610058601716,0.07490697674418612,0.277159190906319,66.98742374795822,0.02087147603049585,0.30587209302325563,2.191860465116279,60.78488372093023,12.44186046511628,14.401162790697674,18.28488372093023,151.27325581395348,257.1860465116279,0.08018297599812868,2950.6749593485456,1100.0,,4.0,275.0,275.0,275.0,275.0,1850.674959348543,39.21511627906977,5.558139534883721,10.598837209302326,61.23713350004384,1734.0657328252428,100.0,18.0,25.0,79.52201722097406,1885.338988639197,1243.0,974.0014197505127,990.5,0.9219672131147546,0.47999999999999987,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.56167825637205,14.56167825637205,14.56167825637205,14.56167825637205,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9046651252231098,0.9046651252231098,0.9046651252231098,0.9046651252231098,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,34.828016573871295,34.828016573871295,34.828016573871295,34.828016573871295,139.31206629548518,3343.489591091647,0.04343419934666427,38.27862019917648,75.475587670028,110.4270537681653,140.24676563916992
0.08,3118.8547418040725,0.08002604166666662,0.26946904969187097,57.11241493509383,0.018302229416419798,0.3154166666666664,2.2239583333333335,60.526041666666664,12.526041666666666,14.40625,18.328125,153.0,258.7864583333333,0.08298048239135052,2860.06828347074,1100.0,,4.0,275.0,275.0,275.0,275.0,1760.0682834707359,39.473958333333336,5.473958333333333,10.59375,61.4231652474245,1643.1034515566446,100.0,18.0,25.0,79.7512902474245,1796.1034515566446,1243.0,973.8006838595279,990.5,0.9219672131147546,0.48000000000000026,989.0980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.762414147358216,14.762414147358216,14.762414147358216,14.762414147358216,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9071793632472983,0.9071793632472983,0.9071793632472983,0.9071793632472983,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,35.40619910633338,35.40619910633338,35.40619910633338,35.40619910633338,141.62479642533353,3398.9951142079967,0.04541244548400125,38.84082603387672,76.60589504372366,112.1363849249373,142.5548533394582
0.085,3052.0574749175066,0.08512777777777786,0.2636977658328727,42.139615849330085,0.01381721227103794,0.3661666666666665,2.45,58.644444444444446,12.783333333333333,14.422222222222222,18.816666666666666,142.91666666666666,247.58333333333334,0.08112731679445132,2804.4741415841727,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.4741415841702,41.355555555555554,5.216666666666667,10.577777777777778,60.82565575883752,1586.4984858253317,100.0,18.0,25.0,79.64232242550419,1729.4151524919996,1243.0,973.6394490773869,990.5,0.9219672131147546,0.48000000000000004,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.923648929498171,14.923648929498171,14.923648929498171,14.923648929498171,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9091105746119337,0.9091105746119337,0.9091105746119337,0.9091105746119337,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,35.869074597299104,35.869074597299104,35.869074597299104,35.869074597299104,143.47629838919642,3443.4311613407153,0.04701212218543453,39.29028024179748,77.50981097091837,113.50409501462913,144.40346799511346
0.09,2988.06794443067,0.08988957055214732,0.2581690703988102,45.304242579274366,0.015169723492404912,0.3592024539877302,2.4049079754601226,59.030674846625764,12.760736196319018,14.49079754601227,18.858895705521473,146.30061349693253,251.44171779141104,0.08415018449517872,2736.6262266392596,1100.0,,4.0,275.0,275.0,275.0,275.0,1636.626226639263,40.969325153374236,5.2392638036809815,10.50920245398773,60.87862487326573,1519.0298103549542,100.0,18.0,25.0,79.73752057878721,1665.3304238518863,1243.0,973.4849915900046,990.5,0.9219672131147545,0.4799999999999996,989.098032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.078106416880205,15.078106416880205,15.078106416880205,15.078106416880205,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.910885492501634,0.910885492501634,0.910885492501634,0.910885492501634,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,36.31108429953094,36.31108429953094,36.31108429953094,36.31108429953094,145.24433719812376,3485.864092754975,0.048611601849390965,39.71870758346009,78.37169213936978,114.80884268508179,146.1685399596456
0.095,2927.8189056033316,0.0948387096774193,0.2529635534441279,50.58078419931605,0.01728354110174632,0.3517741935483871,2.349462365591398,59.10215053763441,12.553763440860216,14.220430107526882,18.258064516129032,151.40860215053763,255.54301075268816,0.0872851030210773,2672.2758948506435,1100.0,,4.0,275.0,275.0,275.0,275.0,1572.2758948506448,40.89784946236559,5.446236559139785,10.779569892473118,60.89289027453796,1454.2593486621286,100.0,18.0,25.0,79.15095479066699,1605.6679508126658,1243.0,973.3395628755934,990.5,0.9219672131147546,0.48000000000000015,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.223535131291044,15.223535131291044,15.223535131291044,15.223535131291044,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9124940334833382,0.9124940334833382,0.9124940334833382,0.9124940334833382,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,36.726005999302565,36.726005999302565,36.726005999302565,36.726005999302565,146.90402399721026,3525.6965759330483,0.050176972295440686,40.12024385656132,79.17968762312105,116.0325516634235,147.82528421999473
0.1,2871.2910512926496,0.09962573099415217,0.24807954683168487,45.09520083614663,0.01571909661465246,0.3435672514619885,2.2923976608187133,59.058479532163744,12.426900584795321,13.929824561403509,17.54385964912281,154.18713450292398,257.14619883040933,0.08955496070437495,2614.1448524622406,1100.0,,4.0,275.0,275.0,275.0,275.0,1514.14485246224,40.941520467836256,5.573099415204679,11.070175438596491,61.55845342221367,1395.001603718389,100.0,18.0,25.0,79.10231307133648,1549.1887382213129,1243.0,973.2031163307067,990.5,0.9219672131147546,0.4799999999999998,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.359981676178851,15.359981676178851,15.359981676178851,15.359981676178851,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9139424374733698,0.9139424374733698,0.9139424374733698,0.9139424374733698,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,37.11401665570777,37.11401665570777,37.11401665570777,37.11401665570777,148.4560666228311,3562.9455989479407,0.05170684915293034,40.495101237085855,79.93420745625137,117.1758000745099,149.37437865289232
0.105,2805.209682916704,0.10480540540540538,0.24237011660400265,50.28227290569582,0.017933287931606964,0.35648648648648634,2.3513513513513513,58.71351351351351,12.47027027027027,13.902702702702703,17.63783783783784,155.83243243243243,258.5567567567568,0.09218853824702868,2546.6529261599467,1100.0,,4.0,275.0,275.0,275.0,275.0,1446.6529261599421,41.28648648648649,5.52972972972973,11.097297297297297,61.19326679602122,1327.5461458504076,100.0,18.0,25.0,78.83110463385906,1483.3785782828402,1243.0,973.0436095794536,990.5,0.9219672131147546,0.48000000000000015,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.519488427431153,15.519488427431153,15.519488427431153,15.519488427431153,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9155639331305354,0.9155639331305354,0.9155639331305354,0.9155639331305354,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,37.56599932693161,37.56599932693161,37.56599932693161,37.56599932693161,150.26399730772644,3606.335935385437,0.05357236760406348,40.931039011347735,80.81191662329827,118.50632473799125,151.17873542203148
0.11,2735.875535603272,0.10983597883597879,0.23637964627612273,48.78306779765213,0.017824087345976354,0.36793650793650773,2.375661375661376,57.79365079365079,12.164021164021165,13.43915343915344,16.64021164021164,149.32275132275132,249.35978835978835,0.09116008838086752,2486.515747243484,1100.0,,4.0,275.0,275.0,275.0,275.0,1386.5157472434864,42.20634920634921,5.835978835978836,11.56084656084656,62.12049893494,1264.7920737053723,100.0,18.0,25.0,78.76071057515163,1414.1148250281233,1243.0,972.876251292834,990.5,0.9219672131147546,0.4800000000000002,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.686846714049786,15.686846714049786,15.686846714049786,15.686846714049786,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9171875154521163,0.9171875154521163,0.9171875154521163,0.9171875154521163,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,38.03840044902435,38.03840044902435,38.03840044902435,38.03840044902435,152.15360179609738,3651.686443106343,0.05561875744461363,41.38583096920085,81.72786059837172,119.895501222722,153.06430786774206
0.115,2667.609144255437,0.11472781065088763,0.23048143006367008,53.28365673116694,0.01996766235788963,0.4013609467455618,2.4437869822485205,57.38461538461539,12.254437869822485,13.579881656804734,17.16568047337278,146.4378698224852,246.82248520710058,0.09253491237045953,2420.786659048336,1100.0,,4.0,275.0,275.0,275.0,275.0,1320.7866590483368,42.61538461538461,5.745562130177515,11.420118343195266,60.52660462269295,1200.478989336886,100.0,18.0,25.0,77.69228509606575,1346.9168591593707,1243.0,972.7114703482005,990.5,0.9219672131147545,0.47999999999999976,989.098032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.85162765868244,15.85162765868244,15.85162765868244,15.85162765868244,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9187028732109425,0.9187028732109425,0.9187028732109425,0.9187028732109425,0.9799999999999986,0.9799999999999986,0.9799999999999986,0.9799999999999986,38.50146334182651,38.50146334182651,38.50146334182651,38.50146334182651,154.00585336730603,3696.1404808153434,0.05773580580677309,41.83078864521883,82.62428867688854,121.25581023199126,154.9124695074908
0.12,2604.618169951534,0.11985026737967905,0.22503900988381254,57.37725860267499,0.02204593292392,0.3935828877005343,2.411764705882353,57.42245989304813,12.171122994652407,13.433155080213904,16.78609625668449,148.7379679144385,248.55080213903744,0.09544236636387732,2356.067367812498,1100.0,,4.0,275.0,275.0,275.0,275.0,1256.067367812499,42.57754010695187,5.828877005347594,11.566844919786096,60.409687721506,1135.6844180589073,100.0,18.0,25.0,77.1957839781905,1284.422385973346,1243.0,972.5594231688483,990.5,0.9219672131147546,0.4800000000000002,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.003674838036687,16.003674838036687,16.003674838036687,16.003674838036687,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9200279813128602,0.9200279813128602,0.9200279813128602,0.9200279813128602,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,38.926833089946804,38.926833089946804,38.926833089946804,38.926833089946804,155.70733235978722,3736.9759766348984,0.05978597322762629,42.23873768522537,83.44642005832375,122.50403641826927,156.60995034015525
0.125,2533.412164516474,0.12547368421052657,0.21888681101422286,51.833370460010904,0.020459590119496482,0.41406698564593264,2.4832535885167464,56.83253588516747,12.15311004784689,13.205741626794259,16.483253588516746,148.68421052631578,247.35885167464116,0.09762739906711708,2286.0533128418333,1100.0,,4.0,275.0,275.0,275.0,275.0,1186.0533128418315,43.16746411483253,5.84688995215311,11.794258373205741,59.5459392117577,1065.6987611898821,100.0,18.0,25.0,76.02919280027444,1214.382971716198,1243.0,972.3875466040038,990.5,0.9219672131147546,0.4800000000000006,989.0980327868874,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.17555140287993,16.17555140287993,16.17555140287993,16.17555140287993,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9214413925894818,0.9214413925894818,0.9214413925894818,0.9214413925894818,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,39.40535976251738,39.40535976251738,39.40535976251738,39.40535976251738,157.6214390500695,3782.914537201667,0.062224294001327875,42.69675165970883,84.36975228695087,123.90668434460198,158.5192937873772
0.13,2464.4305094943898,0.1303310344827588,0.21292679602031553,45.69246655008668,0.018541646372922452,0.4122758620689653,2.524137931034483,56.60689655172414,12.10344827586207,13.027586206896551,16.117241379310343,152.05517241379312,249.91034482758621,0.10139718199388194,2214.5201646668047,1100.0,,4.0,275.0,275.0,275.0,275.0,1114.520164666805,43.39310344827586,5.896551724137931,11.972413793103449,59.10280771731491,994.1552879839724,100.0,18.0,25.0,75.22004909662527,1146.2104603977652,1243.0,972.2210391608488,990.5,0.9219672131147545,0.4799999999999991,989.0980327868866,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.34205884603671,16.34205884603671,16.34205884603671,16.34205884603671,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9227301833774227,0.9227301833774227,0.9227301833774227,0.9227301833774227,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,39.86663082809971,39.86663082809971,39.86663082809971,39.86663082809971,159.46652331239883,3827.1965594975686,0.06471036036237479,43.13739049672576,85.25835015885154,125.25730408630838,160.35959457658237
0.135,2412.6351771905556,0.1349476439790576,0.20845167930926375,45.178486452419655,0.01869855368397663,0.46298429319371703,2.722513089005236,55.19895287958115,12.089005235602095,12.827225130890053,15.905759162303665,143.6020942408377,239.62303664921467,0.09933188553037695,2173.01214054134,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.0121405413418,44.80104712041885,5.9109947643979055,12.172774869109947,59.70281897312604,950.424504814289,100.0,18.0,25.0,75.60857813542972,1094.026599055127,1243.0,972.096015944943,990.5,0.9219672131147546,0.48000000000000026,989.0980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.46708206194251,16.46708206194251,16.46708206194251,16.46708206194251,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9236417199397872,0.9236417199397872,0.9236417199397872,0.9236417199397872,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,40.211301892067446,40.211301892067446,40.211301892067446,40.211301892067446,160.84520756826979,3860.284981638471,0.06667010475228828,43.46603429502289,85.92130493134742,126.26548063845084,161.7345547447035
0.14,2364.749358350651,0.14055801104972357,0.20431434456149666,45.59559343286395,0.019278191054119615,0.4087845303867403,2.5193370165745854,56.187845303867405,11.922651933701658,12.701657458563536,15.41988950276243,149.27624309392266,245.50828729281767,0.10383291291732556,2119.2410710578347,1100.0,,4.0,275.0,275.0,275.0,275.0,1019.2410710578405,43.812154696132595,6.077348066298343,12.298342541436464,57.03691315503406,900.0163125989374,100.0,18.0,25.0,72.45680265779643,1049.2925556928603,1243.0,971.9804294856749,990.5,0.9219672131147546,0.48000000000000004,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.582668521211197,16.582668521211197,16.582668521211197,16.582668521211197,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9244418553649902,0.9244418553649902,0.9244418553649902,0.9244418553649902,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,40.52863696611247,40.52863696611247,40.52863696611247,40.52863696611247,162.1145478644499,3890.749148746788,0.06855769542597648,43.76813857813994,86.53088298495138,127.19288756813543,163.00032952671802
0.145,2312.7314856792364,0.14534374999999986,0.1998200003626861,39.07683919275078,0.016909157830510533,0.4311458333333333,2.5677083333333335,55.953125,11.916666666666666,12.822916666666666,15.640625,144.375,240.70833333333334,0.10406454606838515,2072.0231523459033,1100.0,,4.0,275.0,275.0,275.0,275.0,972.0231523459034,44.046875,6.083333333333333,12.177083333333334,55.89657562822442,853.8192850510131,100.0,18.0,25.0,71.53720062822444,998.1942850510135,1243.0,971.8548691033635,990.5,0.9219672131147546,0.48000000000000026,989.0980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.70822890352154,16.70822890352154,16.70822890352154,16.70822890352154,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9252649382539665,0.9252649382539665,0.9252649382539665,0.9252649382539665,0.9799999999999977,0.9799999999999977,0.9799999999999977,0.9799999999999977,40.8718799281836,40.8718799281836,40.8718799281836,40.8718799281836,163.4875197127344,3923.7004731056245,0.07069565901131683,44.094396272079756,87.18937140774666,128.19514410566984,164.36931724874148
0.15,2261.5843726901585,0.15072067039106116,0.19540088980042958,34.5461323707691,0.015261024653744565,0.43357541899441365,2.636871508379888,54.659217877094974,11.614525139664805,12.256983240223464,14.519553072625698,136.0558659217877,229.10614525139664,0.10129143340400869,2032.478227438762,1100.0,,4.0,275.0,275.0,275.0,275.0,932.4782274387635,45.340782122905026,6.385474860335195,12.743016759776536,53.655182376965776,814.3537713187807,100.0,18.0,25.0,68.17473544959145,950.4096372405678,1243.0,971.731410554769,990.5,0.9219672131147546,0.48,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.831687452115872,16.831687452115872,16.831687452115872,16.831687452115872,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9260310688815518,0.9260310688815518,0.9260310688815518,0.9260310688815518,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,41.20795599737743,41.20795599737743,41.20795599737743,41.20795599737743,164.83182398950973,3955.963775748236,0.0728849305257847,44.41332294504359,87.83323166359492,129.1755578540973,165.70948541801994
0.155,2212.6822413021227,0.15510067114093964,0.19117574564850343,47.100126787765745,0.021273428620526325,0.4007382550335572,2.5167785234899327,55.033557046979865,11.36241610738255,11.993288590604028,13.93288590604027,139.18120805369128,231.50335570469798,0.1046191805574097,1981.1788855974246,1100.0,,4.0,275.0,275.0,275.0,275.0,881.1788855974256,44.966442953020135,6.6375838926174495,13.006711409395972,49.622491126651184,766.94565621574,100.0,18.0,25.0,63.55537703269143,906.1268642694315,1243.0,971.6133709272808,990.5,0.9219672131147545,0.4799999999999992,989.0980327868867,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.94972707960426,16.94972707960426,16.94972707960426,16.94972707960426,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9267186492602946,0.9267186492602946,0.9267186492602946,0.9267186492602946,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.52775941086419,41.52775941086419,41.52775941086419,41.52775941086419,166.11103764345677,3986.664903442959,0.07507475285845346,44.71634131941712,88.4451454647458,130.10775249548544,166.98476545184994
0.16,2171.461864907028,0.15976063829787254,0.18761430512796717,41.43956405994404,0.01907563923636248,0.438617021276596,2.6382978723404253,54.526595744680854,11.452127659574469,11.936170212765957,13.856382978723405,138.8404255319149,230.61170212765958,0.10622108971865282,1940.8501627793687,1100.0,,4.0,275.0,275.0,275.0,275.0,840.8501627793642,45.473404255319146,6.547872340425532,13.063829787234043,48.548311449508965,727.2167449468757,100.0,18.0,25.0,62.40469442823237,866.0571704787907,1243.0,971.5138734670177,990.5,0.9219672131147546,0.4800000000000002,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.049224539868316,17.049224539868316,17.049224539868316,17.049224539868316,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9272656414297668,0.9272656414297668,0.9272656414297668,0.9272656414297668,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,41.79619222899307,41.79619222899307,41.79619222899307,41.79619222899307,167.18476891597228,4012.4344539833473,0.07699545821038381,44.9703022062838,88.95812107410194,130.88954564736144,168.05506319687137
0.165,2129.910043781849,0.1646746987951808,0.18402422778275188,37.609755537762425,0.0176670752395058,0.4162048192771086,2.5421686746987953,55.46987951807229,11.487951807228916,12.168674698795181,14.283132530120483,144.17469879518072,237.5843373493976,0.11153819131746062,1892.325706432452,1100.0,,4.0,275.0,275.0,275.0,275.0,792.3257064324529,44.53012048192771,6.5120481927710845,12.831325301204819,45.60456073731194,682.8476517192369,100.0,18.0,25.0,59.88769326743241,827.0223505144177,1243.0,971.4135759677492,990.5,0.9219672131147545,0.4799999999999997,989.098032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.14952203913593,17.14952203913593,17.14952203913593,17.14952203913593,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9277874104406508,0.9277874104406508,0.9277874104406508,0.9277874104406508,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,42.06572744534815,42.06572744534815,42.06572744534815,42.06572744534815,168.2629097813926,4038.309834753422,0.07900378097816807,45.22496879262968,89.47263866244744,131.67398109655787,169.1296799559885
0.17,2087.3765811420385,0.1697386363636364,0.18034933661067187,40.57505789844571,0.019444567344410427,0.40465909090909064,2.4886363636363638,56.14772727272727,11.715909090909092,12.409090909090908,14.653409090909092,148.7215909090909,243.64772727272728,0.11674670415003928,1843.7288538693117,1100.0,,4.0,275.0,275.0,275.0,275.0,743.7288538693088,43.85227272727273,6.284090909090909,12.590909090909092,43.12249062718623,637.8790905148509,100.0,18.0,25.0,57.775899718095296,786.6006814239422,1243.0,971.310908988965,990.5,0.9219672131147546,0.4799999999999999,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.25218901792166,17.25218901792166,17.25218901792166,17.25218901792166,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9282898233304178,0.9282898233304178,0.9282898233304178,0.9282898233304178,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,42.34047539694224,42.34047539694224,42.34047539694224,42.34047539694224,169.36190158776895,4064.6856381064504,0.08114134772510344,45.48419533439972,89.99649496260021,132.47297018990403,170.22499175489622
0.175,2041.2108626266313,0.1748670212765955,0.1763606185309408,42.936519511431,0.021057577542467402,0.45505319148936163,2.6808510638297873,54.888297872340424,11.574468085106384,12.132978723404255,14.24468085106383,143.13297872340425,235.97340425531914,0.11562707881703167,1805.2374583713108,1100.0,,4.0,275.0,275.0,275.0,275.0,705.2374583713096,45.111702127659576,6.425531914893617,12.867021276595745,41.35837383480979,599.4748292173517,100.0,18.0,25.0,55.6030546858736,742.6078079407564,1243.0,971.1994744959957,990.5,0.9219672131147546,0.4800000000000002,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.363623510889916,17.363623510889916,17.363623510889916,17.363623510889916,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9287991312460535,0.9287991312460535,0.9287991312460535,0.9287991312460535,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,42.637343021321904,42.637343021321904,42.637343021321904,42.637343021321904,170.54937208528779,4093.1849300469103,0.08356042671175615,45.76385795343236,90.5617953171984,133.3355357521241,171.40833556023225
0.18,1984.0424045626896,0.17997340425531907,0.17142126375421626,43.40607426797656,0.02189412574440967,0.42521276595744695,2.5531914893617023,55.15425531914894,11.372340425531915,11.914893617021276,13.627659574468085,141.6755319148936,233.74468085106383,0.11782230974666627,1750.297723711625,1100.0,,4.0,275.0,275.0,275.0,275.0,650.297723711624,44.84574468085106,6.627659574468085,13.085106382978724,36.63914292485969,549.1000701484661,100.0,18.0,25.0,50.2668024993278,690.7756020633597,1243.0,971.046785372134,990.5,0.9219672131147546,0.4800000000000002,989.0980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.516312634750044,17.516312634750044,17.516312634750044,17.516312634750044,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9294354271199493,0.9294354271199493,0.9294354271199493,0.9294354271199493,0.9799999999999978,0.9799999999999978,0.9799999999999978,0.9799999999999978,43.041757821840946,43.041757821840946,43.041757821840946,43.041757821840946,172.16703128736378,4132.0087508967235,0.08678520828376599,46.14441563967736,91.3312922058119,134.5103033854171,173.02149040862767
0.185,1933.779542842063,0.18474390243902444,0.16707855250155412,46.192935150182194,0.02389938523153115,0.44219512195121946,2.6097560975609757,54.353658536585364,11.176829268292684,11.579268292682928,13.03048780487805,137.02439024390245,227.16463414634146,0.11747854542041294,1706.6149086957219,1100.0,,4.0,275.0,275.0,275.0,275.0,606.6149086957216,45.646341463414636,6.823170731707317,13.420731707317072,33.53054911459369,507.1941156786893,100.0,18.0,25.0,46.56103691947174,644.2185059225916,1243.0,970.8860569845684,990.5,0.9219672131147545,0.47999999999999965,989.098032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.67704102231852,17.67704102231852,17.67704102231852,17.67704102231852,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9300336734455802,0.9300336734455802,0.9300336734455802,0.9300336734455802,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,43.46464839606723,43.46464839606723,43.46464839606723,43.46464839606723,173.85859358426893,4172.606246022454,0.08991134602765319,46.54085027613462,92.13318949629316,135.73527886464785,174.70536780350352
0.19,1881.490180160445,0.1897159090909092,0.16256075156586222,49.66435531921241,0.026407950201618513,0.4918750000000001,2.8181818181818183,53.125,11.125,11.329545454545455,12.602272727272727,130.9659090909091,219.14772727272728,0.11647369864296975,1662.342452887717,1100.0,,4.0,275.0,275.0,275.0,275.0,562.3424528877154,46.875,6.875,13.670454545454545,31.49924412814316,463.4227542141176,100.0,18.0,25.0,44.101516855415916,594.3886633050265,1243.0,970.7171221205173,990.5,0.9219672131147546,0.4799999999999999,989.0980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.845975886366908,17.845975886366908,17.845975886366908,17.845975886366908,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9305769445050843,0.9305769445050843,0.9305769445050843,0.9305769445050843,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,43.90565808528519,43.90565808528519,43.90565808528519,43.90565808528519,175.62263234114076,4214.943176187378,0.09334783553009683,46.95361149021301,92.968465186989,137.01212743496012,176.46266563552905
0.195,1823.3930041648407,0.1949375000000004,0.15754115555984233,48.12275328075736,0.026397584224327957,0.48182692307692293,2.793269230769231,53.46153846153846,11.048076923076923,11.39423076923077,12.576923076923077,131.15865384615384,219.63942307692307,0.12047679415224673,1603.7535810879174,1100.0,,4.0,275.0,275.0,275.0,275.0,503.75358108791744,46.53846153846154,6.951923076923077,13.60576923076923,28.054745408014714,408.60268183374865,100.0,18.0,25.0,40.63166848493782,539.7613356799022,1243.0,970.5294235519171,990.5,0.9219672131147546,0.48000000000000054,989.0980327868874,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.033674454968043,18.033674454968043,18.033674454968043,18.033674454968043,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9310764661216664,0.9310764661216664,0.9310764661216664,0.9310764661216664,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,44.39127287730456,44.39127287730456,44.39127287730456,44.39127287730456,177.56509150921823,4261.562196221238,0.09739684589405576,47.4068001305672,93.88599845787411,138.41583835056048,178.39723344987644
0.2,1771.8967761159172,0.2001320754716984,0.15309188145641542,41.17973919402236,0.023223688277999997,0.5017610062893082,2.893081761006289,51.943396226415096,10.786163522012579,10.855345911949685,11.628930817610064,119.12578616352201,204.33962264150944,0.11528547823043532,1567.557153474407,1100.0,,4.0,275.0,275.0,275.0,275.0,467.55715347440855,48.056603773584904,7.213836477987422,14.137462069174541,26.010476218360473,372.13877493530083,100.0,18.0,24.992807981124226,37.63940703597055,491.2645610988232,1242.992807981124,970.3630511228348,990.5,0.9219483488029493,0.4799999999999995,989.0980516511986,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.200065748360984,18.200065748360984,18.200065748360984,18.200065748360984,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9314369770307986,0.9314369770307986,0.9314369770307986,0.9314369770307986,0.9799999999999992,0.9799999999999992,0.9799999999999992,0.9799999999999992,44.8181897676886,44.8181897676886,44.8181897676886,44.8181897676886,179.2727590707544,4302.546217698107,0.10118420708227928,47.80413866541193,94.690814491118,139.64800010779805,180.0975082445236
0.205,1722.756306782623,0.20485405405405455,0.1488461449060186,51.13846058553765,0.02971087102711757,0.4850270270270272,2.8,52.972972972972975,10.972972972972974,11.178378378378378,12.2,127.55675675675676,214.88108108108108,0.12474630000298384,1507.8752257015433,1100.0,,4.0,275.0,275.0,275.0,275.0,407.8752257015434,47.027027027027025,7.027027027027027,13.812036676228303,22.53723068369434,317.4719042875662,100.0,18.0,24.990415054606682,34.737230683694364,445.0286610443231,1242.9904150546067,970.2042896065277,990.5,0.9219420722743786,0.48000000000000015,989.0980579277276,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.358833541197157,18.358833541197157,18.358833541197157,18.358833541197157,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9316995433839779,0.9316995433839779,0.9316995433839779,0.9316995433839779,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,45.22190439487805,45.22190439487805,45.22190439487805,45.22190439487805,180.88761757951224,4341.302821908298,0.10501204740694917,48.17886728936347,95.45019532335884,140.811504080289,181.70519258849703
