ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.21,1672.9052006765844,0.20956626506024068,0.1445390093384568,41.04968994194084,0.024553581966722946,0.530421686746988,2.9759036144578315,51.75301204819277,10.789156626506024,10.891566265060241,11.560240963855422,119.97590361445783,204.96987951807228,0.12253507575192137,1467.9353211585117,1100.0,,4.0,275.0,275.0,275.0,275.0,367.9353211585087,48.24698795180723,7.210843373493976,14.086227940331101,20.323136163066877,278.0681257298101,100.0,18.0,24.977794205391337,31.883377126922277,398.04402934426764,1242.9777942053915,970.0432321868032,990.5,0.9219089684075846,0.4799999999999997,989.0980910315939,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.519924064791127,18.519924064791127,18.519924064791127,18.519924064791127,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9318923977578243,0.9318923977578243,0.9318923977578243,0.9318923977578243,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,45.628141339399136,45.628141339399136,45.628141339399136,45.628141339399136,182.51256535759646,4380.301568582315,0.10910538214188721,48.55495874163744,96.21266745662896,141.98056683811998,183.3225150780773
0.215,1627.9406783571067,0.21508938547486012,0.14065407461005378,46.22134610205347,0.0284434560060387,0.4942458100558661,2.8547486033519553,52.50837988826816,10.69832402234637,10.916201117318435,11.664804469273744,122.82122905027933,208.60893854748602,0.12812743453777314,1419.3317398096206,1100.0,,4.0,275.0,275.0,275.0,275.0,319.33173980962175,47.49162011173184,7.301675977653631,13.685488604694562,17.22960383616836,233.62335127937337,100.0,18.0,24.601689722012992,28.894408305442152,356.4445803296528,1242.6016897220127,969.8979621916154,990.5,0.9209224648446248,0.48,989.0990775351564,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.666180563540117,18.666180563540117,18.666180563540117,18.666180563540117,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9319956870293259,0.9319956870293259,0.9319956870293259,0.9319956870293259,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,45.99357579493217,45.99357579493217,45.99357579493217,45.99357579493217,183.97430317972868,4415.383276313497,0.11302431574035791,48.89013605834374,96.89251955887387,143.0237691218499,184.76766001172712
0.22,1582.281322360959,0.21950282485875727,0.13670910625198662,35.540804324544084,0.022439488825106844,0.5017514124293786,2.9152542372881354,52.3954802259887,10.796610169491526,11.045197740112995,11.807909604519773,122.69491525423729,208.74011299435028,0.13190819590410324,1373.5412093666084,1100.0,,4.0,275.0,275.0,275.0,275.0,273.54120936660576,47.23377432247299,7.203389830508475,13.188145507864528,14.971311723093876,190.94458798266578,99.62925454846169,18.0,24.233343247977533,26.779221327613666,313.6395032369031,1241.862597796439,969.7504473491653,990.5,0.9189838630726277,0.48,989.1010161369293,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.815634007761194,18.815634007761194,18.815634007761194,18.815634007761194,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9320396021848684,0.9320396021848684,0.9320396021848684,0.9320396021848684,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,46.36401105716488,46.36401105716488,46.36401105716488,46.36401105716488,185.45604422865952,4450.945061487831,0.11721383337304896,49.2269867968913,97.57604920712953,144.0733204427072,186.2232768749866
0.225,1538.9504607974825,0.22490909090909067,0.13296531981290252,36.197932764386444,0.023507329007039772,0.48215311004784694,2.8181818181818183,52.1578947368421,10.62200956937799,10.76555023923445,11.373205741626794,120.88516746411483,205.80382775119617,0.13374416913845247,1333.146633046285,1100.0,,4.0,275.0,275.0,275.0,275.0,233.14663304628598,46.521053278632834,7.37799043062201,11.802499924263373,12.298220969276892,155.14686844349063,98.67894801547496,18.0,22.568050163497826,23.67142671090368,276.03203590760563,1239.2469981789725,969.6104553348837,990.5,0.9123708916297157,0.4800000000000006,989.1076291083697,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.962238993486093,18.962238993486093,18.962238993486093,18.962238993486093,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.932014278388036,0.932014278388036,0.932014278388036,0.932014278388036,0.979999999999997,0.979999999999997,0.979999999999997,0.979999999999997,46.72399214072942,46.72399214072942,46.72399214072942,46.72399214072942,186.8959685629177,4485.50324551003,0.12145233254525487,49.542945376897414,98.21748445842303,145.05898228626842,187.59205551535908
0.23,1499.2825011551463,0.2307525252525254,0.12953800809980445,35.159537041129134,0.02343768988066331,0.4787373737373737,2.803030303030303,51.84848484848485,10.45959595959596,10.56060606060606,10.964646464646465,116.6969696969697,200.53030303030303,0.13378192595926303,1298.752198124843,1100.0,,4.0,275.0,275.0,275.0,275.0,198.7521981248428,45.27527659398117,7.528334000061795,10.281998609376814,10.334973559094248,125.33161536232818,97.12376144246598,17.987929959657755,20.84260466998286,21.29962002374069,242.02858505929797,1235.9542960721067,969.4822973114235,990.5,0.9043428480565742,0.48000000000000037,989.1156571519437,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.098425060519077,19.098425060519077,19.098425060519077,19.098425060519077,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.931934260224657,0.931934260224657,0.931934260224657,0.931934260224657,0.9799999999999974,0.9799999999999974,0.9799999999999974,0.9799999999999974,47.05552066290764,47.05552066290764,47.05552066290764,47.05552066290764,188.22208265163056,4517.329983639131,0.12554742209952194,49.829134270668966,98.79873033358434,145.95276841621396,188.83470320505955
0.235,1468.4569732820214,0.2354662162162162,0.12687468249156642,33.503658890966136,0.022825331616758947,0.4977027027027028,2.8445945945945947,51.310810810810814,10.297297297297296,10.324324324324325,10.54054054054054,113.35810810810811,195.8310810810811,0.13335076976696128,1272.6258922009386,1100.0,,4.0,275.0,275.0,275.0,275.0,172.62589220093963,42.45528478310282,7.4598731812817585,9.10014850008585,8.79023590861795,104.82034982785135,93.76609559391362,17.757170478579056,19.424472824410174,19.330776449158478,218.17845793595944,1230.9477388969035,969.3827071444501,990.5,0.8921871650182137,0.4799999999999992,989.1278128349823,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.21017091053217,19.21017091053217,19.21017091053217,19.21017091053217,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9318256416776354,0.9318256416776354,0.9318256416776354,0.9318256416776354,0.98,0.98,0.98,0.98,47.325325147732094,47.325325147732094,47.325325147732094,47.325325147732094,189.30130059092838,4543.231214182281,0.1289215234670509,50.04936867770595,99.24619776523087,146.6412759405172,189.79297460385496
0.24,1430.6973200628092,0.24017741935483874,0.12361224845342675,35.19570558018063,0.024608243273726405,0.49693548387096786,2.827956989247312,51.704301075268816,10.279569892473118,10.39247311827957,10.655913978494624,117.43548387096774,200.46774193548387,0.14012885606674594,1230.2295781273256,1100.0,,4.0,275.0,275.0,275.0,275.0,130.22957812732744,34.82475517715565,6.389412698902062,6.693220736090365,6.399975536119395,75.92221397906002,86.5290562524245,16.668982591375176,17.08569385436994,17.055889514614016,193.3576978500278,1220.2837326981708,969.2607144186636,990.5,0.8722897371250752,0.48000000000000015,989.1477102628762,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.35206106421045,19.35206106421045,19.35206106421045,19.35206106421045,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9316356355939891,0.9316356355939891,0.9316356355939891,0.9316356355939891,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,47.66515765798595,47.66515765798595,47.66515765798595,47.66515765798595,190.6606306319438,4575.855135166651,0.13327227702579147,50.31670208991824,99.78955707800054,147.47782027027884,190.9584447974725
0.245,1398.0529449949001,0.24505780346820794,0.12079177444755969,37.17182762256647,0.026563735056443476,0.5523699421965319,3.046242774566474,50.433526011560694,10.208092485549132,10.167630057803468,10.213872832369942,110.63583815028902,191.65895953757226,0.1371542155881069,1206.393985457328,1099.9369314395067,,4.0,274.98423285987667,274.98423285987667,274.98423285987667,274.98423285987667,106.45705401782173,29.82503713323394,5.423767550184169,5.644965479759434,5.269190211448187,60.29409364319583,80.25856314479466,15.631860035733323,15.81259553756292,15.483063043818143,170.92993179348483,1211.6399501575975,969.1552479761398,990.5,0.8588046276362108,0.47991801087135855,989.1612773614926,0.5348737462543739,0.5348737462543739,0.5348737462543739,0.5348737462543739,19.471155639100655,19.471155639100655,19.471155639100655,19.471155639100655,,1.0999369314395033,1.0999369314395033,1.0999369314395033,1.0999369314395033,0.9315293184616519,0.9315293184616519,0.9315293184616519,0.9315293184616519,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,47.950251373332435,47.950251373332435,47.950251373332435,47.950251373332435,191.80100549332974,4603.224131839916,0.13720035984551962,50.545541159987415,100.25486020967799,148.19464870623062,191.95820924867562
0.25,1367.718886746277,0.2504425287356323,0.11817091181487861,36.17219475388675,0.026488068693344285,0.502528735632184,2.839080459770115,51.48850574712644,10.310344827586206,10.362068965517242,10.454022988505747,112.98275862068965,195.5977011494253,0.143035432288314,1172.1211855968518,1099.2459376693532,,4.0,274.8114844173383,274.8114844173383,274.8114844173383,274.8114844173383,72.87524792749967,20.536481714464045,3.9046509513336787,3.8232813465529523,3.5646172777062626,41.046216637442534,72.02498746159046,14.214995778919885,14.185350312070218,14.018640266212023,154.0289752581322,1199.6712712219344,969.0572515658504,990.5,0.840556473928565,0.4790197189701593,989.1804238071011,0.5342118092688536,0.5342118092688536,0.5342118092688536,0.5342118092688536,19.5889604319825,19.5889604319825,19.5889604319825,19.5889604319825,,1.0992459376693502,1.0992459376693502,1.0992459376693502,1.0992459376693502,0.931909100038632,0.931909100038632,0.931909100038632,0.931909100038632,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,48.229344395392154,48.229344395392154,48.229344395392154,48.229344395392154,192.91737758156862,4630.0170619576475,0.14106576087600792,50.756091837154194,100.683140347626,148.85484624117876,192.87994754678658
0.255,1325.153286151554,0.2547499999999999,0.11449324392349433,38.04474481165573,0.02869744296931334,0.5591111111111117,3.0277777777777777,50.333333333333336,10.405555555555555,10.233333333333333,10.305555555555555,106.03333333333333,187.3111111111111,0.1413843313981329,1137.8421750404436,1093.1206307464686,,4.0,273.28015768661714,273.28015768661714,273.28015768661714,273.28015768661714,44.721544293973324,13.28265083875524,2.760917944713839,2.4835252860064205,2.280653932593299,23.91379629190457,63.615984172088574,13.166473500269392,12.716858619339758,12.58620948814886,129.9471296252378,1182.6199470381673,968.9219103279037,990.5,0.8159463153128166,0.47105681997040877,989.2129968647163,0.5283842513783501,0.5283842513783501,0.5283842513783501,0.5283842513783501,19.762702285433488,19.762702285433488,19.762702285433488,19.762702285433488,,1.0931206307464656,1.0931206307464656,1.0931206307464656,1.0931206307464656,0.9325500710428257,0.9325500710428257,0.9325500710428257,0.9325500710428257,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,48.41553386361309,48.41553386361309,48.41553386361309,48.41553386361309,193.66213545445237,4647.891250906863,0.14615162151805577,51.04417043187712,101.26935154356765,149.75907161724916,194.1437452534768
0.26,1288.0563955091393,0.26043981481481504,0.11128807257199023,27.17228899323462,0.02109098101988991,0.5583796296296296,3.1018518518518516,49.44444444444444,10.00462962962963,9.74537037037037,9.625,103.39814814814815,182.21759259259258,0.141492610455465,1105.838802916547,1083.265455073867,,4.0,270.8163637684668,270.8163637684668,270.8163637684668,270.8163637684668,22.573347842682097,6.9619142016249445,1.392989955632532,1.209371653375507,1.0399815636363245,11.969090468412796,56.40635864606937,11.39761958526217,10.95474202374587,10.664981563636317,115.36723861656091,1162.0241753289442,968.8053201001708,990.5,0.7862204592376528,0.4582763801671397,989.2555031605958,0.5191394791803153,0.5191394791803153,0.5191394791803153,0.5191394791803153,19.931043581243298,19.931043581243298,19.931043581243298,19.931043581243298,,1.0832654550738654,1.0832654550738654,1.0832654550738654,1.0832654550738654,0.9343395216523588,0.9343395216523588,0.9343395216523588,0.9343395216523588,0.9799999999999968,0.9799999999999968,0.9799999999999968,0.9799999999999968,48.47498798596582,48.47498798596582,48.47498798596582,48.47498798596582,193.89995194386327,4653.598846652718,0.1505414629576966,51.28930023371959,101.76840850035168,150.52946360353707,195.22190721333806
0.265,1265.0142353721392,0.26524218750000006,0.10929722993615265,26.752620704249924,0.021147378216032818,0.577578125,3.1328125,49.421875,10.078125,9.828125,9.671875,103.4453125,182.4453125,0.14420809403601595,1082.5689228721385,1072.4119029732578,,4.0,268.10297574331446,268.10297574331446,268.10297574331446,268.10297574331446,10.157019898880566,3.1961669480578396,0.6663763510859315,0.5715971363743519,0.4837522480655737,5.239127215296871,52.61804194805783,10.74450135108593,10.399722136374352,10.155627248065572,108.6844397152969,1146.1741684087758,968.7329018825982,990.5,0.7633441605899859,0.4443600564589487,989.292295782951,0.509038449080723,0.509038449080723,0.509038449080723,0.509038449080723,20.050355451272214,20.050355451272214,20.050355451272214,20.050355451272214,,1.072411902973257,1.072411902973257,1.072411902973257,1.072411902973257,0.9355414339884889,0.9355414339884889,0.9355414339884889,0.9355414339884889,0.9800000000000012,0.9800000000000012,0.9800000000000012,0.9800000000000012,48.33406678808053,48.33406678808053,48.33406678808053,48.33406678808053,193.3362671523221,4640.070411655734,0.15283612656858347,51.44028342665003,102.07589758439339,151.00439138576385,195.88717597332266
0.27,1240.270567683602,0.26999530516431924,0.1071593770478633,24.142883513925838,0.019445247825807272,0.5624882629107977,3.1455399061032865,49.12206572769953,10.028169014084508,9.619718309859154,9.253521126760564,101.2300469483568,179.25352112676057,0.14451447926070626,1061.017046556842,1058.2596001817408,,4.0,264.5649000454352,264.5649000454352,264.5649000454352,264.5649000454352,2.7574463751013476,0.881982845357586,0.1856789401378921,0.15133245893392883,0.11122627226022665,1.4272258584117143,50.0040485730571,10.213847954222402,9.77105076879308,9.364747399020793,102.65727280676855,1128.2485474778132,968.6551360698618,990.5,0.737477698997479,0.4271727479605363,989.335349553042,0.4959547253160412,0.4959547253160412,0.4959547253160412,0.4959547253160412,20.184258757863194,20.184258757863194,20.184258757863194,20.184258757863194,,1.0582596001817395,1.0582596001817395,1.0582596001817395,1.0582596001817395,0.9374817696050193,0.9374817696050193,0.9374817696050193,0.9374817696050193,0.9799999999999969,0.9799999999999969,0.9799999999999969,0.9799999999999969,48.11115467799804,48.11115467799804,48.11115467799804,48.11115467799804,192.44461871199215,4618.67084908781,0.15517057127445855,51.60110161703424,102.40352394122448,151.51068848174344,196.59701368349008
0.275,1217.2978145432965,0.27510119047619075,0.10517453117654085,18.27874712147534,0.014996471298185973,0.530654761904762,3.0476190476190474,50.291666666666664,10.214285714285714,10.035714285714286,9.869047619047619,107.10714285714286,187.51785714285714,0.15401243528668584,1029.7799574004396,1029.777916268448,,4.0,257.444479067112,257.444479067112,257.444479067112,257.444479067112,0.0020411319913559312,0.000653162237233898,0.00016329055930847455,0.0001306324474467796,8.164527965423728e-05,0.001012401467712542,50.292319828903906,10.214449004845022,10.035844918161732,9.869129264327276,107.10815525861055,1100.3205300203588,968.582935988566,990.5,0.6971636515757768,0.39331601884302636,989.4095203295817,0.46989722634903813,0.46989722634903813,0.46989722634903813,0.46989722634903813,20.35668711466749,20.35668711466749,20.35668711466749,20.35668711466749,,1.029777916268449,1.029777916268449,1.029777916268449,1.029777916268449,0.9398151090211093,0.9398151090211093,0.9398151090211093,0.9398151090211093,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,47.33467758097481,47.33467758097481,47.33467758097481,47.33467758097481,189.33871032389925,4544.129047773582,0.15554718851607127,51.74938280815693,102.7056936637359,151.9778551676984,197.2524814126873
0.28,1200.5509455454057,0.2806818181818176,0.10372760169512295,21.594064291857823,0.017989529668072223,0.5380303030303032,3.0454545454545454,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,174.96969696969697,0.14574976973198803,1025.5812485757085,1025.5812485757085,,4.0,256.39531214392713,256.39531214392713,256.39531214392713,256.39531214392713,0.0,0.0,0.0,0.0,0.0,0.0,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,1092.7832687777288,968.5303029717151,990.5,0.6866051685715299,0.3885022257038672,989.4248926057251,0.466036146782268,0.466036146782268,0.466036146782268,0.466036146782268,20.428553487228196,20.428553487228196,20.428553487228196,20.428553487228196,,1.0255812485757079,1.0255812485757079,1.0255812485757079,1.0255812485757079,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999974,0.9799999999999974,0.9799999999999974,0.9799999999999974,47.31886695111617,47.31886695111617,47.31886695111617,47.31886695111617,189.27546780446468,4542.611227307148,0.1576572031733067,51.85679891658103,102.9246438002845,152.3164995095317,197.7279489045021
0.285,1181.0764456889199,0.28535172413793075,0.10204500490752268,23.317033816673963,0.019751372968310744,0.5002068965517245,2.910344827586207,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,184.80689655172415,0.15648636490439616,996.2695491371951,996.2695491371951,,4.0,249.06738728429877,249.06738728429877,249.06738728429877,249.06738728429877,0.0,0.0,0.0,0.0,0.0,0.0,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,1065.959204309609,968.4690974007375,990.5,0.6498885318662454,0.3559079268988778,989.4942035412349,0.43988877918337427,0.43988877918337427,0.43988877918337427,0.43988877918337427,20.585217361314896,20.585217361314896,20.585217361314896,20.585217361314896,,0.9962695491371935,0.9962695491371935,0.9962695491371935,0.9962695491371935,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,46.3192149135394,46.3192149135394,46.3192149135394,46.3192149135394,185.2768596541576,4446.644631699783,0.15687075197694164,51.980948507583854,103.17776526209126,152.70815141063667,198.27820650789494
0.29,1157.3146181495215,0.28902068965517186,0.09999198300811893,22.67500574682033,0.019592766043830766,0.5215862068965518,2.9586206896551723,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,175.48275862068965,0.1516283044548213,981.8318595288314,981.8318595288314,,4.0,245.45796488220785,245.45796488220785,245.45796488220785,245.45796488220785,0.0,0.0,0.0,0.0,0.0,0.0,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,1049.1697905633146,968.3944173713277,990.5,0.627366782845356,0.33964944842334716,989.5329837687314,0.4271367168996613,0.4271367168996613,0.4271367168996613,0.4271367168996613,20.711429680504583,20.711429680504583,20.711429680504583,20.711429680504583,,0.9818318595288337,0.9818318595288337,0.9818318595288337,0.9818318595288337,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9800000000000002,0.9800000000000002,0.9800000000000002,0.9800000000000002,45.930945464803244,45.930945464803244,45.930945464803244,45.930945464803244,183.72378185921298,4409.3707646211105,0.15875076966625426,52.131397357131,103.48459215459745,153.18311249435277,198.94600713657078
0.295,1143.3852535171734,0.2946371681415927,0.09878848590388374,22.766671190188987,0.019920318000612988,0.5273451327433633,2.9867256637168142,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,177.17256637168143,0.1549679879669712,966.2126871454919,966.2126871454919,,4.0,241.55317178637299,241.55317178637299,241.55317178637299,241.55317178637299,0.0,0.0,0.0,0.0,0.0,0.0,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,1033.845430508324,968.3506393681969,990.5,0.609106576761324,0.3253965610091933,989.5654968622293,0.41385068281073734,0.41385068281073734,0.41385068281073734,0.41385068281073734,20.801006811221953,20.801006811221953,20.801006811221953,20.801006811221953,,0.966212687145491,0.966212687145491,0.966212687145491,0.966212687145491,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9399999999999983,0.9799999999999964,0.9799999999999964,0.9799999999999964,0.9799999999999964,45.393938344455854,45.393938344455854,45.393938344455854,45.393938344455854,181.57575337782342,4357.818081067763,0.15880416805838313,52.219064511001775,103.66342516822915,153.46005020754262,199.33563877999285
0.3,1123.1974651916803,0.2998291139240501,0.09704426099256107,18.22561711783561,0.01623392004723824,0.47677215189873406,2.8417721518987342,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,172.873417721519,0.1539271523948164,950.3240474701604,950.3240474701604,,4.0,237.5810118675401,237.5810118675401,237.5810118675401,237.5810118675401,0.0,0.0,0.0,0.0,0.0,0.0,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,1017.2987310144648,968.2871920334586,990.5,0.5886620150584698,0.31042392609048314,989.6009140588513,0.4002800631409342,0.4002800631409342,0.4002800631409342,0.4002800631409342,20.913441962250534,20.913441962250534,20.913441962250534,20.913441962250534,,0.9503240474701615,0.9503240474701615,0.9503240474701615,0.9503240474701615,0.9399999999999984,0.9399999999999984,0.9399999999999984,0.9399999999999984,0.9799999999999993,0.9799999999999993,0.9799999999999993,0.9799999999999993,44.89099150347764,44.89099150347764,44.89099150347764,44.89099150347764,179.56396601391057,4309.535184333851,0.15986678763074244,52.345388152765125,103.92117480415013,153.8593475320167,199.89777522407667
0.305,1107.6126535542203,0.3045477707006364,0.09569773326708488,22.003519211504525,0.01986828402418616,0.5364331210191082,3.0191082802547773,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,170.9108280254777,0.15432677028104036,936.7018255287422,936.7018255287422,,4.0,234.17545638218556,234.17545638218556,234.17545638218556,234.17545638218556,0.0,0.0,0.0,0.0,0.0,0.0,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,1003.1540548281055,968.2382111968849,990.5,0.5733642355330801,0.29940770182691556,989.6272280626398,0.38902548096837897,0.38902548096837897,0.38902548096837897,0.38902548096837897,20.999991384786945,20.999991384786945,20.999991384786945,20.999991384786945,,0.9367018255287438,0.9367018255287438,0.9367018255287438,0.9367018255287438,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9399999999999985,0.9791082802547765,0.9791082802547765,0.9791082802547765,0.9791082802547765,44.392665880486014,44.392665880486014,44.392665880486014,44.392665880486014,177.57066352194406,4261.6959245266635,0.16031488571865768,52.44230332244161,104.11897017324445,154.16589062062377,200.32962396041148
0.31,1088.6933206984165,0.3102479999999996,0.094063102908343,20.518563364079128,0.018852761014505226,0.5602800000000003,3.116,48.004,9.468,8.856,8.108,96.136,170.572,0.15672402578690267,918.1213206984169,918.1213206984169,,3.972,231.45441216558396,231.45441216558396,231.45441216558396,230.203790330931,0.0,0.0,0.0,0.0,0.0,0.0,48.004,9.468,8.856,8.108,96.136,984.4493206984172,968.1787504364808,990.5,0.5555458954389799,0.2844970565587336,989.6599570480017,0.38035653334204333,0.38035653334204333,0.38035653334204333,0.3759183287986436,21.100850078179537,21.100850078179537,21.100850078179537,21.100594220251292,,0.9258176486623358,0.9258176486623358,0.9258176486623358,0.9208151613237241,0.9390799999999989,0.9390799999999989,0.9390799999999989,0.9390534979423857,0.9790799999999961,0.9790799999999961,0.9790799999999961,0.979053497942383,44.048849451724074,44.048849451724074,44.048849451724074,43.80723860050132,174.72718427485952,4193.452422596626,0.1604857128843779,52.55927354561976,104.35775310371268,154.53609703064697,200.8514897680894
0.315,1059.3784423808945,0.3152948717948722,0.09153029742170925,25.857159181382013,0.024396959181187207,0.5534615384615382,3.0833333333333335,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,167.48076923076923,0.15809123543670137,891.8976731501245,891.8976731501245,,3.878205128205128,231.13034381623513,231.13034381623513,231.13034381623513,226.03675989358672,0.0,0.0,0.0,0.0,0.0,0.0,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,957.4425449449967,968.0866179617675,990.5,0.5307640850093572,0.2635468778295843,989.7056890371607,0.3798119228418346,0.3798119228418346,0.3798119228418346,0.3620919803155568,21.239259152550705,21.239259152550705,21.239259152550705,21.239197702186637,,0.9245213752649388,0.9245213752649388,0.9245213752649388,0.9041470395743457,0.9391025641025629,0.9391025641025629,0.9391025641025629,0.9389781021897798,0.9789102564102558,0.9789102564102558,0.9789102564102558,0.9787591240875917,44.27412668155393,44.27412668155393,44.27412668155393,43.2840980511228,170.83469692289137,4100.032726149393,0.16126037402215593,52.739013981824776,104.72480092218052,155.10547493283354,201.65484864164222
0.32,1033.0864385264133,0.3200279329608941,0.08925866828868229,26.10940646674781,0.02527040937306636,0.5137430167597763,2.988826815642458,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,162.85474860335196,0.15764425195303433,870.2316899230613,870.2316899230613,,3.815642458100559,229.79883461219165,229.79883461219165,229.79883461219165,221.70889253069242,0.0,0.0,0.0,0.0,0.0,0.0,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,934.4216340571395,968.0039859496513,990.5,0.509669226426862,0.24673415327928855,989.7435966202943,0.37600880965657385,0.37600880965657385,0.37600880965657385,0.34814562143517175,21.363601860982854,21.363601860982854,21.363601860982854,21.366710573869337,,0.9191953384487692,0.9191953384487692,0.9191953384487692,0.8868355701227713,0.9396089385474846,0.9396089385474846,0.9396089385474846,0.9395205479452042,0.9793854748603334,0.9793854748603334,0.9793854748603334,0.9792465753424657,44.319907190992524,44.319907190992524,44.319907190992524,42.75577108802469,167.83314380119884,4027.9954512287736,0.16245764704315915,52.89868333285525,105.050990933766,155.61179233004236,202.36998106637674
0.325,1014.69836580778,0.3248012422360256,0.08766993880579214,21.634077556188075,0.02131725698049592,0.5439130434782606,3.0869565217391304,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,167.06832298136646,0.16464308360069108,847.630042826414,847.630042826414,,3.6770186335403725,233.21534926493922,233.21534926493922,233.21534926493922,218.58186422098063,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,912.4126515220661,967.9461948639662,990.5,0.48950163286882403,0.22935677941612198,989.781141587715,0.3882511279897361,0.3882511279897361,0.3882511279897361,0.3382739873870596,21.446695595758023,21.446695595758023,21.446695595758023,21.458547510619642,,0.9328613970597563,0.9328613970597563,0.9328613970597563,0.8743274568839221,0.9399378881987562,0.9399378881987562,0.9399378881987562,0.9399082568807325,0.9799378881987568,0.9799378881987568,0.9799378881987568,0.9799082568807348,45.189965826634335,45.189965826634335,45.189965826634335,42.37878194664854,164.26112252452836,3942.2669405886804,0.16188294655101923,53.00940389447344,105.27726328679982,155.96321421267675,202.86679994327218
0.33,1005.1481647577145,0.3295721925133701,0.08684480143506644,16.19678019146639,0.01611985782593289,0.5329411764705883,3.0588235294117645,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,167.3101604278075,0.1664471106864098,837.8380043299081,837.8380043299081,,3.7112299465240643,228.1280699782411,228.1280699782411,228.1280699782411,215.75834249548475,0.0,0.0,0.0,0.0,0.0,0.0,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,902.9503037951481,967.9161799463836,990.5,0.48083095566886097,0.22242425462545992,989.7967447897071,0.3711624330184478,0.3711624330184478,0.3711624330184478,0.32962118618694985,21.509402410305864,21.509402410305864,21.509402410305864,21.515950297839655,,0.9125122799129654,0.9125122799129654,0.9125122799129654,0.8630333699819378,0.9387165775401057,0.9387165775401057,0.9387165775401057,0.9381954887218033,0.978235294117645,0.978235294117645,0.978235294117645,0.977518796992482,44.21046735782332,44.21046735782332,44.21046735782332,41.76867849991292,162.33853704934393,3896.1248891842547,0.1615081901084644,53.06743555899362,105.39587785278992,156.14748065119625,203.1274146213107
0.335,990.0327896306127,0.3345389221556883,0.08553883302408476,18.207193958428686,0.018400541068960788,0.5080239520958084,2.92814371257485,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,166.95209580838323,0.168692185789687,823.0806938222279,823.0806938222279,,3.658682634730539,227.62588532717135,227.62588532717135,227.62588532717135,212.85370290363016,0.0,0.0,0.0,0.0,0.0,0.0,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,888.1106339419892,967.8601311585248,990.5,0.4672328518193525,0.2120185957374352,989.8207485524429,0.3699892689023681,0.3699892689023681,0.3699892689023681,0.3208074199832906,21.590628125018398,21.590628125018398,21.590628125018398,21.594898451530785,,0.9105035413086855,0.9105035413086855,0.9105035413086855,0.8514148116145214,0.9378443113772446,0.9378443113772446,0.9378443113772446,0.9367272727272719,0.9767065868263464,0.9767065868263464,0.9767065868263464,0.975,44.17817365683571,44.17817365683571,44.17817365683571,41.18774975438571,159.66417649734802,3831.940235936352,0.16126249606283757,53.17298936430683,105.6116860317331,156.48288471899005,203.60213553904111
0.34,974.3109189968933,0.34058375634517807,0.08418046340133167,16.71791281612617,0.01717289200503887,0.4907614213197971,2.817258883248731,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,162.8477157360406,0.16718877544431654,811.4632032608521,811.4632032608521,,3.49746192893401,235.55898104440055,235.55898104440055,235.55898104440055,210.64176780762423,0.0,0.0,0.0,0.0,0.0,0.0,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,875.539345392832,967.7972436759865,990.5,0.45571334438386923,0.20318910003411203,989.841097555581,0.39758709237137596,0.39758709237137596,0.39758709237137596,0.3141586627685053,21.646266787223084,21.646266787223084,21.646266787223084,21.683811297693772,,0.9422359241776026,0.9422359241776026,0.9422359241776026,0.8425670712304963,0.9365989847715745,0.9365989847715745,0.9365989847715745,0.9331632653061239,0.9758883248730943,0.9758883248730943,0.9758883248730943,0.9717346938775503,45.74596574381703,45.74596574381703,45.74596574381703,40.6343691997237,157.4519489145624,3778.846773949491,0.16159590950804312,53.29149018316792,105.85402350158387,156.85966484982373,204.13575725444733
0.345,958.317559693826,0.34501069518716565,0.08279863715754648,16.206721124817456,0.016910587131840762,0.5177005347593584,3.0106951871657754,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,159.1657754010695,0.16609236349250522,799.1517842927566,799.1517842927566,,3.2941176470588234,245.85142344043183,245.85142344043183,245.85142344043183,209.43154750296864,0.0,0.0,0.0,0.0,0.0,0.0,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,862.1464366991738,967.7332702387733,990.5,0.4434409579315153,0.19467499693100696,989.8618840451376,0.43257785506923474,0.43257785506923474,0.43257785506923474,0.3105541242700864,21.69603595129293,21.69603595129293,21.69603595129293,21.760789841061523,,0.9834056937617288,0.9834056937617288,0.9834056937617288,0.837726190011875,0.9381283422459888,0.9381283422459888,0.9381283422459888,0.9336363636363634,0.9777005347593564,0.9777005347593564,0.9777005347593564,0.9721818181818174,48.008506138925576,48.008506138925576,48.008506138925576,40.584070955510434,155.96200987427974,3743.0882369827136,0.16274618298000695,53.41111415631768,106.0987403010204,157.2403476946492,204.67538112408587
0.35,945.5132168685864,0.3499515151515138,0.08169234193744608,15.48734879123831,0.016381534776505984,0.5078787878787877,2.9575757575757575,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,164.97575757575757,0.1744709025727191,780.5374592928276,780.5374592928276,,3.0787878787878786,254.67833798838953,254.67833798838953,254.67833798838953,209.45411377415414,0.0,0.0,0.0,0.0,0.0,0.0,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,845.3435198988882,967.6820528674742,990.5,0.42816862935291083,0.18262444895613172,989.8892069216911,0.46144994032884,0.46144994032884,0.46144994032884,0.3105723366955122,21.745704113887818,21.745704113887818,21.745704113887818,21.821355445393365,,1.018713351953558,1.018713351953558,1.018713351953558,0.8378164550966166,0.9392121212121202,0.9392121212121202,0.9392121212121202,0.9299999999999998,0.97921212121212,0.97921212121212,0.97921212121212,0.9700000000000001,49.96600214751641,49.96600214751641,49.96600214751641,40.44752424957265,153.0847810803944,3674.034745929465,0.16190941698629033,53.506237513247974,106.29339164115295,157.54328619696065,205.1051226284541
0.355,931.9598323134381,0.35514545454545426,0.08052132951188117,17.07776517390934,0.01833829513233351,0.5138181818181821,2.981818181818182,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,156.4121212121212,0.1678512922030076,775.5477111013167,775.5477111013167,,3.066666666666667,253.90676243860716,253.90676243860716,253.90676243860716,207.41135678243452,0.0,0.0,0.0,0.0,0.0,0.0,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,837.9598323134381,967.6278393292546,990.5,0.42158509281527323,0.17913166814776454,989.8992832390372,0.45838798274500275,0.45838798274500275,0.45838798274500275,0.30454022560701577,21.813055927038253,21.813055927038253,21.813055927038253,21.88252611003108,,1.0156270497544282,1.0156270497544282,1.0156270497544282,0.8296454271297378,0.9393333333333318,0.9393333333333318,0.9393333333333318,0.9299999999999998,0.9793333333333322,0.9793333333333322,0.9793333333333322,0.97,49.98168321404154,49.98168321404154,49.98168321404154,40.16552857735497,152.6227515472815,3662.946037134756,0.16376291688066197,53.60624636299196,106.49809898296915,157.86201993341558,205.55760889254034
0.36,919.3755071835255,0.3592636815920391,0.07943404382065654,13.430104439857613,0.014603074327043691,0.5311442786069653,2.9751243781094527,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,152.4179104477612,0.16577104938094842,766.9575967357646,766.9575967357646,,3.0049751243781095,255.30777524763255,255.30777524763255,255.30777524763255,207.888469566133,0.0,0.0,0.0,0.0,0.0,0.0,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,828.3954076810381,967.5775020287363,990.5,0.4131038852635493,0.17433633990907954,989.9125597748266,0.46240246814936886,0.46240246814936886,0.46240246814936886,0.3059410400979562,21.872655277943952,21.872655277943952,21.872655277943952,21.959622686858477,,1.0212311009905306,1.0212311009905306,1.0212311009905306,0.8315538782645321,0.9399502487562172,0.9399502487562172,0.9399502487562172,0.93,0.9799502487562162,0.9799502487562162,0.9799502487562162,0.97,50.45025424316914,50.45025424316914,50.45025424316914,40.39977682490487,151.55175664405917,3637.2421594574193,0.16484501750192213,53.69853554828516,106.68705447430125,158.1563496142257,205.9757344049557
0.365,908.0359501788722,0.36405511811023644,0.07845430609545448,15.70368925110213,0.01729128607991459,0.5255118110236221,3.0236220472440944,46.40157480314961,8.755905511811024,7.7637795275590555,6.755905511811024,88.48031496062993,158.15748031496062,0.174159624446053,749.8784698639115,749.8784698639115,,3.0,249.95948995463755,249.95948995463755,249.95948995463755,,0.0,0.0,0.0,0.0,0.0,0.0,46.40157480314961,8.755905511811024,7.7637795275590555,6.755905511811024,88.48031496062993,812.7997297064312,967.5321438007151,990.5,0.40001569761133204,0.1661025590727163,989.9338817433159,0.443605386467662,0.443605386467662,0.443605386467662,,21.958132556132863,21.958132556132863,21.958132556132863,,,0.9998379598185496,0.9998379598185496,0.9998379598185496,,0.9399999999999985,0.9399999999999985,0.9399999999999985,,0.9800000000000012,0.9800000000000012,0.9800000000000012,,49.58796044105807,49.58796044105807,49.58796044105807,,148.76388132317413,3570.3331517561805,0.16383347818160754,53.78120886033558,106.85636467669009,158.42018324157956,206.3507811965811
0.37,899.91190518962,0.3692857142857135,0.0777523886083833,12.169420167109841,0.013527996351138522,0.6428571428571422,3.508403361344538,43.857142857142854,8.617647058823529,7.348739495798319,6.012605042016807,79.22268907563026,145.05882352941177,0.16119347474090084,754.8530816602091,754.8530816602091,,3.0,251.61769388673656,251.61769388673656,251.61769388673656,,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,8.617647058823529,7.348739495798319,6.012605042016807,79.22268907563026,814.6766110719733,967.4996476207629,990.5,0.4013545310666245,0.16830006615685528,989.9303454027752,0.4491516726679946,0.4491516726679946,0.4491516726679946,,21.98154610935006,21.98154610935006,21.98154610935006,,,1.006470775546949,1.006470775546949,1.006470775546949,,0.9399999999999982,0.9399999999999982,0.9399999999999982,,0.9799999999999961,0.9799999999999961,0.9799999999999961,,49.972926961906275,49.972926961906275,49.972926961906275,,149.91878088571895,3598.050741257252,0.16659260433430131,53.84010882810616,106.97701734315743,158.6082657412642,206.618311468497
0.375,885.4546211813735,0.37512837837837903,0.0765032792700707,15.468228885565487,0.017457023755928655,0.5121621621621624,2.939189189189189,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,156.71621621621622,0.17697516012799785,728.7384049651573,728.7384049651573,,3.0,242.91280165505276,242.91280165505276,242.91280165505276,,0.0,0.0,0.0,0.0,0.0,0.0,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,791.1100265867788,967.4418184847261,990.5,0.38196333108953434,0.15651847401553762,989.9615181948956,0.4191290240607633,0.4191290240607633,0.4191290240607633,,22.10057068610871,22.10057068610871,22.10057068610871,,,0.971651206620211,0.971651206620211,0.971651206620211,,0.9394594594594583,0.9394594594594583,0.9394594594594583,,0.9792567567567564,0.9792567567567564,0.9792567567567564,,48.44661520895081,48.44661520895081,48.44661520895081,,145.3398456268523,3488.1562950444577,0.16414456003033526,53.944354072808736,107.19060700098903,158.94134907451686,207.09237999342918
0.38,872.1037327597902,0.37938916256157645,0.07534976251044587,16.77175460980318,0.019258096346006292,0.5292610837438426,3.0246305418719213,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,147.54187192118226,0.1691612416949474,724.5618608386061,724.5618608386061,,3.0,241.52062027953565,241.52062027953565,241.52062027953565,,0.0,0.0,0.0,0.0,0.0,0.0,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,784.5766391637301,967.3884149310397,990.5,0.37571587500387593,0.15401510958541365,989.9702690154118,0.413956943535049,0.413956943535049,0.413956943535049,,22.16789714083657,22.16789714083657,22.16789714083657,,,0.9660824811181441,0.9660824811181441,0.9660824811181441,,0.9398029556650231,0.9398029556650231,0.9398029556650231,,0.9798029556650217,0.9798029556650217,0.9798029556650217,,48.357509958057186,48.357509958057186,48.357509958057186,,145.07252987417147,3481.7407169801195,0.1663537909245231,54.039874008686624,107.38638516116607,159.24681845628328,207.52752384051857
0.385,855.0470945492235,0.3838197674418609,0.07387606896905277,16.613965761565193,0.019425026668517968,0.5131976744186048,2.9186046511627906,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,147.75581395348837,0.17279248732664373,707.2912805957351,707.2912805957351,,3.0,235.76376019857838,235.76376019857838,235.76376019857838,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,767.366861991084,967.3201883781979,990.5,0.3624153263193063,0.14608979360343138,989.991494880078,0.3945115994997872,0.3945115994997872,0.3945115994997872,,22.276794902380622,22.276794902380622,22.276794902380622,,,0.9430550407943126,0.9430550407943126,0.9430550407943126,,0.9388953488372085,0.9388953488372085,0.9388953488372085,,0.9788953488372082,0.9788953488372082,0.9788953488372082,,47.35867723837485,47.35867723837485,47.35867723837485,,142.07603171512469,3409.824761162989,0.1661641927802614,54.1610907278657,107.63490395009086,159.63475622927248,208.08055867816023
0.39,839.6703749378518,0.39094756554307236,0.07254752039463011,14.515245923553938,0.017281799654013764,0.5789138576779022,3.2209737827715355,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,147.5056179775281,0.17566413782598556,692.1647569603231,692.1647569603231,,3.0,230.72158565344097,230.72158565344097,230.72158565344097,,0.0,0.0,0.0,0.0,0.0,0.0,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,752.1947195071396,967.2586814997502,990.5,0.3528060973599876,0.1395178156684844,990.0076760869734,0.37793903878984253,0.37793903878984253,0.37793903878984253,,22.37105554843028,22.37105554843028,22.37105554843028,,,0.9228863426137637,0.9228863426137637,0.9228863426137637,,0.938352059925093,0.938352059925093,0.938352059925093,,0.9783146067415693,0.9783146067415693,0.9783146067415693,,46.49166321973863,46.49166321973863,46.49166321973863,,139.47498965921577,3347.39975182118,0.1661089924930055,54.26932156916495,107.85689227513429,159.98150924204597,208.57541433179244
0.395,822.2046873219784,0.3960000000000006,0.07103848498461912,17.51511451184968,0.02130521817563474,0.5507766990291264,3.0388349514563107,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,146.18446601941747,0.17779190765957126,676.0202213025624,676.0202213025624,,3.0,225.340073767521,225.340073767521,225.340073767521,,0.0,0.0,0.0,0.0,0.0,0.0,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,735.7483766423676,967.1888187492871,990.5,0.34318746472021405,0.13340183225563604,990.0234107030235,0.3604325356722461,0.3604325356722461,0.3604325356722461,,22.474159418063987,22.474159418063987,22.474159418063987,,,0.9013602950700841,0.9013602950700841,0.9013602950700841,,0.9384466019417467,0.9384466019417467,0.9384466019417467,,0.978349514563107,0.978349514563107,0.978349514563107,,45.62276430827792,45.62276430827792,45.62276430827792,,136.86829292483364,3284.839030196008,0.1664658038732644,54.39123587406776,108.1070376473073,160.37246919466105,209.1338800766518
0.4,815.2159564651087,0.3997229729729729,0.07043465863858552,17.94647311989498,0.022019920895906892,0.512162162162162,2.945945945945946,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,157.29054054054055,0.19296611248835469,657.9254159245686,657.9254159245686,,3.0,219.30847197485684,219.30847197485684,219.30847197485684,,0.0,0.0,0.0,0.0,0.0,0.0,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,720.2970375461899,967.1608638258618,990.5,0.3342301666934444,0.12730084171725667,990.038468991589,0.342051656542232,0.342051656542232,0.342051656542232,,22.535553509186673,22.535553509186673,22.535553509186673,,,0.8772338878994267,0.8772338878994267,0.8772338878994267,,0.9372297297297294,0.9372297297297294,0.9372297297297294,,0.9772297297297297,0.9772297297297297,0.9772297297297297,,44.42056456524142,44.42056456524142,44.42056456524142,,133.2616936957244,3198.280648697386,0.16346322539222397,54.43966387399126,108.20643484382899,160.5278987756158,209.35608551552386
0.405,801.461956715949,0.404449438202248,0.06924631306025791,14.4076746998021,0.017982051341947226,0.571011235955056,3.162921348314607,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,144.76404494382024,0.18062905513724212,656.6979117721277,656.6979117721277,,2.9887640449438204,219.9208184958939,219.9208184958939,219.32055063011592,,0.0,0.0,0.0,0.0,0.0,0.0,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,715.9788106485323,967.1058478268626,990.5,0.33172684675277214,0.12675890945872365,990.0415142437896,0.34362167636666585,0.34362167636666585,0.3415467745877185,,22.5920447405581,22.5920447405581,22.593139228642404,,,0.8796832739835752,0.8796832739835752,0.8772822025204635,,0.9382584269662916,0.9382584269662916,0.9381818181818176,,0.9782022471910093,0.9782022471910093,0.9781818181818164,,44.74519665415556,44.74519665415556,44.620237904155466,,133.6092802247794,3206.6227253947077,0.16670598298970446,54.53446888092491,108.4010651649498,160.83235836436256,209.7916069010293
0.41,787.3638628799905,0.40936244541484607,0.06802823775283108,14.391624577220082,0.018281705829012836,0.5129694323144101,2.9737991266375547,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,148.51528384279476,0.18862671609012682,638.8485790371947,638.8485790371947,,2.960698689956332,216.43387471479843,216.43387471479843,214.40731809154494,,0.0,0.0,0.0,0.0,0.0,0.0,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,699.0057842773699,967.0494554515193,990.5,0.32188741117528696,0.12085275988601349,990.0572598289399,0.33345417818017564,0.33345417818017564,0.32662243391332046,,22.674350199238543,22.674350199238543,22.677844241479253,,,0.865735498859195,0.865735498859195,0.8576292723661807,,0.9379475982532748,0.9379475982532748,0.9374545454545453,,0.9774672489082941,0.9774672489082941,0.9773636363636337,,44.15509216570568,44.15509216570568,43.71667827781345,,130.3087398821492,3127.4097571715843,0.1654992497551822,54.630883817817704,108.59906987326644,161.14226664933344,210.23531696463846
