ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.415,775.9307520646074,0.4156273291925471,0.06704041697838198,14.976706579650957,0.01929757625273268,0.5873913043478258,3.2546583850931676,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,145.32919254658384,0.18728116439169815,630.6015595180227,630.6015595180227,,2.8819875776397517,220.81844881767213,220.81844881767213,214.24866593740327,,0.0,0.0,0.0,0.0,0.0,0.0,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,689.7009384000105,967.0037230082559,990.5,0.3164932976231946,0.1181723318843418,990.0653343704923,0.348194524480381,0.348194524480381,0.3257889721640589,,22.71341683775369,22.71341683775369,22.726320654955387,,,0.88327379527069,0.88327379527069,0.8569946637496139,,0.9388819875776391,0.9388819875776391,0.9374647887323938,,0.977080745341614,0.977080745341614,0.9766901408450704,,45.16019150679973,45.16019150679973,43.74671599714635,,128.90444308561672,3093.706634054804,0.16613205442533302,54.70846789599905,108.75845751793224,161.3918691073366,210.59299925444125
0.42,763.7336573279208,0.4204000000000001,0.06598658799313246,13.657069882277137,0.017876029090414972,0.5735999999999998,3.1866666666666665,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,142.85333333333332,0.1870183206380763,620.8803239945876,620.8803239945876,,2.8933333333333335,216.39403352878531,216.39403352878531,210.55103388472128,,0.0,0.0,0.0,0.0,0.0,0.0,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,679.1603239945877,966.954934629311,990.5,0.3103827965186017,0.11514506380732627,990.0744721396754,0.334167583186466,0.334167583186466,0.31456526662883405,,22.785369927175896,22.785369927175896,22.797003883633984,,,0.8655761341151412,0.8655761341151412,0.8422041355388843,,0.9366000000000008,0.9366000000000008,0.9352985074626874,,0.9757999999999991,0.9757999999999991,0.9752985074626868,,44.231625731370215,44.231625731370215,42.96523343884206,,126.84552666810589,3044.2926400345436,0.16609190912700936,54.79073162661609,108.92750539034267,161.65671348522227,210.97278710582904
0.425,753.3383660091547,0.4242222222222216,0.06508843482319082,16.757216254242095,0.02224319744756762,0.5458333333333333,3.1055555555555556,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,146.72222222222223,0.1947555447761102,606.6161437869321,606.6161437869321,,2.816666666666667,218.2471146932689,218.2471146932689,208.31254824537874,,0.0,0.0,0.0,0.0,0.0,0.0,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,666.0494771202655,966.9133534640357,990.5,0.3027823055769648,0.11033324439705995,990.0868844500268,0.3407591994663857,0.3407591994663857,0.3077432215409208,,22.832771786523033,22.832771786523033,22.8511576132314,,,0.8729884587730763,0.8729884587730763,0.8332501929815146,,0.9367222222222235,0.9367222222222235,0.9340816326530622,,0.9749444444444423,0.9749444444444423,0.9738095238095232,,44.682574744213724,44.682574744213724,42.487849224692354,,124.06355968859287,2977.5254325262254,0.16468643410650838,54.86039887566101,109.07070915250671,161.8811690192644,211.29489019919012
0.43,739.9551220711153,0.4295530726256976,0.06393212254694439,10.368654536282374,0.01400328374138379,0.5778770949720669,3.2402234636871508,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,133.44692737430168,0.18032228405513195,606.5081946968136,606.5081946968136,,2.899441340782123,210.8523024503878,210.8523024503878,205.46486070491153,,0.0,0.0,0.0,0.0,0.0,0.0,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,662.4523287750259,966.8598204882867,990.5,0.3006970021884203,0.1109638625336754,990.0883391352769,0.31688042606831573,0.31688042606831573,0.29918672674425156,,22.91163822092517,22.91163822092517,22.921794522783028,,,0.8434092098015493,0.8434092098015493,0.8218594428196451,,0.9340223463687168,0.9340223463687168,0.9329192546583871,,0.9715083798882668,0.9715083798882668,0.9705590062111792,,43.024598184298235,43.024598184298235,41.83707404393508,,123.67919034107395,2968.3005681857803,0.16714863722082418,54.94943075273602,109.25377891808694,162.1682601957472,211.70722558480412
0.435,731.5843358458384,0.4348415300546446,0.0632088866170804,15.328585676334855,0.02095225849974625,0.5357377049180331,3.07103825136612,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,151.0983606557377,0.20649887772399186,580.4859751901005,580.4859751901005,,2.6939890710382515,219.79417723321208,219.79417723321208,203.0257054522252,,0.0,0.0,0.0,0.0,0.0,0.0,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,641.0597456819038,966.8263373433849,990.5,0.28829550474313215,0.10137871813772387,990.1103257771189,0.34694648318490384,0.34694648318490384,0.2921753472091134,,22.937041950550924,22.937041950550924,22.969988778507002,,,0.8791767089328482,0.8791767089328482,0.8121028218089,,0.9351912568306032,0.9351912568306032,0.9311811023622071,,0.9738797814207636,0.9738797814207636,0.9711811023622042,,45.09091123039347,45.09091123039347,41.376625385780955,,118.89674827496266,2853.5219585991044,0.16252678588382247,55.004756219725635,109.36757434341719,162.34679752967222,211.96384125879052
0.44,723.0439157666112,0.4393749999999999,0.062470994322235344,14.088328750999981,0.019496886320769593,0.5140178571428573,3.013392857142857,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,143.58035714285714,0.1986723349235815,579.463558623755,579.463558623755,,2.7589285714285716,213.51275632205017,213.51275632205017,200.85954293789794,,0.0,0.0,0.0,0.0,0.0,0.0,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,637.9814157666111,966.792175663066,990.5,0.2865109656618043,0.10126311449390837,990.1122259198448,0.32669532044899385,0.32669532044899385,0.2859782703115615,,22.993354936328863,22.993354936328863,23.012958265559885,,,0.8540510252882015,0.8540510252882015,0.8034381717515922,,0.9347767857142871,0.9347767857142871,0.9321764705882378,,0.9729464285714269,0.9729464285714269,0.9707058823529401,,43.838891381464286,43.838891381464286,41.03370500969007,,118.81943388635395,2851.666413272498,0.16431583708801734,55.06086222027999,109.48300713688407,162.52798206852475,212.22444270535473
0.445,706.6844656921005,0.44468085106383015,0.06105753783579749,15.419125256523468,0.02182474828209695,0.46244680851063846,2.734042553191489,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,146.01063829787233,0.20659883710996152,560.6738273942283,560.6738273942283,,2.7127659574468086,210.7883193423694,210.7883193423694,195.15127968197046,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,620.1631890963561,966.7267378627662,990.5,0.27618155889643814,0.09498531222456512,990.1288331288782,0.319392513662377,0.319392513662377,0.269789144175618,,23.082702752448217,23.082702752448217,23.112843768459825,,,0.8431532773694782,0.8431532773694782,0.7806051187278826,,0.935425531914894,0.935425531914894,0.9325373134328354,,0.9728723404255316,0.9728723404255316,0.9699999999999993,,43.47775569042412,43.47775569042412,40.02750672204328,,115.485755533794,2771.6581328110583,0.16342239170967696,55.16769600701603,109.70286775312134,162.8732251334583,212.72135356911608
0.45,697.6563921514536,0.44921226415094273,0.06027751228188553,13.722177056129752,0.019682049059384244,0.5071226415094342,2.919811320754717,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,145.3679245283019,0.2083339444452229,552.2884676231533,552.2884676231533,,2.660377358490566,212.28592222262682,212.28592222262682,193.39945795510582,,0.0,0.0,0.0,0.0,0.0,0.0,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,611.3922412080587,966.6906255686068,990.5,0.2710969514249621,0.09172895511618964,990.1371740934594,0.32453657507929407,0.32453657507929407,0.2650422208100388,,23.122011949773796,23.122011949773796,23.160004986545246,,,0.8491436888905068,0.8491436888905068,0.7735978318204239,,0.9353773584905675,0.9353773584905675,0.9317142857142884,,0.9733962264150927,0.9733962264150927,0.9699999999999991,,43.88782758495334,43.88782758495334,39.7136762390411,,114.00166778059429,2736.0400267342598,0.163413603764113,55.22611590500756,109.82314489356338,163.06221855795894,212.99366047037606
0.455,685.5528015314873,0.454351598173517,0.05923176205232044,15.531941711128882,0.022680822375778828,0.5021461187214614,2.922374429223744,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,152.45662100456622,0.2224558756720322,533.0961805269219,533.0961805269219,,2.506849315068493,218.0428263915585,218.0428263915585,191.39914933237273,,0.0,0.0,0.0,0.0,0.0,0.0,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,593.9820252757803,966.6422112061241,990.5,0.2610040726236408,0.08531135206321584,990.1536845753143,0.34281638531833286,0.34281638531833286,0.25950482664699326,,23.16865698386893,23.16865698386893,23.216733985995752,,,0.8721713055662336,0.8721713055662336,0.7655965973294926,,0.9363926940639281,0.9363926940639281,0.9302702702702726,,0.9749315068493132,0.9749315068493132,0.9699999999999991,,45.295854543220884,45.295854543220884,39.33559578457363,,110.52892886766398,2652.6942928239346,0.1612136166692077,55.30398933079513,109.98351638094461,163.3143173679437,213.35713236238476
0.46,672.5680569853375,0.459689320388351,0.05810988012353316,13.924447957884498,0.02070247367475576,0.5381553398058254,3.058252427184466,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,136.6601941747573,0.20317792080281866,535.9078628105808,535.9078628105808,,2.5825242718446604,213.21715212213408,213.21715212213408,187.92960887216958,,0.0,0.0,0.0,0.0,0.0,0.0,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,592.4515521309689,966.5902722279427,990.5,0.26011684181505434,0.0859396284355479,990.15394352975,0.3292077192129671,0.3292077192129671,0.25015557144218786,,23.23446358259515,23.23446358259515,23.292624513213454,,,0.8528686084885356,0.8528686084885356,0.7517184354886787,,0.9359223300970887,0.9359223300970887,0.9299999999999998,,0.9741747572815531,0.9741747572815531,0.9699999999999992,,44.36929249180081,44.36929249180081,38.73723637461717,,111.30396539599997,2671.2951695040006,0.16549400340653592,55.38691404601352,110.15434957001662,163.58300641080243,213.7448575831065
0.465,664.8614449788683,0.46401716738197213,0.05744402884617417,14.75251287711207,0.022212985924648116,0.4889699570815452,2.8626609442060085,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,149.1587982832618,0.2244181183646846,515.7026466956063,515.7026466956063,,2.236051502145923,235.61705087773024,235.61705087773024,188.3849267464367,,0.0,0.0,0.0,0.0,0.0,0.0,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,575.8013591419581,966.5594457799137,990.5,0.25049223310119195,0.0791779433968244,990.1703298235021,0.4001754025279211,0.4001754025279211,0.25131834806934744,,23.21070864105861,23.21070864105861,23.317496661953758,,,0.9424682035109199,0.9424682035109199,0.7535397069857471,,0.9412875536480684,0.9412875536480684,0.9299999999999998,,0.977467811158796,0.977467811158796,0.9699999999999992,,49.40782886384452,49.40782886384452,38.87277657076656,,107.99163502980133,2591.799240715233,0.162414009977543,55.43575105555485,110.2549952445903,163.74139292331432,213.97361955503428
0.47,645.1642179306012,0.4700504587155964,0.05574218842920401,15.673219417038386,0.02426336880958027,0.45880733944954105,2.7018348623853212,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,150.3348623853211,0.2330269397397742,494.82935554528075,494.82935554528075,,2.0825688073394497,239.74486543200035,239.74486543200035,185.7798989177246,,0.0,0.0,0.0,0.0,0.0,0.0,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,555.5128417838126,966.4806568717208,990.5,0.23906564146343978,0.07216912517500011,990.1887652333613,0.41153937859730777,0.41153937859730777,0.24436460677644925,,23.2965689830419,23.2965689830419,23.41163977609075,,,0.9589794617279999,0.9589794617279999,0.7431195956708988,,0.9422935779816499,0.9422935779816499,0.9299999999999999,,0.9776146788990802,0.9776146788990802,0.9700000000000001,,50.498534389298015,50.498534389298015,38.49032207987383,,104.17516876684249,2500.2040504042197,0.1614699737817883,55.55954552105903,110.51021633140401,164.14327866451424,214.55463433135236
0.475,631.9821128075878,0.4745764705882347,0.05460325454657546,16.206436697693444,0.025642164672835803,0.5203529411764707,2.988235294117647,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,144.85882352941175,0.22922683150388226,487.12328927817595,487.12328927817595,,2.0,243.56164463908797,243.56164463908797,,,0.0,0.0,0.0,0.0,0.0,0.0,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,546.1232892781761,966.427928451231,990.5,0.23400145027246164,0.0700765529378608,990.1959219967902,0.42370743158434654,0.42370743158434654,,,23.344286113975,23.344286113975,,,,0.9742465785563504,0.9742465785563504,,,0.9427058823529413,0.9427058823529413,,,0.9787058823529409,0.9787058823529409,,,51.46643548893277,51.46643548893277,,,102.93287097786553,2470.3889034687736,0.16287022614839985,55.64157522521209,110.67941274635395,164.40989995262942,214.94054299205686
0.48,622.0458780259958,0.47896137339055683,0.053744763861446145,13.83845922165595,0.02224019095831927,0.5162660944206009,2.9012875536480687,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,147.46781115879827,0.23711764679408512,474.57806686719755,474.57806686719755,,2.0,237.28903343359875,237.28903343359875,,,0.0,0.0,0.0,0.0,0.0,0.0,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,534.3548909015323,966.3881835121072,990.5,0.2276348929333747,0.06609356599540116,990.2062715410719,0.40196191358131345,0.40196191358131345,,,23.416126115385996,23.416126115385996,,,,0.9491561337343983,0.9491561337343983,,,0.9403004291845479,0.9403004291845479,,,0.9779828326180222,0.9779828326180222,,,50.13785116089774,50.13785116089774,,,100.27570232179548,2406.616855723094,0.16119374489281094,55.70286832720773,110.8058902174865,164.6093335147869,215.2295009457563
0.485,608.4497127167781,0.4848172588832494,0.052570055178729654,15.151917330157437,0.024898982788012326,0.4931472081218274,2.8730964467005076,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,148.69035532994923,0.24428655801007956,459.759357386829,459.759357386829,,2.0,229.8796786934145,229.8796786934145,,,0.0,0.0,0.0,0.0,0.0,0.0,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,519.8354995188085,966.3337988508704,990.5,0.22033147853627166,0.06252288143533351,990.2171456400291,0.3776006476151308,0.3776006476151308,,,23.505746141546144,23.505746141546144,,,,0.9195187147736601,0.9195187147736601,,,0.9392385786802022,0.9392385786802022,,,0.9771065989847696,0.9771065989847696,,,48.66301199819297,48.66301199819297,,,97.32602399638594,2335.8245759132624,0.15997700914036259,55.78608736653188,110.97767593761422,164.88036777003632,215.62256201888005
0.49,599.889059244873,0.49099999999999977,0.05183041471875703,8.05752815353737,0.013430978336823676,0.4664335664335664,2.7832167832167833,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,137.25874125874125,0.2288108436826227,462.63031798613207,462.63031798613207,,2.0,231.31515899306604,231.31515899306604,,,0.0,0.0,0.0,0.0,0.0,0.0,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,519.7701781259921,966.2994593274163,990.5,0.22028818072152923,0.0629085604452103,990.2168032588314,0.3820233005337955,0.3820233005337955,,,23.5353206308854,23.5353206308854,,,,0.9252606359722665,0.9252606359722665,,,0.9383216783216781,0.9383216783216781,,,0.9774125874125867,0.9774125874125867,,,48.995773998619,48.995773998619,,,97.99154799723799,2351.797151933713,0.16334861248660165,55.83916557938963,111.08727849642274,165.05337906122938,215.8736657224884
0.495,590.5986062914004,0.49447738693467386,0.05102771958357696,11.472910415046382,0.01942756713470957,0.5167336683417081,2.9849246231155777,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,147.33668341708542,0.2494215593446477,443.2619228743152,443.2619228743152,,2.0,221.6309614371576,221.6309614371576,,,0.0,0.0,0.0,0.0,0.0,0.0,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,502.8197118190388,966.25769372831,990.5,0.21236871516718028,0.05872406664823488,990.2289072181856,0.35172330915944344,0.35172330915944344,,,23.619490180713864,23.619490180713864,,,,0.8865238457486307,0.8865238457486307,,,0.9379396984924617,0.9379396984924617,,,0.9764321608040184,0.9764321608040184,,,47.04918541796462,47.04918541796462,,,94.09837083592925,2258.360900062305,0.15933796946173232,55.90130861413714,111.21564536828912,165.25612304151232,216.16818104448024
0.5,582.298603686538,0.5001959798994979,0.05031059935851687,8.353030429178842,0.014353515507868838,0.48989949748743694,2.8944723618090453,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,147.8391959798995,0.2539130232966665,434.45940770663816,434.45940770663816,,2.0,217.22970385331908,217.22970385331908,,,0.0,0.0,0.0,0.0,0.0,0.0,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,494.36895544533184,966.2203437165916,990.5,0.20827429776584844,0.056891881541327724,990.2348338206938,0.3378332721141129,0.3378332721141129,,,23.676656831989277,23.676656831989277,,,,0.8689188154132782,0.8689188154132782,,,0.9367336683417091,0.9367336683417091,,,0.976080402010048,0.976080402010048,,,46.1570996248173,46.1570996248173,,,92.3141992496346,2215.540781991233,0.15852938121302293,55.95729213258301,111.33132613802655,165.43892174225917,216.43393231677788
0.505,573.4038092885135,0.5057741935483883,0.049542089122527506,8.006227064035249,0.013953157191932831,0.4562007168458779,2.7455197132616487,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,147.70250896057348,0.25760115244550974,425.701300327939,425.701300327939,,2.0,212.8506501639695,212.8506501639695,,,0.0,0.0,0.0,0.0,0.0,0.0,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,485.93785946772425,966.1803171418002,990.5,0.20423838359386165,0.05514026006558781,990.240621356341,0.3240209992403653,0.3240209992403653,,,23.736283215301935,23.736283215301935,,,,0.8514026006558778,0.8514026006558778,,,0.9360215053763442,0.9360215053763442,,,0.9760215053763429,0.9760215053763429,,,45.30984498158571,45.30984498158571,,,90.61968996317142,2174.8725591161133,0.15803575139227857,56.01689716042357,111.45452969913656,165.63370438308237,216.71732681826546
0.51,568.2139802134642,0.511490909090909,0.04909368789044334,10.222868477620098,0.017989427573098668,0.478181818181818,2.709090909090909,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,153.0909090909091,0.2694004738870191,415.1230711225552,415.1230711225552,,2.0,207.5615355612776,207.5615355612776,,,0.0,0.0,0.0,0.0,0.0,0.0,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,476.3048893043734,966.1569629109595,990.5,0.20082599788946234,0.053024614224511046,990.2461493878861,0.3090352942669148,0.3090352942669148,,,23.780151182658575,23.780151182658575,,,,0.8302461422451107,0.8302461422451107,,,0.9341818181818181,0.9341818181818181,,,0.9754545454545448,0.9754545454545448,,,44.16513843198892,44.16513843198892,,,88.33027686397784,2119.9266447354685,0.15545834519125257,56.051480268413364,111.52603276992399,165.74679775578568,216.88198005565832
0.515,561.6271829268155,0.5153548387096778,0.04852458860487661,9.333820749682454,0.016603098433880335,0.474798387096774,2.810483870967742,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,142.61693548387098,0.25395033250956806,419.01024744294375,419.01024744294375,,2.0,209.50512372147188,209.50512372147188,,,0.0,0.0,0.0,0.0,0.0,0.0,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,477.6916990558472,966.1273223231705,990.5,0.2010232154171326,0.0538020494885885,990.2451747350946,0.3142805754211503,0.3142805754211503,,,23.80357183650256,23.80357183650256,,,,0.8380204948858857,0.8380204948858857,,,0.935604838709677,0.935604838709677,,,0.9759274193548361,0.9759274193548361,,,44.70516192489397,44.70516192489397,,,89.41032384978794,2145.8477723949095,0.15919555908814934,56.09514476323007,111.61633553114723,165.88968251674655,217.09013663145802
0.52,556.5100414146164,0.5200000000000014,0.04808246757822277,7.267604891153061,0.013058018386254703,0.484957264957265,2.888888888888889,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,148.7948717948718,0.2673580777290114,407.71516961974385,407.71516961974385,,2.0,203.85758480987192,203.85758480987192,,,0.0,0.0,0.0,0.0,0.0,0.0,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,468.3220072265818,966.1042951863665,990.5,0.1976459233775692,0.05154303392394872,990.2508110426986,0.2979452771092667,0.2979452771092667,,,23.848570579223512,23.848570579223512,,,,0.8154303392394873,0.8154303392394873,,,0.9342735042735043,0.9342735042735043,,,0.9751282051282053,0.9751282051282053,,,43.49088258032521,43.49088258032521,,,86.98176516065041,2087.5623638556126,0.1563017231442127,56.12894130717788,111.68624322443736,166.0003278679234,217.25139828812527
0.525,549.3446254943447,0.5247834101382485,0.04746337564271127,8.59019665081105,0.01565178894994117,0.4340552995391703,2.6774193548387095,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,146.1290322580645,0.2660131928329011,403.2155932362802,403.2155932362802,,2.0,201.6077966181401,201.6077966181401,,,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,463.19716005655664,966.0720508147239,990.5,0.19584674402739352,0.05064311864725605,990.2535101373247,0.29141721376814567,0.29141721376814567,,,23.890042108832677,23.890042108832677,,,,0.8064311864725604,0.8064311864725604,,,0.9346543778801837,0.9346543778801837,,,0.9752073732718873,0.9752073732718873,,,43.10608040781315,43.10608040781315,,,86.2121608156263,2069.0918595750313,0.15693515165160093,56.17596355465327,111.78353924855755,166.15439756182494,217.47612302708396
0.53,542.2565667145186,0.5301567164179108,0.04685096736413463,9.672847736899344,0.017839218368126186,0.5061194029850745,2.888059701492537,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,147.3134328358209,0.271672697078505,394.9431338786978,394.9431338786978,,2.0,197.4715669393489,197.4715669393489,,,0.0,0.0,0.0,0.0,0.0,0.0,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,454.8013428339215,966.0401545502145,990.5,0.19300402908823516,0.04898862677573979,990.2580073441361,0.27996902754271175,0.27996902754271175,,,23.93788376637795,23.93788376637795,,,,0.789886267757398,0.789886267757398,,,0.9338805970149259,0.9338805970149259,,,0.9728358208955222,0.9728358208955222,,,42.16485704173841,42.16485704173841,,,84.32971408347682,2023.913138003444,0.15551529263644948,56.22225885710934,111.87935383323469,166.30617670485822,217.69763335539383
0.535,534.2062632001134,0.5349663865546236,0.04615542114048981,10.17613561050035,0.019056843041500182,0.46571428571428586,2.8151260504201683,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,145.0924369747899,0.27163056142062425,389.11382622532386,389.11382622532386,,2.0,194.55691311266193,194.55691311266193,,,0.0,0.0,0.0,0.0,0.0,0.0,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,448.853322023643,966.0039281843983,990.5,0.19102139845803598,0.0478227652450645,990.261155836297,0.2715484963796834,0.2715484963796834,,,23.985679155516713,23.985679155516713,,,,0.7782276524506453,0.7782276524506453,,,0.9330672268907558,0.9330672268907558,,,0.9721008403361325,0.9721008403361325,,,41.557300036420344,41.557300036420344,,,83.11460007284067,1994.750401748174,0.15557960765673406,56.274458498956584,111.98742783900721,166.47747224546666,217.94784670526255
0.54,524.9236669254992,0.5407359999999994,0.045353404822363115,10.200328746022846,0.019424165452352427,0.5035199999999997,2.952,43.448,7.592,6.344,5.096,75.88,138.36,0.26354221197023453,386.5636669254998,386.5636669254998,,2.0,193.2818334627499,193.2818334627499,,,0.0,0.0,0.0,0.0,0.0,0.0,43.448,7.592,6.344,5.096,75.88,443.94766692549956,965.962156501163,990.5,0.18939221410809937,0.04731273338509987,990.2632950525068,0.26787278688961214,0.26787278688961214,,,24.0332657644525,24.0332657644525,,,,0.7731273338509991,0.7731273338509991,,,0.9320000000000002,0.9320000000000002,,,0.9721599999999997,0.9721599999999997,,,41.32829816287067,41.32829816287067,,,82.65659632574133,1983.7583118177906,0.1574728225319185,56.33426544249113,112.11129206798084,166.67389259966887,218.23498311727485
0.545,517.9617214459039,0.5457528089887641,0.04475189273292599,9.398165100590886,0.018160275281383264,0.4992696629213483,2.8876404494382024,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,143.77528089887642,0.27761096562740706,374.1864405470265,374.1864405470265,,2.0,187.09322027351325,187.09322027351325,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,433.25385627736404,965.9308277465074,990.5,0.18584076407735295,0.04483728810940523,990.2693219478133,0.2513366169473508,0.2513366169473508,,,24.087157584359378,24.087157584359378,,,,0.7483728810940523,0.7483728810940523,,,0.9291573033707856,0.9291573033707856,,,0.9714606741573025,0.9714606741573025,,,39.94481624718821,39.94481624718821,,,79.88963249437641,1917.35117986503,0.15423062144835423,56.37879131850951,112.20354281330009,166.82026548377874,218.44915032418083
0.55,507.5276555727161,0.5498565573770497,0.04385038944148267,8.535107995441486,0.016811510819071514,0.4608606557377053,2.7540983606557377,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,142.81967213114754,0.2813788648545227,364.70798344156714,364.70798344156714,,2.0,182.35399172078357,182.35399172078357,,,0.0,0.0,0.0,0.0,0.0,0.0,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,423.7694588514039,965.8838744500767,990.5,0.1826909641941928,0.042941596688313446,990.2743674391184,0.238628416791362,0.238628416791362,,,24.15186457224895,24.15186457224895,,,,0.7294159668831351,0.7294159668831351,,,0.9276229508196725,0.9276229508196725,,,0.9706147540983593,0.9706147540983593,,,38.92923400753722,38.92923400753722,,,77.85846801507444,1868.6032323617833,0.1534133977886183,56.445027911638384,112.34082727063442,167.0382202712267,218.76834465430596
0.555,500.32296349737885,0.5556727272727272,0.043227904046173424,8.887141424023062,0.017763580358853143,0.47927272727272724,2.809090909090909,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,150.15454545454546,0.3001092984608111,350.16841804283257,350.16841804283257,,1.9454545454545455,182.54034282663767,177.29892570943701,,,0.0,0.0,0.0,0.0,0.0,0.0,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,411.0411453155604,965.8514533357386,990.5,0.17846384899778736,0.04003368360856646,990.2815024673937,0.2422111904387549,0.22568256823223112,,,24.187837941216753,24.202393934112727,,,,0.7301613713065496,0.7091957028377472,,,0.928181818181819,0.9269230769230776,,,0.9709999999999994,0.9704807692307684,,,39.08554113028526,37.892495550778676,,,74.91117328738514,1797.8681588972431,0.14972691496030607,56.490439327186735,112.43498327762951,167.18778782110343,218.9875778953191
0.56,497.33731898869803,0.5610000000000008,0.0429699443606235,6.78223029794666,0.013634103277140082,0.45499999999999985,2.6846153846153844,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,144.06923076923076,0.2896812135313506,353.2680882194678,353.2680882194678,,1.9461538461538461,183.91298145569496,178.99320227065425,,,0.0,0.0,0.0,0.0,0.0,0.0,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,412.88347283485217,965.8380179354499,990.5,0.17907569208537527,0.04065361764389349,990.2802706902708,0.24499162527941287,0.22950748979884172,,,24.197261129542138,24.210625850603222,,,,0.7356519258227797,0.7159728090826166,,,0.928923076923079,0.9277235772357739,,,0.9705384615384607,0.9699999999999991,,,39.3980450063723,38.27288063527757,,,75.61007822282725,1814.6418773478556,0.1520296994262173,56.509193192572766,112.47387447566369,167.24958366457133,219.07819552258763
0.565,488.2926494588669,0.5649778597785969,0.042188484913246,7.497041787927465,0.015353260700883128,0.5364944649446497,3.029520295202952,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,136.25461254612546,0.279024071934301,352.03803691274095,352.03803691274095,,1.970479704797048,179.88628386201313,177.38830827660541,,,0.0,0.0,0.0,0.0,0.0,0.0,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,409.0860073924459,965.7973169225614,990.5,0.17781454120044343,0.040407607382548075,990.2817778514169,0.23325368193248566,0.22557542333848826,,,24.251207246919666,24.257757973118544,,,,0.7195451354480519,0.7095532331064212,,,0.9275645756457571,0.9268821292775674,,,0.9702952029520293,0.969999999999999,,,38.54576290951063,37.96871389886957,,,75.39362916560916,1809.4470999746245,0.1544069177413598,56.56563014692625,112.5909521137163,167.43571134192004,219.35135744551684
0.57,482.3816188058352,0.5690000000000014,0.041677771864824235,5.549274392717744,0.011502945856128587,0.5068345323741007,2.9568345323741005,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,138.81294964028777,0.28776234048808197,343.5686691655476,343.5686691655476,,1.985611510791367,173.6210714813892,172.42858451166435,,,0.0,0.0,0.0,0.0,0.0,0.0,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,401.49672671950435,965.7707172846283,990.5,0.17529411588470648,0.038713733833109686,990.2859921502825,0.21741472617686888,0.21385607784294047,,,24.297860139479106,24.300835242990882,,,,0.6944842859255583,0.6897143380466589,,,0.9260431654676273,0.9256934306569357,,,0.9701438848920855,0.9699999999999991,,,37.20818175652339,36.93120430279484,,,73.60800182474563,1766.5920437938992,0.15259365014576334,56.60227694196785,112.66700096539876,167.55667448525287,219.52902526736864
0.575,478.175842977765,0.5743294797687842,0.041314392833278944,6.7837536765126325,0.014185134948646986,0.5093641618497109,2.9364161849710984,43.97687861271676,7.728323699421965,6.53757225433526,5.0520231213872835,76.49132947976878,139.78612716763007,0.29233096664186153,338.3897158101359,338.3897158101359,,1.9826589595375723,171.43249680311084,169.90352287185485,,,0.0,0.0,0.0,0.0,0.0,0.0,43.97687861271676,7.728323699421965,6.53757225433526,5.0520231213872835,76.49132947976878,396.63249037661,965.7517912933979,990.5,0.17367868684094018,0.03767794316202695,990.2886433699969,0.21180419252833743,0.20721117880873244,,,24.325047884068788,24.32889639428185,,,,0.6857299872124408,0.6796140914874167,,,0.9240462427745673,0.9236470588235302,,,0.9701734104046233,0.9699999999999991,,,36.708475066698945,36.35702683008525,,,72.43503322343012,1738.4407973623208,0.15148221783013616,56.62823328152741,112.72087801941444,167.64240245676532,219.6550116263474
0.58,472.2896552370564,0.5805307692307653,0.04080582621248192,6.8295369358721105,0.014460555641646396,0.4808461538461542,2.830769230769231,43.88846153846154,7.626923076923077,6.384615384615385,4.857692307692307,75.13846153846154,137.89615384615385,0.2919602697367177,334.39350139090413,334.39350139090413,,1.9615384615384615,172.35110413270584,168.52409314852625,,,0.0,0.0,0.0,0.0,0.0,0.0,43.88846153846154,7.626923076923077,6.384615384615385,4.857692307692307,75.13846153846154,392.2935013909033,965.7253034485719,990.5,0.17223769418886153,0.03687870027818091,990.2908836055338,0.21523835845338138,0.20350597227647121,,,24.350341798512897,24.360973896161664,,,,0.6894044165308253,0.6740963725941064,,,0.923423076923077,0.9224000000000003,,,0.9703846153846143,0.969999999999999,,,36.93926686819928,36.060937880536855,,,71.61324559948474,1718.7178943876352,0.15163294579287317,56.6643888432425,112.79594412590085,167.76189144846168,219.83071687120608
0.585,467.33733200340635,0.5849999999999991,0.04037794548509417,6.0499159925797095,0.012945908052976969,0.4040277777777778,2.576388888888889,44.8125,7.701388888888889,6.486111111111111,4.819444444444445,77.125,140.94444444444446,0.30158145163576855,326.3928875589618,326.3928875589618,,1.9583333333333333,168.7228020806287,164.52530658608663,,,0.0,0.0,0.0,0.0,0.0,0.0,44.8125,7.701388888888889,6.486111111111111,4.819444444444445,77.125,385.39288755896183,965.7030179940136,990.5,0.16994597741810508,0.03527857751179223,990.2947754450701,0.20659545192704443,0.19393450312353366,,,24.385161999127796,24.3966689964423,,,,0.6748912083225136,0.6581012263443453,,,0.9226388888888898,0.9214492753623196,,,0.9704166666666659,0.9699999999999991,,,36.186605553933774,35.21921244120764,,,69.93835081009111,1678.5204194421879,0.1496548752062895,56.694676866688056,112.85884245666075,167.8620469119774,219.97807217629088
0.59,463.11745295640924,0.5910820512820512,0.04001334793543381,8.001882604918627,0.01727764366262641,0.5117435897435898,2.9384615384615387,43.45641025641026,7.487179487179487,6.297435897435897,4.682051282051282,73.76923076923077,135.69230769230768,0.2930080801805254,327.4251452641023,327.4251452641023,,1.964102564102564,168.39824975169475,164.94810970701852,,,0.0,0.0,0.0,0.0,0.0,0.0,43.45641025641026,7.487179487179487,6.297435897435897,4.682051282051282,73.76923076923077,384.6661709051275,965.6840285383023,990.5,0.16970463240391734,0.035485029052820666,990.2948103385435,0.20545035808078482,0.1951465623732203,,,24.40533144215863,24.414567299014752,,,,0.6735929990067812,0.6597924388280761,,,0.9217435897435899,0.9206914893617028,,,0.9703589743589733,0.969999999999999,,,36.10487080280783,35.3046106429362,,,70.1421364483053,1683.4112747593285,0.15145414120764705,56.720358200509146,112.9121881838058,167.94702532646215,220.10317517567475
0.595,456.19833139041623,0.5949999999999992,0.039415535832131886,7.630323889906799,0.016720289385123897,0.4577235772357722,2.772357723577236,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,137.52032520325204,0.3014353481085,318.67800618716365,318.67800618716365,,1.6666666666666667,204.40038369129738,171.41643374379967,,,0.0,0.0,0.0,0.0,0.0,0.0,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,376.5316647237491,965.6528924912562,990.5,0.1670031358861161,0.033735601237432786,990.2992612628765,0.3118416884633476,0.20913669537229024,,,24.33452708315626,24.42681455230063,,,,0.817601534765189,0.6856657349751991,,,0.9328455284552866,0.9242682926829281,,,0.973333333333333,0.9699999999999992,,,44.43435104024337,36.835176393073716,,,68.99113530229252,1655.7872472550212,0.15123307387059157,56.76227501713313,112.99927971332296,168.085811305401,220.30760896802312
0.6,449.91992953235234,0.6002784313725514,0.03887308191159531,7.171709316348447,0.01593297052299547,0.48262745098039234,2.854901960784314,44.23921568627451,7.764705882352941,6.513725490196078,4.921568627450981,76.34117647058824,139.78039215686275,0.31065985933459006,310.1395373754892,310.1395373754892,,1.6745098039215687,198.1925896761127,165.96785850779744,,,0.0,0.0,0.0,0.0,0.0,0.0,44.23921568627451,7.764705882352941,6.513725490196078,4.921568627450981,76.34117647058824,368.65718443431285,965.6246396828957,990.5,0.1643879948305839,0.032027907475097935,990.3035840976944,0.2938887390163256,0.1959890625384908,,,24.38505567578242,24.473818265733286,,,,0.7927703587044496,0.6638714340311901,,,0.9310588235294089,0.9219186046511633,,,0.9732549019607821,0.969999999999999,,,43.103131054742846,35.64111580976982,,,67.14341309113657,1611.4419141872806,0.14923711669431275,56.80005280213994,113.07780004226964,168.21100778148593,220.4921825912304
0.605,442.02834815159827,0.6066164383561641,0.03819124928029802,6.286103190313841,0.014220099678340429,0.5049771689497716,2.91324200913242,42.881278538812786,7.47945205479452,6.242009132420091,4.602739726027397,71.38356164383562,132.58904109589042,0.2999539537271254,309.4393070557083,309.4393070557083,,1.7579908675799087,185.80387893740564,163.109390107881,,,0.0,0.0,0.0,0.0,0.0,0.0,42.881278538812786,7.47945205479452,6.242009132420091,4.602739726027397,71.38356164383562,366.0420467817345,965.5891275666835,990.5,0.16351949893120377,0.03188786141114174,990.3045926396572,0.2565040484687103,0.18932082536242661,,,24.458961024506745,24.518756245363594,,,,0.7432155157496244,0.6524375604315241,,,0.928721461187213,0.9219879518072298,,,0.9724200913241992,0.9699999999999991,,,40.38026358621864,35.09494543731553,,,66.981911725919,1607.5658814220565,0.15153339705703026,56.847270325916945,113.17597045547342,168.36760747418958,220.72321705693915
0.61,437.9062140975141,0.611765625000001,0.03783509689802527,5.633253622606721,0.012863372997145404,0.455078125,2.7421875,44.078125,7.6875,6.4609375,4.6875,74.421875,137.3359375,0.31360691249692757,300.57027659751446,300.57027659751446,,1.71875,185.85730647052387,159.6006540897256,,,0.0,0.0,0.0,0.0,0.0,0.0,44.078125,7.6875,6.4609375,4.6875,74.421875,358.7968390975146,965.5705779634386,990.5,0.16111334139769842,0.030114055319502796,990.3087726032834,0.2575408679667845,0.1811297718750927,,,24.480653771877225,24.549043246546375,,,,0.7434292258820946,0.638402616358902,,,0.9282812500000013,0.9198913043478271,,,0.9728124999999997,0.9699999999999992,,,40.44610819343263,34.30583510261667,,,65.10342717343839,1562.4822521625215,0.1486720698085517,56.87177417377117,113.22693459010894,168.44894804257368,220.84331903500603
0.615,432.7049149340828,0.6157071428571415,0.03738570465030468,7.865414007902704,0.018172701982591875,0.5295000000000002,3.057142857142857,42.22857142857143,7.214285714285714,5.978571428571429,4.385714285714286,69.49285714285715,129.3,0.2987811843422462,303.40491493408246,303.40491493408246,,1.7642857142857142,180.93944800128875,160.23519037935566,,,0.0,0.0,0.0,0.0,0.0,0.0,42.22857142857143,7.214285714285714,5.978571428571429,4.385714285714286,69.49285714285715,358.8263435055113,965.547172117204,990.5,0.16112313990957922,0.030680982986816353,990.308195877102,0.2423433454873908,0.1827628340539943,,,24.51868041441283,24.571376662040397,,,,0.7237577920051541,0.6409407615174231,,,0.9270000000000016,0.920186915887852,,,0.9723571428571423,0.9699999999999991,,,39.34596732411259,34.48350039165515,,,65.70121405202046,1576.8291372484928,0.15184529213940712,56.902579600441626,113.29101781355574,168.55125814960218,220.99445355414377
0.62,429.1682810283882,0.6200000000000008,0.03708013948085285,5.5393327993751225,0.012909591617857366,0.5075324675324677,2.909090909090909,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,138.84415584415584,0.3234837012916911,290.32412518423246,290.32412518423246,,1.62987012987013,191.71233998540384,156.55891670741852,,,0.0,0.0,0.0,0.0,0.0,0.0,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,348.7916576517649,965.5312572646285,990.5,0.15779058741202534,0.028064825036846555,990.3141445875515,0.2757521650640223,0.17409904302755924,,,24.50713515785943,24.599209015157232,,,,0.766849359941616,0.6262356668296748,,,0.928246753246753,0.9193814432989699,,,0.9737012987012977,0.9699999999999992,,,41.78558787500328,33.695652218325556,,,63.0094727138187,1512.2273451316491,0.1468243971499995,56.923427164039175,113.33439727996982,168.62054134511308,221.0968613794363
0.625,424.3516799210956,0.6264320987654324,0.0366639851451826,5.956028042618206,0.014035907146858973,0.49753086419753073,2.882716049382716,42.870370370370374,7.333333333333333,6.0,4.382716049382716,70.73456790123457,131.320987654321,0.3094505280959021,293.03069226677474,293.03069226677474,,1.691358024691358,185.00416571633735,156.2526544747394,,,0.0,0.0,0.0,0.0,0.0,0.0,42.870370370370374,7.333333333333333,6.0,4.382716049382716,70.73456790123457,349.2343959704784,965.5095825596459,990.5,0.1579376222780187,0.028606138453354957,990.3134562392685,0.2562151613819127,0.17350944799136184,,,24.547658518241825,24.622015003141623,,,,0.7400166628653508,0.6250106178989588,,,0.9264197530864193,0.9189285714285722,,,0.9730864197530851,0.9699999999999991,,,40.28520643234536,33.65054860613427,,,63.54978324646285,1525.1947979151091,0.1497595118807549,56.95171360134576,113.39326757309007,168.71459482489487,221.23594852864542
0.63,421.454556687333,0.6287644230769237,0.036413673697785726,4.378390380326037,0.01038641640563481,0.48115384615384654,2.8461538461538463,43.12019230769231,7.4423076923076925,6.105769230769231,4.447115384615385,71.47115384615384,132.58653846153845,0.3145858225440908,288.8680182257961,288.8680182257961,,1.6875,182.9000605589286,154.13521115180666,,,0.0,0.0,0.0,0.0,0.0,0.0,43.12019230769231,7.4423076923076925,6.105769230769231,4.447115384615385,71.47115384615384,345.5362874565648,965.4965455050896,990.5,0.15670946815900685,0.027773603645159177,990.3155169281964,0.25060601568938856,0.1689768373061344,,,24.568365407413403,24.641530514123474,,,,0.7316002422357151,0.6165408446072259,,,0.9257211538461522,0.9178321678321685,,,0.9731249999999982,0.9699999999999991,,,39.8388456297496,33.18128537515177,,,62.650979325166446,1503.623503803995,0.1486553632875056,56.96867437706396,113.42857273584235,168.7710144036317,221.31941556735975
0.635,417.80608652212055,0.6347202380952384,0.036098445875511184,6.741309967789708,0.01614504668505749,0.4991666666666671,2.9226190476190474,43.345238095238095,7.565476190476191,6.244047619047619,4.601190476190476,72.70238095238095,134.45833333333334,0.3218369056602902,283.3477531887871,283.3477531887871,,1.619047619047619,188.27264672148817,153.5828642933288,,,0.0,0.0,0.0,0.0,0.0,0.0,43.345238095238095,7.565476190476191,6.244047619047619,4.601190476190476,72.70238095238095,340.5025150935491,965.4801273893489,990.5,0.15503773563992385,0.026669550637757306,990.3182927137218,0.26580659508601445,0.16765522073448597,,,24.57235872928673,24.659362997983308,,,,0.7530905868859513,0.6143314571733147,,,0.9273214285714275,0.9173076923076929,,,0.9738095238095222,0.9699999999999991,,,41.125508902390834,33.063138192807656,,,61.59316587889078,1478.2359810933788,0.14741789806277733,56.989946572828416,113.47286242502796,168.84181588499254,221.4242138566699
0.64,412.4266504584868,0.6397228915662642,0.03563366259961334,6.457909767057155,0.01566339858107015,0.5136144578313255,2.9578313253012047,42.43975903614458,7.307228915662651,5.9397590361445785,4.36144578313253,69.78915662650603,129.83734939759037,0.3148048272888995,282.5893010608965,282.5893010608965,,1.6506024096385543,183.46016514378246,152.36515335408276,,,0.0,0.0,0.0,0.0,0.0,0.0,42.43975903614458,7.307228915662651,5.9397590361445785,4.36144578313253,69.78915662650603,338.2760480488483,965.4559199270625,990.5,0.1542983185402082,0.026517860212179428,990.3191838212467,0.2520862415540565,0.16507069346073386,,,24.611177652630342,24.687815182586284,,,,0.7338406605751312,0.6094606134163322,,,0.9268072289156619,0.9174074074074078,,,0.9734939759036128,0.9699999999999991,,,40.10504904352897,32.84536547295412,,,61.4743229656919,1475.383751176606,0.14905779344989067,57.02118693292406,113.5379205342944,168.94585222261313,221.57828346924805
0.645,406.5999472242438,0.6436965174129367,0.03513023544017483,5.845545359119463,0.01438305766611306,0.47970149253731326,2.8507462686567164,43.66169154228856,7.487562189054726,6.1393034825870645,4.502487562189055,73.33830845771145,135.12935323383084,0.33241245007933296,271.47059399041297,271.47059399041297,,1.4527363184079602,202.68728324652386,151.92797208265623,,,0.0,0.0,0.0,0.0,0.0,0.0,43.66169154228856,7.487562189054726,6.1393034825870645,4.502487562189055,73.33830845771145,328.7591512043433,965.4296997625097,990.5,0.1511377254922176,0.02429411879808271,990.3245681557097,0.30759018263319104,0.16377090198541916,,,24.587278210567472,24.715239724254438,,,,0.8107491329860973,0.6077118883306255,,,0.9324875621890525,0.9162637362637364,,,0.9754726368159182,0.9699999999999992,,,44.63883514463833,32.744367341413565,,,59.46339946338779,1427.1215871213067,0.14623163479168597,57.05483305532807,113.60801071904972,169.05798889542405,221.74446992053086
0.65,402.272470681409,0.6479999999999988,0.03475634146687387,4.808151865599978,0.011952333091833307,0.4606091370558378,2.7258883248730963,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,124.88832487309645,0.3104593769462341,277.3841458083135,277.3841458083135,,1.6040609137055837,187.8038956479365,148.29671665205225,,,0.0,0.0,0.0,0.0,0.0,0.0,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,332.1658716966385,965.4102261180661,990.5,0.15226910868154,0.02547682916166251,990.3222540621576,0.26763614785172274,0.15593258354298667,,,24.644391796238757,24.7476835492171,,,,0.7512155825917427,0.5931868666082082,,,0.9282741116751245,0.9157142857142855,,,0.9739593908629425,0.9699999999999991,,,41.22969300249634,31.984107504667556,,,60.55004220582342,1453.201012939763,0.15051947340321253,57.07981638823535,113.66006820392931,169.14130727433692,221.86802024069223
0.655,398.0656345590027,0.6563493975903589,0.034392870825897766,5.407966038811484,0.013586659672221429,0.48698795180722887,2.8493975903614457,43.05421686746988,7.385542168674699,6.030120481927711,4.331325301204819,70.87951807228916,131.68072289156626,0.33080912059129386,266.38491166743637,266.38491166743637,,1.4698795180722892,196.75779184871027,148.18079346036504,,,0.0,0.0,0.0,0.0,0.0,0.0,43.05421686746988,7.385542168674699,6.030120481927711,4.331325301204819,70.87951807228916,322.8547911855087,965.3903186100484,990.5,0.14917686792138662,0.0232769823334872,990.3275461497451,0.29047058591787217,0.15582933851802175,,,24.6467569537818,24.768320651386883,,,,0.7870311673948414,0.5927231738414607,,,0.9305421686746977,0.9151282051282053,,,0.9751807228915649,0.9699999999999992,,,43.33493184245951,31.96564284173168,,,58.354932695803335,1400.5183846992804,0.14659462437638693,57.1050505852527,113.71266233898875,169.2255182401157,221.9929703180324
