MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1924.1,136.7715260291479,0.9984516129032258,1924.0,10.0,1924.0,1.0,0.6101295722977823,0.020578829743934816,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.4853507247156662,70.25539699688989,56.89749809770347,1.0,0.6774193548387096,83.9915448108956,,,,13.357898899186408,5.095281023400999,0.6885514896487839,0.41313089378927037,0.27542059585951345,6.8855148964878365,33.28882941049778,5.011132134810073,2.7357115389505604,2.2754205958595137,36.56293425132655,97.93317118196188,964.5,990.5,0.07327267199385065,0.0,990.4267273280061,0.04944212339173691,,,,25.871810759059095,,,,,0.3359661792435823,,,,0.8666666666666663,,,,0.9600000000000005,,,,17.740401235968687,,,,12.017691159849754,0.08830438669551677,58.120200847972235,115.84200777516152,172.6676104753296,227.17416543797395,19.197345621761038,0.0,1,0,8941.162222928224,41.40948658747786,31,0.06676495088805424
1924.11,153.65596942628198,0.9923999999999997,1924.0,11.0,1924.0,2.0,2.353660350986515,0.014794112868804223,23.0,4.0,2.0,2.0,19.0,50.0,0.3299190117861293,103.65596942628206,103.65596942628206,,1.0,103.65596942628206,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.65596942628204,964.4807595573345,990.5,0.08510998957714158,0.0009620221332811038,990.4139279882894,0.07815339969893006,,,,25.855015031256276,,,,,0.41462387770512804,,,,0.8863333333333335,,,,0.963,,,,22.52670385889966,,,,22.52670385889966,0.14524309785690773,58.13942555936717,115.88268145123583,172.73419656626135,227.27626742563922,31.77969462095431,17.50825108676307,1,1,16219.226778407752,82.58715845496772,30,0.12514835477166475
1924.12,276.1570682537081,0.8313225806451612,1924.0,12.0,1924.0,3.0,9.160736205890379,0.02964061756517902,26.0,4.0,3.0,2.0,24.0,59.0,0.22054051908268205,217.157068253708,217.157068253708,,1.1290322580645162,196.44060292352546,160.55260630891476,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,250.15706825370805,964.802859414273,990.5,0.12493841926120962,0.014449068011252127,990.3606125127272,0.2810039920455539,0.18497777561650458,,,25.276749106408705,24.825965692587644,,,,0.7857624116941017,0.6422104252356591,,,0.931935483870968,0.92,,,0.9735483870967743,0.97,,,44.25784468116118,34.87900927946026,,,48.758362007543155,0.17530246319025355,57.79202646650926,115.15143337677179,171.54599602865562,225.4739969728999,82.77836008436594,30.03259899208043,2,1,36276.221333612106,134.1228452527196,31,0.2708797889307953
1925.01,704.0599698038669,0.4593225806451613,1925.0,1.0,1924.0,4.0,44.43092952689388,0.055882159838443066,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.1561711431461888,599.2212601264475,599.2212601264475,,2.5483870967741935,234.34785146927325,234.34785146927325,232.77336551274863,245.50837395677763,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,646.0277117393508,966.682551839317,990.5,0.3159624659228993,0.13240361186874544,990.0516339222083,0.39211016448736424,0.39211016448736424,0.38830055164261457,0.428881296554206,22.976971918404075,22.976971918404075,21.51798793365841,20.891768907525137,,0.9373914058770929,0.9373914058770929,0.9310934620509945,0.9820334958271104,0.938709677419355,0.938709677419355,0.9379999999999997,0.9399999999999997,0.9787096774193551,0.9787096774193551,0.9780000000000001,0.9800000000000002,48.454547986709734,48.454547986709734,44.86484471991919,46.27720267878082,121.83131745569875,0.17448822944165585,55.14416636701093,109.66358419810403,162.83393128328322,212.7165032014061,197.71219632894227,74.40848999753824,4,2,90642.50018703987,345.5545619886844,31,0.6768406525316597
1925.02,1210.2410151162971,0.2790000000000001,1925.0,2.0,1924.0,5.0,25.090360928829487,0.02023917264613938,49.0,8.0,7.0,5.0,93.0,162.0,0.13443387746919802,1048.2410151162971,1028.9273972805606,,4.0,257.23184932014016,257.23184932014016,257.23184932014016,257.23184932014016,19.313617835736668,5.804185072766244,0.9537589054684774,0.8345390422849178,0.5960993159177984,11.125035499299232,54.804185072766245,8.953758905468478,7.834539042284918,5.596099315917798,104.12503549929923,1100.5198803010803,968.5613861668736,990.5,0.6977040442594893,0.3894901630749799,989.4128057926655,0.4689370604437911,0.4689370604437911,0.4689370604437911,0.4689370604437911,20.382482565348173,20.382482565348173,20.382482565348173,20.382482565348173,,1.0289273972805606,1.0289273972805606,1.0289273972805606,1.0289273972805606,0.938773464599257,0.938773464599257,0.938773464599257,0.938773464599257,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.2790291486948,47.2790291486948,47.2790291486948,47.2790291486948,189.1161165947792,0.1568081021721059,51.786413661329,102.78175487240262,152.0969333344437,197.42304693985625,196.9712365740695,181.9204323150058,4,4,127086.0303516916,964.3820015157124,28,1.0506450921932176
1925.03,1920.5892719446344,0.19358064516129037,1925.0,3.0,1924.0,6.0,69.01059343652214,0.030116836053052945,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.09910890837748114,1756.7505622672152,1100.0,,4.0,275.0,275.0,275.0,275.0,656.7505622672154,45.38496459371835,7.968808542280835,11.495028109572372,26.814147621380126,565.0876134002638,91.54625491629899,16.613969832603413,19.785350690217534,34.749631492347866,657.8940650131668,1227.9455754391197,970.6031213852049,990.5,0.8909228886139081,0.4800000000000003,989.1290771113861,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.991020946181127,17.991020946181127,17.991020946181127,17.991020946181127,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.925184782567513,0.925184782567513,0.925184782567513,0.925184782567513,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.062710337299976,44.062710337299976,44.062710337299976,44.062710337299976,176.2508413491999,0.10580742608654634,46.96314977210808,93.01149719528867,137.13729121950277,176.77695724567943,192.5688371513287,133.47500080505318,4,4,131130.62596380475,1194.3221475704609,31,0.9791713408288885
1925.04,3200.7424754938515,0.07586666666666668,1925.0,4.0,1924.0,7.0,44.40554378709206,0.013773806366052778,54.0,13.0,14.0,19.0,117.0,217.0,0.06790589834819004,2983.7424754938515,1100.0,,4.0,275.0,275.0,275.0,275.0,1883.7424754938502,46.00000000000001,5.000000000000001,11.0,61.0,1760.7424754938502,100.0,18.0,25.0,80.0,1877.7424754938502,1243.0,973.975936356437,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.587161650447884,14.587161650447884,14.587161650447884,14.587161650447884,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.904874291627713,0.904874291627713,0.904874291627713,0.904874291627713,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.89964235174351,34.89964235174351,34.89964235174351,34.89964235174351,139.59856940697404,0.04372597893887421,38.34718124556152,75.61379343832071,110.63698109208818,140.53247757390915,144.62539535085227,134.10922840161896,4,4,100510.96997302127,2793.501114780029,30,0.7755476078165222
1925.05,2211.3486952104936,0.15816129032258064,1925.0,5.0,1924.0,8.0,60.90253048395543,0.02632833120090543,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13492834349370605,1920.832566178236,1100.0,,4.0,275.0,275.0,275.0,275.0,820.8325661782363,41.46485522715702,4.67741935483871,10.538587767101872,42.82038543654285,721.3313183925959,99.69066167876993,18.0,24.828910347747037,61.755869307510594,907.0732538764668,1242.519572026517,971.5385358666759,990.5,0.9207070741679136,0.4800000000000003,989.0992929258322,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.025822279156316,17.025822279156316,17.025822279156316,17.025822279156316,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252411530203798,0.9252411530203798,0.9252411530203798,0.9252411530203798,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.666085468971595,41.666085468971595,41.666085468971595,41.666085468971595,166.66434187588632,0.07935542618812788,44.822584968398324,88.66718728370235,130.46481308043226,167.51839584434333,186.072019285358,144.1904570079459,4,4,123998.27035565948,1293.566645086851,31,0.9259130104215911
1925.06,1182.6472126353672,0.2917333333333334,1925.0,6.0,1924.0,9.0,23.830243640911306,0.02053016150450705,53.0,12.0,12.0,13.0,120.0,210.0,0.18254943229772272,972.6472126353672,935.825562782067,,3.7,252.6032664837455,252.6032664837455,252.6032664837455,254.3082333297577,36.82164985330028,8.713170170074362,1.3341009443124168,2.1040942773314444,2.279435467109065,22.390848994472982,61.71317017007436,13.334100944312416,14.104094277331445,15.279435467109064,142.39084899447298,1024.9769281737852,968.4634939107933,990.5,0.6305373472006012,0.32120726066160155,989.5482553921378,0.4545468550401535,0.4545468550401535,0.4545468550401535,0.46088096585924504,20.6302146263045,20.6302146263045,20.6302146263045,20.14338859788549,,1.0104130659349821,1.0104130659349821,1.0104130659349821,1.0172329333190309,0.9371236792776936,0.9371236792776936,0.9371236792776936,0.9358909703967045,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795238095238097,46.799453927114186,46.799453927114186,46.799453927114186,45.9221773472406,172.54388592441094,0.1473447616056385,51.949752514032454,103.11768900605713,152.62392954675872,198.18038932722837,194.7259428229933,130.4743685079874,4,3,124231.59786557587,644.6593358595118,30,0.9585771440245051
1925.07,529.7039990957322,0.5590322580645162,1925.0,7.0,1924.0,10.0,16.191782108770443,0.029026740685204486,50.0,10.0,9.0,9.0,108.0,186.0,0.3753518003814385,343.70399909573246,343.70399909573246,,1.7096774193548387,203.49157321585056,196.527359651408,202.27318213774976,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,412.70399909573234,965.9632490651655,990.5,0.18619713117133171,0.041879820134045634,990.2719230486946,0.3012159196700737,0.28202057573290124,0.2905378511758132,,24.007458063859108,23.555181315514655,22.718796204050662,,,0.813966292863402,0.786109438605632,0.809092728550999,,0.933225806451613,0.9305555555555554,0.9325000000000001,,0.9738709677419354,0.9733333333333335,0.9724999999999999,,43.58073762447753,41.079967998855665,40.877716298131126,,72.70816630744288,0.13314824725624544,56.28253946111624,112.00945866246826,166.5252914189738,218.04717967205244,133.1251776088334,36.50587152341689,3,1,54094.875732737506,166.71409048762803,31,0.40393425726357157
1925.08,277.43329452442487,0.8266451612903226,1925.0,8.0,1924.0,11.0,5.015805337426586,0.017764914952038035,39.0,7.0,5.0,4.0,60.0,115.0,0.42094153519483807,162.43329452442492,162.43329452442492,,1.0,162.43329452442492,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,213.43329452442487,964.8097617995246,990.5,0.11258460371166429,0.006589653059316935,990.380825743229,0.19536348898370753,,,,25.375700454720594,,,,,0.6497331780976999,,,,0.9209677419354838,,,,0.9712903225806448,,,,36.20644829146481,,,,36.20644829146481,0.12898590719592726,57.78964170770815,115.14572204176507,171.53506069978042,225.45372429324968,51.0284874540525,26.300310701181484,1,1,26937.59752884982,119.53098723591488,31,0.2011469349525823
1925.09,205.05210873132302,0.9514999999999997,1925.0,9.0,1924.0,12.0,1.9426198876653653,0.009428372972385175,30.0,6.0,4.0,2.0,30.0,72.0,0.35225736608713304,133.05210873132302,133.05210873132302,,1.0,133.05210873132302,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.05210873132302,964.4490314560179,990.5,0.09888140070386013,0.0033052108731322937,990.3978133884228,0.1261262425692199,,,,25.822655689835916,,,,,0.5322084349252918,,,,0.9099999999999998,,,,0.9699999999999995,,,,29.760486838195394,,,,29.760486838195394,0.14485356396341573,58.17081688568255,115.94914134053576,172.84310468977148,227.44350379718693,36.02205857604814,25.408880416555228,1,1,21427.550523500682,114.61180022177246,30,0.1653360379899744
1925.1,169.89471363939379,0.9867741935483869,1925.0,10.0,1925.0,1.0,1.4327437887485686,0.008379792329486624,24.0,4.0,2.0,2.0,20.0,52.0,0.306646683576074,117.89471363939373,117.89471363939373,,1.0,117.89471363939373,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,147.89471363939379,964.4602105727214,990.5,0.09030501601342968,0.001789471363939374,990.4079055126226,0.09851810516175463,,,,25.84917683473969,,,,,0.47157885455757503,,,,0.9006451612903222,,,,0.9687096774193547,,,,26.095525790691273,,,,26.095525790691273,0.15342121181692583,58.16006023563644,115.92632324402253,172.805606133202,227.38568704319158,30.126758942112346,23.262238594738932,1,1,19415.071188274305,107.36433036475565,31,0.14497514328161817
1925.11,199.88711321112493,0.9494999999999999,1925.0,11.0,1925.0,2.0,5.369404489129997,0.02324105593588243,23.0,4.0,2.0,2.0,19.0,50.0,0.25732719525636544,149.8871132111249,149.8871132111249,,1.0,149.8871132111249,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,178.88711321112487,964.5087867936322,990.5,0.10085621755271516,0.005252118087442914,990.3938916643599,0.16793119131522807,,,,25.717173679412344,,,,,0.5995484528444996,,,,0.9160000000000006,,,,0.9699999999999996,,,,33.66452220953467,,,,33.66452220953467,0.16654586914806208,58.108894834710505,115.81845662688836,172.62993366678376,227.11833356065725,53.55256202091584,24.291810286864024,1,1,24238.45599086496,110.88609562814163,30,0.1870251233863037
1925.12,333.34682426430766,0.7418709677419354,1925.0,12.0,1925.0,3.0,5.174376903089467,0.015000646999298936,31.0,5.0,3.0,2.0,36.0,77.0,0.2360477041233046,256.3468242643077,256.3468242643077,,1.3548387096774193,200.84201472584985,156.42264506292634,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.34682426430766,965.0725627511928,990.5,0.14003362875474692,0.021428278558770907,990.3385380926863,0.29684326246899295,0.1743091331449883,,,24.969132079024835,24.788703823967605,,,,0.8033680589033995,0.6256905802517053,,,0.9319354838709679,0.9172727272727272,,,0.9738709677419352,0.97,,,44.81018635544621,33.84113271950199,,,56.81833022365661,0.1697308675641173,57.48576455499245,114.5088616342791,170.50687624737859,223.90896836141775,75.43859952376205,42.49582526775527,2,1,42272.83768640051,189.40022953190976,31,0.3156573901314256
1926.01,502.6900371938726,0.5585806451612901,1926.0,1.0,1925.0,4.0,7.168794985798297,0.013733653529175473,34.0,5.0,4.0,3.0,45.0,91.0,0.1829730116300273,411.6900371938726,411.6900371938726,,2.0,205.8450185969363,205.8450185969363,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,454.6900371938726,965.8621051673723,990.5,0.19419786196933975,0.052345960355841735,990.2534561776745,0.30474441931434343,0.30474441931434343,,,24.086606590988108,24.086606590988108,,,,0.8233800743877453,0.8233800743877453,,,0.9338709677419359,0.9338709677419359,,,0.9735483870967743,0.9735483870967743,,,44.196135090805534,44.196135090805534,,,88.39227018161107,0.17548376520328432,56.46812802494803,112.38951585929513,167.11748929395526,218.88892857335642,106.39128824058834,72.67978659474802,2,2,65763.84901511863,338.0155916088776,31,0.491068167675617
1926.02,750.1551731817095,0.4281071428571428,1926.0,2.0,1925.0,5.0,17.641404817793582,0.023066205919209076,36.0,6.0,5.0,4.0,54.0,105.0,0.143460939211543,645.1551731817096,645.1551731817096,,2.892857142857143,225.82835932794796,225.82835932794796,217.56992371723464,212.2470821652138,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,692.1551731817096,966.9001352844318,990.5,0.3252146137697723,0.12969610864944087,990.0450892775807,0.36495650802702045,0.36495650802702045,0.33827271922650326,0.3190446820736046,22.77999748512207,22.77999748512207,22.56474882602464,21.76135988381248,,0.9033134373117917,0.9033134373117917,0.8702796948689384,0.8489883286608552,0.9371428571428574,0.9371428571428574,0.9352380952380951,0.9349999999999999,0.975714285714286,0.975714285714286,0.9742857142857143,0.975,46.18618983587431,46.18618983587431,43.84494191635438,41.30907364573727,131.1573823441197,0.17490252370093584,54.85445948980718,109.06111932517385,161.87256173523843,211.29739835928626,170.34889189922444,102.23046334686724,4,2,88137.76093524844,479.90357642455183,28,0.7286521241339984
1926.03,2652.4827564290163,0.1498709677419355,1926.0,3.0,1925.0,6.0,122.44783884264734,0.049067252551416626,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07603910411545342,2486.902111267726,1083.772985487254,,4.0,270.9432463718135,270.9432463718135,270.9432463718135,270.9432463718135,1403.1291257804721,43.44126234361245,7.6445309486295185,12.877655995087796,40.3710741324097,1298.7946023607326,89.86061718232213,16.321950303468228,21.232494704765216,48.40333219692584,1392.8913765542811,1211.1880476778094,972.3104647296677,990.5,0.8742372873199294,0.462003818947037,989.1637588937333,0.5203879648380815,0.5203879648380815,0.5203879648380815,0.5203879648380815,16.332906199227054,16.332906199227054,16.332906199227054,16.332906199227054,,1.0837729854872544,1.0837729854872544,1.0837729854872544,1.0837729854872544,0.9080323192423874,0.9080323192423874,0.9080323192423874,0.9080323192423874,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.70043248635831,38.70043248635831,38.70043248635831,38.70043248635831,154.80172994543327,0.08302910389510333,42.332252797185326,83.69122605257408,123.01759645605848,157.65131164319115,196.8407978860484,106.71262461288558,4,4,115172.48707940236,883.388165224614,31,0.8600096108079627
1926.04,4019.1612799758245,0.04040000000000001,1926.0,4.0,1925.0,7.0,36.556192907166526,0.009127493629128227,70.0,14.0,18.0,25.0,168.0,295.0,0.07390529952177614,3724.1612799758245,1100.0,,4.0,275.0,275.0,275.0,275.0,2624.161279975825,30.0,4.000000000000001,7.0,55.0,2528.1612799758254,100.0,18.0,25.0,80.0,2696.1612799758254,1243.0,975.6734140423886,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.88968396449665,12.88968396449665,12.88968396449665,12.88968396449665,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8784077505048666,0.8784077505048666,0.8784077505048666,0.8784077505048666,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.954416760279035,29.954416760279035,29.954416760279035,29.954416760279035,119.81766704111614,0.0301762089553656,33.48412465155524,65.85363726820856,95.9199329116613,120.76521822757044,131.5456094921972,109.15707902158584,4,4,86268.72026960363,3228.904658986816,30,0.6656537057839786
1926.05,2506.2580203370253,0.13329032258064516,1926.0,5.0,1925.0,8.0,60.118172831002184,0.024623425850194357,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1260335038704798,2201.2257622725087,1100.0,,4.0,275.0,275.0,275.0,275.0,1101.2257622725083,38.54838709677419,4.354838709677419,9.419354838709678,48.83546964210118,1000.067711985246,100.0,18.0,25.0,69.70643738403668,1193.5515829529882,1243.0,972.2798055351268,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.2832924717587,16.2832924717587,16.2832924717587,16.2832924717587,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9195534034253728,0.9195534034253728,0.9195534034253728,0.9195534034253728,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.624696692459615,39.624696692459615,39.624696692459615,39.624696692459615,158.49878676983843,0.06769690216786742,42.87660653621828,84.7424880006257,124.49847032028869,159.38656002455468,182.92261192464,132.97072181457924,4,4,117923.09735675983,1384.241301225748,31,0.8805488153879916
1926.06,1199.5731372971832,0.29013333333333335,1926.0,6.0,1925.0,9.0,27.243743331583573,0.022906189889382332,53.0,12.0,12.0,13.0,120.0,210.0,0.18135687157528702,989.5731372971834,936.4796478281728,,3.7,252.4276034336447,252.4276034336447,252.4276034336447,255.99548218176963,53.093489469010436,10.579769700722782,1.5114247794270208,2.7154291512953046,3.286739824272075,35.00012601329325,63.579769700722785,13.51142477942702,14.715429151295305,16.286739824272072,155.00012601329325,1028.2862714596179,968.5147536267921,990.5,0.6390274605475825,0.32491009267895204,989.5360624467735,0.4542544174269271,0.4542544174269271,0.4542544174269271,0.467007414950951,20.567054402554742,20.567054402554742,20.567054402554742,20.01659445210221,,1.0097104137345787,1.0097104137345787,1.0097104137345787,1.0239819287270786,0.9365311162503153,0.9365311162503153,0.9365311162503153,0.9355206422623548,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795238095238097,46.5446148611616,46.5446148611616,46.5446148611616,45.90584317629167,171.76793480688897,0.1452919278070227,51.8322792826302,102.87931871374174,152.25792298939695,197.67279151226978,194.7259428229933,125.83080292790605,4,3,123672.91306096004,632.9290012782408,30,0.9542663044827163
1926.07,560.3531812625546,0.5286774193548388,1926.0,7.0,1925.0,10.0,13.86391134857447,0.023374494512707296,50.0,10.0,9.0,9.0,108.0,186.0,0.34507148537359533,374.3531812625546,374.3531812625546,,1.8709677419354838,205.82978043166267,193.02425172252913,197.21446147231754,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.3531812625546,966.1046342599318,990.5,0.19586254186697757,0.047184107110387605,990.2569533510225,0.3127276302332189,0.27480134828427294,0.27560906327237783,,23.839591460857463,23.69694092928198,22.80799563753467,,,0.8233191217266506,0.7720970068901165,0.7888578458892702,,0.9325806451612905,0.9287500000000001,0.93,,0.974516129032258,0.9729166666666665,0.9700000000000001,,43.818178773258346,40.487677271069735,39.80030096535873,,79.01511933460512,0.13887199102382136,56.09718474365841,111.62378453718262,165.90934048180225,217.13679671274107,123.30458177310379,50.33270525112083,3,1,58787.2487849462,227.14774947243217,31,0.4389728851922506
1926.08,334.85628442842506,0.7368387096774193,1926.0,8.0,1925.0,11.0,4.636557649962368,0.013943568535253137,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4207097496129061,194.04983281552182,194.04983281552182,,1.0,194.04983281552182,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,251.5014457187476,965.0778799599701,990.5,0.12544291500809432,0.010283615756540833,990.3642734692355,0.2715769690518122,,,,25.01481654021323,,,,,0.7761993312620874,,,,0.9316129032258067,,,,0.9725806451612901,,,,43.153043207471256,,,,43.153043207471256,0.12882034230377976,57.48233473280579,114.50132747374387,170.4938810070613,223.88757972808432,55.31245935724138,34.387737475047366,1,1,32105.864146358617,154.41446232359874,31,0.2397391289303959
1926.09,236.05543818391305,0.8987,1926.0,9.0,1925.0,12.0,2.0834421464915294,0.008883930989030812,34.0,6.0,4.0,3.0,44.0,91.0,0.3880519960758623,145.05543818391297,145.05543818391297,,1.0,145.05543818391297,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.05543818391305,964.6100066269469,990.5,0.10433708119906124,0.004505543818391301,990.3911573749824,0.15145763288176237,,,,25.629693115153728,,,,,0.5802217527356521,,,,0.9149999999999998,,,,0.9699999999999995,,,,32.38296031923484,,,,32.38296031923484,0.1365755719575091,58.00572802554772,115.60048486301936,172.2738057136911,226.5738207693416,40.06203585254597,25.715649984847268,1,1,23315.731429849086,116.086012326485,30,0.17990533510686021
1926.1,203.0030553802886,0.9568709677419353,1926.0,10.0,1926.0,1.0,0.8058879671153368,0.00396676785727469,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.40196720168373473,121.48692634803054,121.48692634803054,,1.0,121.48692634803054,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,161.97079731577247,964.4188644562854,990.5,0.0951036809031042,0.002148692634803047,990.4027476264622,0.10541436247257352,,,,25.878468807704365,,,,,0.485947705392122,,,,0.9029032258064518,,,,0.966451612903226,,,,26.953701703276106,,,,26.953701703276106,0.13267249130193673,58.2010109121169,116.01301521471522,172.94765339099948,227.60377725838862,29.989077639238893,22.152028143625284,1,1,20053.55406723743,101.9070898288772,31,0.14974278724042286
1926.11,220.911949036119,0.9234333333333336,1926.0,11.0,1926.0,2.0,3.2979333303141414,0.01373957087376405,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3486669725280509,145.24528236945235,145.24528236945235,,1.0,145.24528236945235,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,183.24528236945233,964.5186606965666,990.5,0.10235024908972676,0.0045937688902036,990.3930559820203,0.15635747612550877,,,,25.718037809327864,,,,,0.5809811294778091,,,,0.9123333333333336,,,,0.9689999999999996,,,,32.45682391218561,,,,32.45682391218561,0.1454269950954586,58.098638944233294,115.79681526415219,172.59464070287706,227.06451581765802,49.08581411155296,23.750071034453878,1,1,23368.913216773646,109.36918649496602,30,0.1803156884010312
1926.12,430.54407730773465,0.6321935483870967,1926.0,12.0,1926.0,3.0,14.056961115471852,0.03142330547079354,38.0,5.0,4.0,3.0,54.0,104.0,0.25009111014702584,326.5440773077347,326.5440773077347,,1.6451612903225807,207.22646742715926,184.94229531489185,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,373.54407730773465,965.5281556572111,990.5,0.16700165937948086,0.03542991476837571,990.297568425852,0.31775395995864236,0.25119645645213184,,,24.451658808682588,24.291477614644673,,,,0.828905869708637,0.7397691812595673,,,0.9332258064516132,0.9265000000000001,,,0.9748387096774193,0.9725000000000001,,,45.33614743202785,39.65836244866678,,,70.92218772149029,0.1634521349009925,56.90708187134709,113.302710261481,168.57556036677062,221.04313286956827,108.75251557567228,43.2951855301641,2,1,52766.10766478878,194.06554934327968,31,0.39401215400827944
1927.01,658.3262042993149,0.4675806451612902,1927.0,1.0,1926.0,4.0,11.63202531428991,0.015715517090420388,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19750189649380603,532.1971720412503,532.1971720412503,,2.3548387096774195,226.14305419805964,226.14305419805964,225.2039066362781,,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,585.7778172025406,966.5271374411204,990.5,0.25840911947789347,0.08741480092060887,990.1541760796016,0.363686141023297,0.363686141023297,0.3620726883439111,,23.263352497457834,23.263352497457834,22.578832887448545,,,0.9045722167922386,0.9045722167922386,0.9008156265451124,,0.938709677419355,0.938709677419355,0.9363636363636361,,0.978709677419355,0.978709677419355,0.9763636363636365,,47.3988521835572,47.3988521835572,45.561246521294116,,110.96459829402522,0.16806219476113785,55.462312859050364,110.31213495876149,163.83718428269398,214.12549413437287,155.6716263524809,92.76089535482821,3,2,82557.66113075477,432.4510551263393,31,0.6164699905223624
1927.02,1226.2531084913028,0.28021428571428575,1927.0,2.0,1926.0,5.0,21.641480011363548,0.018077266565418963,49.0,8.0,7.0,5.0,93.0,162.0,0.13463834714740966,1064.253108491303,1006.9919386788777,,3.9285714285714284,256.53492100626767,256.53492100626767,256.53492100626767,255.6477276339265,57.26116981242522,15.212633158575827,2.7679929950301934,2.47424807831467,1.7673200559390498,35.03897552456548,64.21263315857583,10.767992995030193,9.47424807831467,6.767320055939052,128.0389755245655,1091.446812910798,968.6114198165305,990.5,0.7022734723723529,0.38036733107146603,989.4173591965562,0.46898419089857335,0.46898419089857335,0.46898419089857335,0.46594833492136,20.336955189127313,20.336955189127313,20.336955189127313,20.241079134453518,,1.0261396840250712,1.0261396840250712,1.0261396840250712,1.0225909105357067,0.9362676291863138,0.9362676291863138,0.9362676291863138,0.9359805237391072,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796153846153849,46.809399281499005,46.809399281499005,46.809399281499005,46.388299429167276,183.50304731443808,0.15133825176691346,51.66187369064046,102.5297664395812,151.7118107776853,196.89318248940552,198.36948692344745,155.24806983763045,4,3,123314.04779530242,793.150592161086,28,1.0194613739691007
1927.03,1776.1785541280374,0.20087096774193544,1927.0,3.0,1926.0,6.0,37.866995863957996,0.018579393092042765,49.0,9.0,9.0,9.0,107.0,183.0,0.10590289576250787,1593.1785541280367,1100.0,,4.0,275.0,275.0,275.0,275.0,493.17855412803715,51.0,9.0,14.247980712313563,24.254682989903465,394.67589042582006,100.0,18.0,23.247980712313566,33.254682989903465,501.67589042582017,1241.2479807123136,970.3227129018633,990.5,0.917371752688036,0.4800000000000003,989.102628247312,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.24498056544888,18.24498056544888,18.24498056544888,18.24498056544888,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9302358548486164,0.9302358548486164,0.9302358548486164,0.9302358548486164,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.87808933890324,44.87808933890324,44.87808933890324,44.87808933890324,179.51235735561295,0.10473088078108414,47.8334076927055,94.75572582137113,139.76143295950013,180.28754578949852,188.57001200850013,154.5679436164269,4,4,133557.193872576,1304.5423727119592,31,0.9972908741978495
1927.04,2851.7088835114187,0.10120000000000001,1927.0,4.0,1926.0,7.0,51.896023204108936,0.01791587601629857,54.0,13.0,14.0,19.0,117.0,217.0,0.07699061881258759,2634.7088835114187,1100.0,,4.0,275.0,275.0,275.0,275.0,1534.7088835114187,46.0,5.0,11.0,61.0,1411.7088835114187,100.0,18.0,25.0,80.0,1528.7088835114187,1243.0,973.1505663912269,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.412531615658159,15.412531615658159,15.412531615658159,15.412531615658159,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9136957886067366,0.9136957886067366,0.9136957886067366,0.9136957886067366,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.2449859684577,37.2449859684577,37.2449859684577,37.2449859684577,148.9799438738308,0.05317582655795685,40.61328655103704,80.174878204016,117.54749213530839,149.89507110251483,161.09622475114398,136.97093645583678,4,4,107265.55958915815,2186.186709298232,30,0.8276663548546154
1927.05,2290.7272581128263,0.1478709677419355,1927.0,5.0,1926.0,8.0,18.813545703283822,0.008825150015406291,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12859213249846377,1998.7595161773422,1100.0,,4.0,275.0,275.0,275.0,275.0,898.7595161773426,41.45161290322581,4.645161290322581,10.580645161290322,57.27082059098302,784.8112762315209,100.0,18.0,25.0,76.39985284904753,971.327405263779,1243.0,971.7969562963483,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.766141710537006,16.766141710537006,16.766141710537006,16.766141710537006,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9254238201282099,0.9254238201282099,0.9254238201282099,0.9254238201282099,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.022522089073185,41.022522089073185,41.022522089073185,41.022522089073185,164.09008835629274,0.0720954564907927,44.235110270705526,87.47422871320389,128.63085469456027,164.96960648789488,175.68876381940086,161.09622475114398,4,4,122083.02573708186,1558.5337399159118,31,0.9116116019794046
1927.06,1260.9865878757205,0.2849,1927.0,6.0,1926.0,9.0,36.76332149103247,0.02996712398721818,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18722060713492922,1035.319921209054,934.9244060089717,,3.7,251.07645560165176,251.07645560165176,251.07645560165176,259.56434172002366,100.39551520008216,12.218335901078783,2.0300554543502454,3.3357145505957018,6.249179475643584,76.5622298184138,68.21833590107879,14.030055454350247,16.002381217262368,20.249179475643583,207.56222981841384,1033.1751785816632,968.7036971230889,990.5,0.6559506346922004,0.33198929763596713,989.5120600676717,0.45110249885037285,0.45110249885037285,0.45110249885037285,0.47993967826555595,20.35726044573281,20.35726044573281,20.35726044573281,19.616876762684857,,1.0043058224066068,1.0043058224066068,1.0043058224066068,1.0382573668800945,0.9352823324124361,0.9352823324124361,0.9352823324124361,0.9346890463034798,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9795238095238097,45.60707246507009,45.60707246507009,45.60707246507009,45.54586126857131,168.7033202832102,0.138355307390558,51.39014971033781,101.98291439745452,150.88338149247406,195.7708829927639,195.31232413647822,114.60333184804821,4,3,121466.39060391135,566.6340951849378,30,0.9372406682400567
1927.07,519.2931367067398,0.556290322580645,1927.0,7.0,1926.0,10.0,12.44311083655491,0.022461668647291284,50.0,10.0,9.0,9.0,108.0,186.0,0.37153936256603376,333.2931367067398,333.2931367067398,,1.6774193548387097,204.86974154666623,189.55996038068733,189.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,402.2931367067398,965.9274870631001,990.5,0.17894370146499325,0.03753308711913568,990.2835232114159,0.3079953993593879,0.2652034445713852,0.2553782826691701,,24.048040748956556,23.81481163074466,22.936625131057358,,,0.8194789661866648,0.7582398415227491,0.7597041693941484,,0.933225806451613,0.9279999999999997,0.93,,0.974516129032258,0.9724999999999999,0.97,,44.02623179590446,39.90742387680705,38.55118440965546,,71.0165434715753,0.13449801484323728,56.35651425068114,112.16026035824366,166.7585759367761,218.3748364445392,115.6535532289664,45.27724713820189,3,1,52836.30834285201,204.8976592517356,31,0.3945363526198627
1927.08,311.7962084367571,0.7710000000000002,1927.0,8.0,1926.0,11.0,4.187812706623848,0.013146641028275074,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.40995261582659354,183.89298263030557,183.89298263030557,,1.0,183.89298263030557,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,238.11878908191844,964.9685826032584,990.5,0.12095490381664022,0.008724415440971686,990.3703206807425,0.24301752472978316,,,,25.158720552754147,,,,,0.735571930521222,,,,0.9290322580645165,,,,0.9709677419354834,,,,40.942038542879416,,,,40.942038542879416,0.13137007632478956,57.610285133755795,114.76928383080816,170.9260050091845,224.53573115338298,50.72477804564087,32.246396679110276,1,1,30460.8766759023,146.0754653463963,31,0.2274557696826635
1927.09,220.6924143060067,0.9259,1927.0,9.0,1926.0,12.0,2.265087336455891,0.010146723524719275,34.0,6.0,4.0,3.0,44.0,91.0,0.4154602857037586,129.6924143060068,129.6924143060068,,1.0,129.6924143060068,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.69241430600675,964.5275356361797,990.5,0.09909968669522959,0.0029692414306006745,990.3979310718743,0.12153597538509874,,,,25.748859460309188,,,,,0.5187696572240269,,,,0.9069999999999997,,,,0.9673333333333335,,,,28.77307224400647,,,,28.77307224400647,0.12960177703485926,58.09052618524221,115.77954154835129,172.566101388481,227.02017760337287,37.40832742564147,22.188967523069905,1,1,20716.612015684663,102.1228452527196,30,0.15985040135559153
1927.1,187.57368050339215,0.9755483870967739,1927.0,10.0,1927.0,1.0,2.2687644311148616,0.01192660916529337,31.0,4.0,3.0,2.0,33.0,73.0,0.3896599066614144,114.5736805033922,114.5736805033922,,1.0,114.5736805033922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.57368050339218,964.4250359661023,990.5,0.09190011835342915,0.0014573680503392182,990.406642513596,0.0929384642121927,,,,25.888668083281523,,,,,0.45829472201356886,,,,0.8996774193548384,,,,0.9645161290322581,,,,25.266239823739294,,,,25.266239823739294,0.1345430098647627,58.194936400667494,116.00014998151961,172.9265600583342,227.57136258703596,28.62166256597619,22.90211457377417,1,1,18798.082428862028,105.54218611427187,31,0.1403679990207738
1927.11,246.71188009135597,0.8809000000000002,1927.0,11.0,1927.0,2.0,3.6573928908359687,0.01500788670459756,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.34081589081069524,162.37854675802265,162.37854675802265,,1.0,162.37854675802265,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,203.37854675802265,964.6704028490149,990.5,0.10921995912205314,0.006237854675802261,990.3845421862022,0.18764101851370218,,,,25.52649831867364,,,,,0.6495141870320907,,,,0.9220000000000003,,,,0.9699999999999995,,,,36.368892834430994,,,,36.368892834430994,0.14764312876519017,57.94243105540361,115.46700187783796,172.05631707912687,226.24261204738266,41.39008527857239,30.306898012264558,1,1,26185.602840790325,135.36918649496602,30,0.20204940463572782
1927.12,362.3234144161773,0.7090967741935483,1927.0,12.0,1927.0,3.0,7.420864142066019,0.020758425070932087,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2440176812914498,275.7427692548869,275.7427692548869,,1.5161290322580645,189.01859540569205,168.0280868328149,,,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,317.5814789323063,965.2119027704574,990.5,0.14742061182947205,0.025269528186969686,990.3273098599833,0.2585088301383639,0.20054566708363142,,,24.856898259387936,24.552048320472494,,,,0.7560743816227683,0.6721123473312595,,,0.9303225806451615,0.923125,,,0.9712903225806447,0.9700000000000002,,,41.76142305471134,36.23483015972144,,,60.463270879083694,0.16648166916498575,57.30842547258658,114.13926796031495,169.91515939865474,223.03112330844073,79.69098630268822,42.68655351820385,2,1,44984.673534038266,190.29834313792338,31,0.3359070604393538
1928.01,620.4210425985547,0.4862580645161289,1928.0,1.0,1927.0,4.0,9.28337821677109,0.015428226286769355,41.0,6.0,4.0,3.0,66.0,120.0,0.19603794796814494,500.4210425985547,500.4210425985547,,2.2903225806451615,221.90941843245233,221.90941843245233,194.96315308257238,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.4210425985547,966.3720873134215,990.5,0.23937453264509934,0.07590833402845061,990.1847171333263,0.3541161118457612,0.3541161118457612,0.2694143937557574,,23.458513708059215,23.458513708059215,23.122060366445076,,,0.8876376737298096,0.8876376737298096,0.7798526123302894,,0.9370967741935481,0.9370967741935481,0.9299999999999999,,0.9754838709677418,0.9754838709677418,0.9699999999999999,,46.72294042518923,46.72294042518923,39.88657072741616,,105.02585299704766,0.16905074471008394,55.71639963519242,110.83494217920848,164.65790435579595,215.30621875103864,124.47323567047616,77.8341070547908,3,2,78139.23462980347,362.30642890754217,31,0.5834769610947093
1928.02,846.7245316012787,0.3886551724137931,1928.0,2.0,1927.0,5.0,11.513504947886346,0.012814251811791773,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.13995509220628685,730.6900488426583,730.6900488426583,,3.206896551724138,228.22668640488317,228.22668640488317,228.22668640488317,222.38161653537475,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,780.4486695323135,967.283971994028,990.5,0.38320954359957093,0.1669095165747044,989.9498809398259,0.37184868434888485,0.37184868434888485,0.37184868434888485,0.35090534487014113,22.294060261449083,22.294060261449083,22.294060261449083,21.511912633785652,,0.9129067456195326,0.9129067456195326,0.9129067456195326,0.8895264661414989,0.9368965517241382,0.9368965517241382,0.9368965517241382,0.9383333333333331,0.9765517241379311,0.9765517241379311,0.9765517241379311,0.9783333333333332,45.637447646084894,45.637447646084894,45.637447646084894,43.0625589112281,145.82183788540536,0.1719888207790668,54.20944485947643,107.73547152894372,159.79526439750677,208.31756081433585,183.21457496764202,122.30139096093477,4,3,101491.99916824214,602.1856820484667,29,0.8101213215855854
1928.03,1837.7237999855504,0.19854838709677422,1928.0,3.0,1927.0,6.0,36.58278239235978,0.022873280152439085,49.0,9.0,9.0,9.0,107.0,183.0,0.10502082677880249,1654.7237999855508,1083.5799574222558,,4.0,270.89498935556395,270.89498935556395,270.89498935556395,270.89498935556395,571.1438425632949,40.68458945093309,7.2001319663004155,12.297695113227737,28.089041437539088,482.8723845952945,89.68458945093307,16.200131966300415,21.29769511322774,37.08904143753909,589.8723845952945,1210.7623739527173,970.5164644581413,990.5,0.8713461658323242,0.4605697437681733,989.1680840903998,0.5199426038231093,0.5199426038231093,0.5199426038231093,0.5199426038231093,18.13167702843553,18.13167702843553,18.13167702843553,18.13167702843553,,1.0835799574222567,1.0835799574222567,1.0835799574222567,1.0835799574222567,0.9307084008979922,0.9307084008979922,0.9307084008979922,0.9307084008979922,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.858977023341524,43.858977023341524,43.858977023341524,43.858977023341524,175.4359080933661,0.10178727082787607,47.32344444610247,93.7263403691,138.19432368055743,178.1461535581715,195.86703669000156,166.42670751526418,4,4,130524.3156214645,920.0598300074993,31,0.9746439338520347
1928.04,2186.139719258323,0.1579333333333333,1928.0,4.0,1927.0,7.0,5.560649332027546,0.0025359306578098813,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07820749392537243,2015.139719258323,1100.0,,4.0,275.0,275.0,275.0,275.0,915.1397192583235,51.99999999999999,6.333333333333333,13.666666666666666,62.48931573729199,780.6504035210316,100.0,18.0,25.0,75.48931573729199,867.6504035210316,1243.0,971.5493027706237,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.013795236261714,17.013795236261714,17.013795236261714,17.013795236261714,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9270700044403308,0.9270700044403308,0.9270700044403308,0.9270700044403308,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.70057804621331,41.70057804621331,41.70057804621331,41.70057804621331,166.80231218485324,0.07631349839487862,44.87981965747041,88.77535992944784,130.61102257449662,167.6737844157736,167.9146532137431,165.05822546478257,4,4,120097.6647730944,1958.8537845274404,30,0.9266795121380741
1928.05,1959.7565539733087,0.18170967741935487,1928.0,5.0,1927.0,8.0,25.160782096628825,0.013923591170773466,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.1316218453473758,1710.853328166857,1100.0,,4.0,275.0,275.0,275.0,275.0,610.8533281668572,45.07746133369988,5.953780664018093,12.146142172343383,34.741069428811095,512.9348745679848,97.49681617240955,17.986038728534222,24.178400236859506,49.48300491268206,670.6122939228233,1239.661255137803,970.8910922586323,990.5,0.9145928144675398,0.4800000000000003,989.1054071855326,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.6793801469004,17.6793801469004,17.6793801469004,17.6793801469004,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9290633398748679,0.9290633398748679,0.9290633398748679,0.9290633398748679,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.42971304244341,43.42971304244341,43.42971304244341,43.42971304244341,173.71885216977364,0.09113668876427587,46.47980331037046,92.01369464225166,135.56271878014087,174.49201619450275,189.5225755200151,165.05822546478257,4,4,129246.82601431152,1196.9651816414466,31,0.9651047342765197
1928.06,999.2721800574424,0.3468333333333334,1928.0,6.0,1927.0,9.0,29.357749316534317,0.030982385065085112,53.0,12.0,12.0,13.0,120.0,210.0,0.22511285246722418,789.2721800574424,780.9674257736566,,3.2333333333333334,238.28494726732703,238.28494726732703,243.46504532822647,252.98191148404948,8.304754283785671,2.095961795431622,0.43819197732174564,0.4745573876448954,0.5141038366153033,4.781939286772103,55.09596179543163,12.438191977321745,12.474557387644895,13.514103836615304,124.7819392867721,860.9761369340548,967.8062590509587,990.5,0.48446074334355255,0.22993005573258304,989.7856092009239,0.40755316983445333,0.40755316983445333,0.424632730488354,0.45553189861795224,21.571796980130937,21.571796980130937,21.113481746294706,20.30834106034353,,0.9531397890693081,0.9531397890693081,0.9738601813129061,1.0119276459361979,0.9368245644282649,0.9368245644282649,0.9368640388686642,0.9372874563729187,0.9776666666666666,0.9776666666666666,0.9783333333333334,0.9800000000000003,45.94203320852083,45.94203320852083,46.0299212847446,46.185661690132775,148.72179017722817,0.1484670450031634,53.18462521307621,105.64317306990765,156.5508132484693,203.74263386604127,194.7259428229933,80.28769403615551,4,2,107079.68892760431,382.2327021454171,30,0.8262321676512678
1928.07,429.8361684472377,0.6293870967741936,1928.0,7.0,1927.0,10.0,8.2711080816065,0.018506433141668936,42.0,9.0,8.0,6.0,70.0,135.0,0.32187175170782284,294.8361684472378,294.8361684472378,,1.5483870967741935,200.01541169454936,172.9084387843141,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.8361684472377,965.5269849166053,990.5,0.15946588620018964,0.02896723368944754,990.3115668801104,0.29326162872235817,0.21618059823156083,,,24.491320334782813,24.304583328187896,,,,0.8000616467781972,0.6916337551372562,,,0.9332258064516132,0.9252941176470587,,,0.9738709677419356,0.9705882352941179,,,43.812778060473406,37.01184179147337,,,64.10959452676525,0.14787907036547496,56.91499673933181,113.31845164785611,168.59893920888555,221.07369359112252,93.58626782857756,44.90349223004738,2,1,47697.53832791334,200.8283516156156,31,0.35616441403758464
1928.08,283.7861438121155,0.8142903225806456,1928.0,8.0,1927.0,11.0,2.9472821649980547,0.010332127582536323,39.0,7.0,5.0,4.0,60.0,115.0,0.4086677600693833,168.78614381211543,168.78614381211543,,1.0,168.78614381211543,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.78614381211543,964.8393049663939,990.5,0.11476714701850564,0.007026403298482664,990.3782064496829,0.20647976159215078,,,,25.332421721697102,,,,,0.6751445752484616,,,,0.9235483870967743,,,,0.9703225806451609,,,,37.60896193889789,,,,37.60896193889789,0.13171248971798916,57.758820377274404,115.08070478550518,171.4290777227258,225.29221839499755,49.25243888045495,28.710641525906247,1,1,27981.067682540026,129.4626045006759,31,0.2089386774383216
1928.09,244.07791212541954,0.8866000000000003,1928.0,9.0,1927.0,12.0,2.2169029231058013,0.009109324723326671,36.0,6.0,4.0,3.0,51.0,100.0,0.40852643136729,144.07791212541954,144.07791212541954,,1.0,144.07791212541954,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,190.07791212541954,964.6583219310452,990.5,0.10468565186093846,0.004407791212541952,990.3909065569263,0.1471646771905415,,,,25.585419948690983,,,,,0.576311648501678,,,,0.9140000000000001,,,,0.9699999999999995,,,,32.06524311256984,,,,32.06524311256984,0.13165848179019363,57.956071275333215,115.49562688335055,172.10262248132616,226.31238709009432,34.86966824661394,29.419459762001534,1,1,23086.97504105027,132.29620539524257,30,0.1781402395142768
