MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1928.1,247.90922926325996,0.880806451612903,1928.0,10.0,1928.0,1.0,3.07566904600527,0.01283378335541855,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4289974837203829,142.10277765035664,142.10277765035664,,1.0,142.10277765035664,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,191.16729377938893,964.6775220314464,990.5,0.1050570319702462,0.004210277765035663,990.3907326902648,0.1451395929120925,,,,25.56807106590601,,,,,0.5684111106014266,,,,0.9119354838709676,,,,0.9696774193548383,,,,31.534739813477213,,,,31.534739813477213,0.1266855320527133,57.9355710997039,115.45244856837483,172.03239758558786,226.2057253337606,36.888212234875844,23.60202748018268,1,1,23461.846421227052,109.11865300258486,31,0.17519299896376234
1928.11,257.7654276272804,0.8618000000000002,1928.0,11.0,1928.0,2.0,3.3774032912839242,0.012582448791186885,36.0,5.0,3.0,2.0,47.0,93.0,0.3637534729621711,164.76542762728045,164.76542762728045,,1.0,164.76542762728045,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.76542762728045,964.720623302269,990.5,0.11103056023816221,0.006673430205776216,990.3822960095562,0.19628753864822443,,,,25.46538516863875,,,,,0.6590617105091215,,,,0.9213333333333334,,,,0.9709999999999998,,,,36.84913484700031,,,,36.84913484700031,0.14222121045061054,57.88852976043139,115.3535030067953,171.87179572490103,225.9625111424033,50.48440944316832,30.40501266923069,1,1,26531.377089840225,136.70776964890598,30,0.2047174158166684
1928.12,352.5604732506825,0.7122903225806451,1928.0,12.0,1928.0,3.0,3.8562907079021698,0.011265266615864102,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.248208377679832,266.8507958313277,266.8507958313277,,1.5161290322580645,188.33235187971064,152.129485156258,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,308.43144099261804,965.1628023662537,990.5,0.14438682542190265,0.023377012833113886,990.332236161745,0.26354075176970926,0.16400056932834198,,,24.90589304372188,24.842899621474174,,,,0.7533294075188421,0.608517940625032,,,0.9300000000000005,0.918125,,,0.9722580645161286,0.9700000000000002,,,41.76710372767903,33.01910626244231,,,58.8092230889396,0.16591784385661,57.38255280566407,114.29240644307124,170.1570678626034,223.3826261759429,68.09332571662183,44.09378163355496,2,1,43754.06197817106,197.87536327701068,31,0.32671790604966444
1929.01,540.2374083452308,0.5477096774193548,1929.0,1.0,1928.0,4.0,24.917625338387076,0.04405121703316744,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16691639266733277,455.0438599581341,455.0438599581341,,2.2580645161290325,199.3257815151253,199.3257815151253,218.52015059554867,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,496.4309567323276,966.0118636876216,990.5,0.22016031792249371,0.06766411289351544,990.212175569184,0.28873726395290106,0.28873726395290106,0.3385897281258446,,23.91157461760969,23.91157461760969,22.82702056201732,,,0.7973031260605011,0.7973031260605011,0.8740806023821948,,0.9325806451612907,0.9325806451612907,0.9387499999999998,,0.974516129032258,0.974516129032258,0.97875,,42.40425751103824,42.40425751103824,44.957924721209864,,96.41056011142098,0.17740562131838478,56.21954648882622,111.87830478126216,166.315629769817,217.73684652649635,140.33462101603146,65.11240130217645,3,2,71729.45672289716,299.8976592517356,31,0.5356142228412273
1929.02,719.6730001846639,0.43985714285714284,1929.0,2.0,1928.0,5.0,8.057384935981702,0.011151457958225156,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.15526461135242767,608.9587144703783,608.9587144703783,,2.9285714285714284,209.30483181408368,209.30483181408368,204.99128552238082,,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,657.1015716132354,966.7786920007385,990.5,0.2975951139786871,0.11127457561859466,990.0911303104025,0.31391106948114145,0.31391106948114145,0.29973261483873126,,22.998527240182963,22.998527240182963,22.991323332440786,,,0.8372193272563349,0.8372193272563349,0.8199651420895234,,0.9353571428571431,0.9353571428571431,0.9342307692307694,,0.9735714285714286,0.9735714285714286,0.9730769230769233,,43.01569243099423,43.01569243099423,42.019227096995266,,125.04923859491262,0.17352266435619396,55.07967537484962,109.52202769098662,162.58999923589278,212.3154218783347,145.43828310988292,111.93948354596137,3,2,84033.08833578129,530.7618672124413,28,0.694717992193959
1929.03,936.3750461974773,0.3557096774193549,1929.0,3.0,1928.0,6.0,9.618752366949959,0.010105561586882798,41.0,8.0,7.0,6.0,67.0,129.0,0.13875769257888734,807.3750461974773,807.3750461974773,,3.4193548387096775,238.0701346911029,238.0701346911029,238.0701346911029,222.16183891147864,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,863.3750461974773,967.6351781704867,990.5,0.44572773011771644,0.20495294427331676,989.8493193256091,0.4033794149708315,0.4033794149708315,0.4033794149708315,0.35034495715469693,21.8107617401516,21.8107617401516,21.8107617401516,21.42372236029691,,0.9522805387644115,0.9522805387644115,0.9522805387644115,0.8886473556459147,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9384615384615381,0.978709677419355,0.978709677419355,0.978709677419355,0.9769230769230771,46.85561480451298,46.85561480451298,46.85561480451298,42.786664877492186,158.50963936216468,0.16937065470737048,53.58228129902712,106.44995321330563,157.78929396947365,205.4595810141779,183.630361022745,140.50260437534703,4,3,117931.17168545056,692.6042165397482,31,0.8806091075675819
1929.04,1384.9672558179407,0.24970000000000006,1929.0,4.0,1928.0,7.0,17.315295422132333,0.012805378105403074,45.0,11.0,10.0,10.0,72.0,148.0,0.10827674779487702,1236.967255817941,1079.5698862491727,,4.0,269.8924715622932,269.8924715622932,269.8924715622932,269.8924715622932,157.39736956876797,33.78097584141521,4.706514094266369,8.803179816610788,10.634957403295136,99.47174241318048,78.78097584141521,15.70651409426637,18.80317981661079,20.634957403295132,171.4717424131805,1192.860556001465,969.1177548877499,990.5,0.8400463993458172,0.4545074971386656,989.2054461035156,0.5160077600937673,0.5160077600937673,0.5160077600937673,0.5160077600937673,19.571683455671813,19.571683455671813,19.571683455671813,19.571683455671813,,1.0795698862491734,1.0795698862491734,1.0795698862491734,1.0795698862491734,0.9335324628626201,0.9335324628626201,0.9335324628626201,0.9335324628626201,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.353939660104935,47.353939660104935,47.353939660104935,47.353939660104935,189.41575864041974,0.13865273486247623,50.602950690819476,100.37351656690879,148.38222614782978,192.23111131861813,196.3926582421218,182.1767742209259,4,4,136379.34622110223,963.5840397330924,30,1.0523097702245543
1929.05,1136.9943994738003,0.3085483870967743,1929.0,5.0,1928.0,8.0,27.15914813458479,0.026497884158247147,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.15926909900997924,960.9621414092838,922.1454750136885,,3.6774193548387095,249.48648630311436,249.48648630311436,248.93534283085407,256.83124044116516,38.816666395595256,9.501996461421752,1.813177572769898,2.021701374770586,2.021701374770586,23.45808961186243,54.72780291303466,11.458338863092479,11.312023955415746,10.602346536060908,126.7484121925076,999.6436407452314,968.2857006186922,990.5,0.6135778421512764,0.3220972747049492,989.5643248831437,0.445430673515837,0.445430673515837,0.4435906236078795,0.4697437595190594,20.833193590935966,20.833193590935966,20.75959719710421,20.15585783444994,,0.9979459452124574,0.9979459452124574,0.9957413713234161,1.0273249617646605,0.9365916353987692,0.9365916353987692,0.9361446899120616,0.9361063953346291,0.9790322580645163,0.9790322580645163,0.9790000000000002,0.9800000000000003,46.52663364386113,46.52663364386113,46.21150292389509,46.44330488193955,170.73384132383592,0.15266343657790551,52.26971701240009,103.77328414651296,153.64633608542138,199.63563073212063,196.1551430330145,111.96111048568504,4,2,127025.97794493393,532.0415809418463,31,0.9485213406879773
1929.06,456.91505258217046,0.6016333333333332,1929.0,6.0,1928.0,9.0,11.084006630602856,0.02231214416580706,39.0,9.0,7.0,5.0,59.0,119.0,0.2658014861792292,337.9150525821707,337.9150525821707,,1.9,182.2591131170721,172.95104385010958,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.9150525821706,965.6541553785714,990.5,0.17364439025768486,0.03784237547742286,990.2885132342649,0.2483968674489222,0.22036374613674362,,,24.385960988244783,24.373026810780154,,,,0.7290364524682882,0.6918041754004379,,,0.9266666666666669,0.9240740740740743,,,0.9723333333333332,0.9714814814814813,,,39.32615372811942,37.08094051222125,,,72.69900018911855,0.15816246214591118,56.7470537910305,112.96915984089644,168.04146471540906,220.2505833587796,113.73595757464102,59.0329049788188,2,1,52343.28013616534,263.5475267308729,30,0.4038833343839918
1929.07,330.32335681602166,0.7413870967741937,1929.0,7.0,1928.0,10.0,2.994791108944126,0.009053838629305963,37.0,8.0,6.0,4.0,53.0,108.0,0.32895911312724124,222.3233568160215,222.3233568160215,,1.0,222.3233568160215,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.32335681602154,965.0528177527959,990.5,0.1327253617493485,0.014715763302166344,990.3525588749484,0.35457568768378656,,,,24.94516543446854,,,,,0.889293427264086,,,,0.9400000000000002,,,,0.9767741935483869,,,,49.95412255710296,,,,49.95412255710296,0.1507695424795155,57.514653488641564,114.56863449989217,170.60152133497826,224.04700416775134,60.845335610217,40.6515845529771,1,1,37165.86718248462,181.709002353605,31,0.27752290309501654
1929.08,265.04503265475415,0.8454193548387098,1929.0,8.0,1928.0,11.0,1.6296239362880143,0.006237963335186545,34.0,7.0,5.0,3.0,44.0,93.0,0.35197302091680754,172.04503265475412,172.04503265475412,,1.0,172.04503265475412,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.04503265475412,964.7573312641408,990.5,0.1142120032781871,0.007204503265475415,990.3785834934563,0.2110563430096127,,,,25.41019588630584,,,,,0.6881801306190167,,,,0.9248387096774199,,,,0.9699999999999995,,,,38.478652516975714,,,,38.478652516975714,0.14491886005034094,57.850087955875495,115.27242906475459,171.73968362415135,225.76128623003652,43.92898033912575,32.41180095629239,1,1,28628.117472629936,146.19066032867656,31,0.21377029176097623
1929.09,218.39473222828624,0.9306333333333339,1929.0,9.0,1928.0,12.0,1.2826755926627225,0.005924294930643903,30.0,6.0,4.0,2.0,30.0,72.0,0.330952718542235,146.39473222828641,146.39473222828641,,1.0,146.39473222828641,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,186.3947322282863,964.51036839337,990.5,0.10343002235055218,0.004639473222828639,990.3919305044263,0.1529367027844982,,,,25.728625408272425,,,,,0.5855789289131457,,,,0.9153333333333333,,,,0.9699999999999995,,,,32.80731000580391,,,,32.80731000580391,0.14993068234046936,58.10871349420337,115.81786852167721,172.62848419641978,227.1150353389015,37.39616777602964,28.84249398614635,1,1,23621.26320417882,128.71039254879486,30,0.1822628333655773
1929.1,193.8352524681074,0.9700322580645159,1929.0,10.0,1929.0,1.0,1.4655439892740216,0.007637021676981138,31.0,4.0,3.0,2.0,33.0,73.0,0.37692122402345807,120.83525246810733,120.83525246810733,,1.0,120.83525246810733,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.83525246810734,964.4130628035008,990.5,0.09403474515958202,0.002083525246810732,990.4038817295936,0.1033331661082566,,,,25.887485759984177,,,,,0.4833410098724294,,,,0.9051612903225806,,,,0.9699999999999995,,,,26.949648455990154,,,,26.949648455990154,0.1389435572566947,58.20672870183244,116.02512386194158,172.96750367832828,227.6342760244013,28.62166256597619,25.189858171984916,1,1,20050.53845125667,113.61180022177246,31,0.14972026919994527
1929.11,232.62976467073568,0.9042000000000004,1929.0,11.0,1929.0,2.0,3.858219252717571,0.015886072368310473,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32471816197266445,156.963098004069,156.963098004069,,1.0,156.963098004069,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,194.963098004069,964.591320943025,990.5,0.10635105613775081,0.005696309800406898,990.3879526340618,0.1760745048917743,,,,25.62055718614518,,,,,0.6278523920162761,,,,0.9186666666666671,,,,0.9699999999999995,,,,35.160512885184545,,,,35.160512885184545,0.15125071552075062,58.02472230551655,115.64062543329273,172.3394105550918,226.67417830954474,43.89245813143588,30.306898012264558,1,1,25315.569277332877,135.36918649496602,30,0.19533618269546973
1929.12,454.4195050554729,0.603645161290323,1929.0,12.0,1929.0,3.0,14.866726921314507,0.0337513143124918,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.2316977300271959,349.64531150708575,349.64531150708575,,1.935483870967742,181.2621737758026,179.9957679196475,,,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,398.80660182966636,965.6402195616215,990.5,0.17439909687872468,0.039960357968714146,990.285640545153,0.2351235264877396,0.23184044289378944,,,24.41029745704287,24.35037434085494,,,,0.7250486951032103,0.7199830716785899,,,0.9293548387096773,0.9289655172413791,,,0.9706451612903221,0.9706896551724135,,,39.158923775823254,38.76276194801493,,,75.42086237235335,0.16593641742182494,56.76697666551495,113.01041332035912,168.10686305490376,220.34613745374043,92.93109650460752,42.68655351820385,2,1,56113.12160503086,190.29834313792338,31,0.41900479095751836
1930.01,601.338934209498,0.4952258064516126,1930.0,1.0,1929.0,4.0,10.147645740092651,0.016832081289365607,41.0,6.0,4.0,3.0,66.0,120.0,0.20159448342422456,481.3389342094979,481.3389342094979,,2.032258064516129,237.66386720721212,237.66386720721212,186.3471936472821,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.338934209498,966.2929076895402,990.5,0.2290003850198182,0.06944713750604221,990.2015524774737,0.4061017303007125,0.4061017303007125,0.2458453101237164,,23.502543057633364,23.502543057633364,23.27405777376591,,,0.9506554688288492,0.9506554688288492,0.7453887745891283,,0.9416129032258062,0.9416129032258062,0.93,,0.9774193548387099,0.9774193548387099,0.97,,50.39910406751962,50.39910406751962,38.38120937060997,,102.03631166312343,0.16936567157887492,55.839873477705446,111.08957669459652,165.05904837997986,215.88657956994035,115.29119605639809,79.27512031022023,3,2,75915.01587736384,369.72956158689584,31,0.5668683981284636
1930.02,738.1057181083289,0.43164285714285716,1930.0,2.0,1929.0,5.0,11.119104595084833,0.014603925179444402,36.0,6.0,5.0,4.0,54.0,105.0,0.14305868897424717,633.1057181083289,633.1057181083289,,3.0,211.03523936944293,211.03523936944293,211.03523936944293,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.1057181083289,966.8524228724333,990.5,0.3112833290662101,0.11995040191292235,990.0687662690206,0.3177272289345456,0.3177272289345456,0.3177272289345456,,22.898616167653035,22.898616167653035,22.898616167653035,,,0.8441409574777718,0.8441409574777718,0.8441409574777718,,0.9360714285714289,0.9360714285714289,0.9360714285714289,,0.9732142857142858,0.9732142857142858,0.9732142857142858,,43.156933464869056,43.156933464869056,43.156933464869056,,129.47080039460718,0.1753344295393644,54.9554759529696,109.26679374882963,162.1901033664596,211.74191134448645,150.3380315251626,116.11162975589451,3,3,87004.37786517605,562.7618672124413,28,0.7192822244144845
1930.03,922.8603549193352,0.35883870967741943,1930.0,3.0,1929.0,6.0,4.330458126871107,0.004666488954754293,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13183281939908173,801.6668065322386,801.6668065322386,,3.2903225806451615,246.37289424719086,246.37289424719086,246.37289424719086,215.44353750118185,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,855.5377742741739,967.5914414196776,990.5,0.4373889107089256,0.19646726642723114,989.8661438228639,0.4325318028286874,0.4325318028286874,0.4325318028286874,0.32861511755855033,21.84217060035782,21.84217060035782,21.84217060035782,21.66795241062156,,0.9854915769887639,0.9854915769887639,0.9854915769887639,0.8617741500047275,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9399999999999997,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9766666666666668,48.60335024609155,48.60335024609155,48.60335024609155,42.0429828860419,158.01607802777067,0.17117392922251534,53.67096870008564,106.63078892867134,158.06913926645325,205.85285103439801,170.8138256506985,145.8753859655383,4,3,117563.96205266146,725.6593358595118,31,0.8778671001542822
1930.04,1091.2815002729944,0.3074,1930.0,4.0,1929.0,7.0,11.468849135466424,0.010528733264077089,40.0,10.0,8.0,5.0,62.0,125.0,0.11496451965077273,966.2815002729944,966.2815002729944,,4.0,241.5703750682486,241.5703750682486,241.5703750682486,241.5703750682486,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1024.2815002729944,968.1851019097492,990.5,0.6046615725416402,0.33017638641181457,989.5651620410464,0.4148790723522861,0.4148790723522861,0.4148790723522861,0.4148790723522861,20.965181058945024,20.965181058945024,20.965181058945024,20.965181058945024,,0.9662815002729943,0.9662815002729943,0.9662815002729943,0.9662815002729943,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.70755398676655,45.70755398676655,45.70755398676655,45.70755398676655,182.8302159470662,0.16765487998391312,52.54207719531394,104.32304308542793,154.48325848325132,200.77929057942146,198.12884202955019,166.7471254717469,4,4,131637.7554818877,852.2600169191287,30,1.015723421928146
1930.05,1799.3898914010754,0.20122580645161292,1930.0,5.0,1929.0,8.0,41.69049682226549,0.02383405501833676,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11503762899261755,1592.09956882043,1098.0932514155036,,4.0,274.5233128538759,274.5233128538759,274.5233128538759,274.5233128538759,494.0063174049269,41.497125569644275,5.820702212743523,10.983487271281646,27.54363236403409,408.16136998722334,89.72293202125718,16.56263769661449,21.402842109991322,38.73718075113086,534.8710474065782,1225.7816632433664,970.4162104779316,990.5,0.8923491734031537,0.4775212268401548,989.130129599757,0.533107743777862,0.533107743777862,0.533107743777862,0.533107743777862,18.180811378047594,18.180811378047594,18.180811378047594,18.180811378047594,,1.0980932514155042,1.0980932514155042,1.0980932514155042,1.0980932514155042,0.9305869639391463,0.9305869639391463,0.9305869639391463,0.9305869639391463,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.650934671631816,44.650934671631816,44.650934671631816,44.650934671631816,178.60373868652724,0.10474633945998675,47.58531984501584,94.25496479618397,138.99912426909023,179.24595073786418,198.61589254508664,167.0707673225447,4,4,132881.1815827763,1063.2544854472196,31,0.9922429927029294
1930.06,1348.5611437538532,0.2634,1930.0,6.0,1929.0,9.0,30.29854320089709,0.022983912461626555,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19062190117050815,1107.22781042052,965.4354970482011,,3.6666666666666665,262.2384591020032,262.2384591020032,262.2384591020032,268.08017961328767,141.7923133723188,18.986982619809933,2.562985270504386,5.12009644925376,8.782719540063182,106.33952949268755,77.98698261980992,14.562985270504386,18.45342978258709,23.78271954006318,248.33952949268757,1076.4388947211023,969.0049038873913,990.5,0.7048355281156113,0.3530181660468975,989.4421463058375,0.48796449276700987,0.48796449276700987,0.48796449276700987,0.509603306924854,19.949277925679844,19.949277925679844,19.949277925679844,19.151289629971345,,1.0489538364080127,1.0489538364080127,1.0489538364080127,1.0723207184531505,0.9361309009128826,0.9361309009128826,0.9361309009128826,0.9341963513693233,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,46.94256817448197,46.94256817448197,46.94256817448197,46.02747487506674,171.51268777349034,0.1307407654673746,50.783526617686206,100.74584834768481,148.96865070176645,193.07928191674566,193.18810993265458,141.49753179180232,4,3,123489.13519691306,720.2600169191287,30,0.9528482654082798
1930.07,635.3853630371332,0.48935483870967755,1930.0,7.0,1929.0,10.0,16.353104510165082,0.02437931933082028,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.3504498850806072,422.9337501339072,422.9337501339072,,2.193548387096774,188.34037235957933,188.34037235957933,238.9738613095343,,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,499.0305243274556,966.4154727337038,990.5,0.2256480139203523,0.0618522626985436,990.2124997233808,0.26383340835486835,0.26383340835486835,0.40475176568875865,,23.53319358132254,23.53319358132254,21.8833774251549,,,0.7533614894383175,0.7533614894383175,0.9558954452381371,,0.9274193548387102,0.9274193548387102,0.9399999999999998,,0.9738709677419352,0.9738709677419352,0.9800000000000001,,39.07175467655607,39.07175467655607,47.24489138524341,,87.28768187928826,0.13505629545372483,55.59757929456969,110.59492987136834,164.2920803923186,214.80522178539675,145.39095022904732,59.85783204283163,3,2,64942.035318190465,284.3137771040112,31,0.48493156599604587
1930.08,401.40539917333876,0.6537096774193547,1930.0,8.0,1929.0,11.0,4.139333444852529,0.010373192176873198,47.0,8.0,6.0,5.0,89.0,155.0,0.38941194042773775,246.40539917333888,246.40539917333888,,1.2258064516129032,212.77658219402502,148.92761805124687,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,307.4053991733388,965.3986438597074,990.5,0.1440460735262011,0.019397910189240666,990.3365560162848,0.33285935499476565,0.15705748103957104,,,24.605052801582296,24.51439017404176,,,,0.8511063287760999,0.5957104722049875,,,0.9358064516129034,0.9157142857142857,,,0.9758064516129032,0.9699999999999999,,,47.02992524533313,31.813900806926316,,,54.213709298510054,0.1344957198252767,57.090181936529284,113.68216917569858,169.17789474764126,221.9250221932815,66.77466259013282,41.38630400681213,2,1,40334.999718091465,186.99444031358277,31,0.3011872738806113
1930.09,288.5722336467757,0.8045000000000003,1930.0,9.0,1929.0,12.0,3.2482844773381276,0.011087567118718698,40.0,6.0,4.0,3.0,65.0,118.0,0.4117811838745664,170.57223364677563,170.57223364677563,,1.0,170.57223364677563,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.57223364677563,964.8610398525958,990.5,0.11502959134138638,0.007318412303771377,990.3776519963548,0.2103071365742623,,,,25.306305007184708,,,,,0.6822889345871027,,,,0.9253333333333339,,,,0.9706666666666662,,,,38.04856388231586,,,,38.04856388231586,0.13117480746119065,57.73468530166199,115.02999443425526,171.34689917590336,225.1680601931447,50.377350170989935,31.13668923064445,1,1,27394.965995267416,140.92865648880596,30,0.2113809104573103
1930.1,241.33614548274,0.8920967741935482,1930.0,10.0,1930.0,1.0,1.1494339062439811,0.00482156915341248,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.43672935373758043,135.94904870854637,135.94904870854637,,1.0,135.94904870854637,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,184.82001645048197,964.6440811072921,990.5,0.1028931874263006,0.00359490487085464,990.3935119077025,0.13113674512381468,,,,25.61829405528707,,,,,0.5437961948341856,,,,0.9109677419354839,,,,0.9699999999999995,,,,30.18848884811573,,,,30.18848884811573,0.12508701266387107,57.97116102106427,115.5274264964174,172.15438171634727,226.39109236939373,33.23928986507721,28.157384191166887,1,1,22460.235702998085,126.29620539524255,31,0.16771382693397613
1930.11,222.22609265879254,0.9226333333333335,1930.0,11.0,1930.0,2.0,2.268427907702619,0.009916405149406329,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34362445368621336,146.55942599212594,146.55942599212594,,1.0,146.55942599212594,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,184.55942599212588,964.5327020537898,990.5,0.10280434977004296,0.004655942599212595,990.3925397076307,0.1556903557761517,,,,25.70414729806464,,,,,0.5862377039685038,,,,0.9153333333333337,,,,0.9699999999999995,,,,32.841761513916786,,,,32.841761513916786,0.14704251553152875,58.086029566702265,115.7699308998303,172.5501366799043,226.99518641694308,43.102722265868586,25.276667738283304,1,1,23646.068290020088,114.086012326485,30,0.18245423063287106
1930.12,356.21448514877403,0.711741935483871,1930.0,12.0,1930.0,3.0,7.151085742219705,0.02003919960700416,31.0,5.0,3.0,2.0,36.0,77.0,0.22114250382078468,279.21448514877403,279.21448514877403,,1.6774193548387097,173.90537280802405,155.45630869348807,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,318.21448514877403,965.1857154493598,990.5,0.14763070108791668,0.025965395460526532,990.3264039034515,0.22106307523354504,0.1716135092014477,,,24.919625378858395,24.800231073380175,,,,0.6956214912320958,0.6218252347739524,,,0.9254838709677425,0.9200000000000002,,,0.9712903225806448,0.9699999999999999,,,38.32432053318215,33.74653970991907,,,61.18487969151442,0.17104316413793313,57.35031501721105,114.22557493680577,170.0509303404515,223.2271075343945,80.13947604087508,42.49582526775527,2,1,45521.55049048673,189.40022953190976,31,0.33991599828619123
1931.01,519.6013731094139,0.5455806451612901,1931.0,1.0,1930.0,4.0,7.327417152297044,0.014225419772633282,34.0,5.0,4.0,3.0,45.0,91.0,0.17676740789625534,428.6013731094139,428.6013731094139,,2.0,214.30068655470694,214.30068655470694,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,471.6013731094139,965.9382061789922,990.5,0.2011134364664492,0.05595530259538885,990.2429312609378,0.32959589170039183,0.32959589170039183,,,23.975129190245458,23.975129190245458,,,,0.8572027462188274,0.8572027462188274,,,0.9358064516129037,0.9358064516129037,,,0.9741935483870969,0.9741935483870969,,,45.91554135610689,45.91554135610689,,,91.83108271221379,0.1764787852500792,56.361498572576274,112.16844780664776,166.76636333964996,218.3743518288984,107.74463913558644,77.19037756912104,2,2,68322.32553788704,356.8465197889612,31,0.5101726817345209
1931.02,684.4697598258774,0.4546071428571428,1931.0,2.0,1930.0,5.0,7.700512664134172,0.011078435027791824,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14503969775175213,586.6126169687348,586.6126169687348,,2.642857142857143,224.83038807507734,224.83038807507734,213.03619682890223,,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,631.4697598258774,966.6368473001104,990.5,0.28273609265268257,0.10260499265179887,990.1146589146954,0.36033972132141306,0.36033972132141306,0.322371122436953,,23.11747189326355,23.11747189326355,22.911801032233242,,,0.8993215523003092,0.8993215523003092,0.8521447873156089,,0.9389285714285717,0.9389285714285717,0.9377777777777775,,0.9771428571428575,0.9771428571428575,0.9755555555555557,,46.82500818308278,46.82500818308278,43.79335452328078,,121.80288713113177,0.17781536144690588,55.30132181212487,109.97911682167944,163.31007906059511,213.35719542362298,141.6205428356023,102.23046334686724,3,2,81851.54015212056,479.90357642455183,28,0.6766827062840655
1931.03,1098.8125867992085,0.32138709677419347,1931.0,3.0,1930.0,6.0,41.360156500797814,0.029766090816225586,41.0,8.0,7.0,6.0,67.0,129.0,0.12454741578953124,969.8125867992087,891.0271634521744,,3.6129032258064515,246.47336340403348,246.47336340403348,246.47336340403348,247.3589089706466,78.7854233470344,10.219612422163234,1.7501682774952654,2.8084051506045493,3.664438295210902,60.34279920156044,51.21961242216324,9.750168277495266,9.808405150604548,9.664438295210902,127.34279920156047,961.8053493024375,968.1647721757888,990.5,0.5651656655492857,0.28417117149024773,989.6506631629604,0.4333777814473262,0.4333777814473262,0.4333777814473262,0.4379981338689615,21.052513205724473,21.052513205724473,21.052513205724473,20.342559112807475,,0.9858934536161346,0.9858934536161346,0.9858934536161346,0.9894356358825865,0.9372811324252649,0.9372811324252649,0.9372811324252649,0.9355639529043791,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9778947368421056,46.519347681353665,46.519347681353665,46.519347681353665,44.89681954259527,167.07544857016777,0.15821556167315026,52.48345616618308,104.21188816229851,154.33198117697555,200.61540923167846,197.02056920221602,136.9865324916783,4,3,124304.13373620479,671.5179310203088,31,0.9281969365009318
1931.04,2890.6205762182726,0.09846666666666669,1931.0,4.0,1930.0,7.0,40.69239822925938,0.015112753121407972,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06683920166326963,2696.6205762182726,1100.0,,4.0,275.0,275.0,275.0,275.0,1596.6205762182722,49.0,5.666666666666667,12.333333333333334,63.95290731213219,1465.6676689061399,100.0,18.0,25.0,79.95290731213218,1567.6676689061399,1243.0,973.2438056149238,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.319292391961389,15.319292391961389,15.319292391961389,15.319292391961389,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9128458537070494,0.9128458537070494,0.9128458537070494,0.9128458537070494,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.98322645873303,36.98322645873303,36.98322645873303,36.98322645873303,147.93290583493211,0.05196151372277577,40.36185026837623,79.66829703933097,116.77869544734045,148.85038577637476,164.7924216739062,136.97093645583678,4,4,106511.69220115116,2115.0908465866933,30,0.8218494768607343
1931.05,2676.2400293788355,0.11796774193548387,1931.0,5.0,1930.0,8.0,47.31677881453487,0.01854574083342454,65.0,14.0,17.0,23.0,202.0,321.0,0.12389025997892116,2355.2400293788355,1100.0,,4.0,275.0,275.0,275.0,275.0,1255.2400293788353,35.0,4.0,8.0,54.18633522021469,1154.0536941586213,100.0,18.0,25.0,77.18633522021466,1356.0536941586217,1243.0,972.7213990876804,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.841698919205049,15.841698919205049,15.841698919205049,15.841698919205049,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9167086287210876,0.9167086287210876,0.9167086287210876,0.9167086287210876,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.423375593404074,38.423375593404074,38.423375593404074,38.423375593404074,153.69350237361633,0.06019981259062652,41.7355195893359,82.43915375727416,120.9919963309506,154.5954730036419,174.28669554472594,135.93368944390528,4,4,114347.96576597054,1600.1400609298728,31,0.8538527909645351
1931.06,1369.3546223303385,0.25860000000000005,1931.0,6.0,1930.0,9.0,32.846422842017475,0.024329680535393042,62.0,12.0,14.0,16.0,153.0,257.0,0.19520182941037265,1112.3546223303383,990.537035975896,,3.8333333333333335,258.07798739320833,258.07798739320833,258.07798739320833,259.563688555525,121.8175863544424,15.61340437555305,2.5471366224293956,4.221928136523954,7.5839742477473875,91.8511429721886,77.61340437555306,14.547136622429397,18.221928136523957,23.583974247747385,244.8511429721886,1100.9195051104025,969.0690727700513,990.5,0.7278146569459698,0.372918922874539,989.3992664201795,0.4747825809535247,0.4747825809535247,0.4747825809535247,0.48038322387131727,19.855411069174796,19.855411069174796,19.855411069174796,19.51663187886248,,1.0323119495728332,1.0323119495728332,1.0323119495728332,1.0382547542220997,0.9354690572872819,0.9354690572872819,0.9354690572872819,0.934562868744738,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792000000000002,45.86515938074515,45.86515938074515,45.86515938074515,45.28641775201677,175.3341596022494,0.13128802944974394,50.65874001042476,100.49099333637956,148.57324045579583,192.52121848314434,193.18810993265458,134.94358334222713,4,3,126240.59491361957,678.7473756693486,30,0.9740786644569411
1931.07,630.1556732460837,0.48709677419354835,1931.0,7.0,1930.0,10.0,14.874584687176824,0.022240334825155816,58.0,11.0,11.0,11.0,136.0,227.0,0.37437986337108403,403.1556732460835,403.1556732460835,,2.0,205.67211358201615,194.98796958912394,210.4606280537733,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.1556732460835,966.4016602446219,990.5,0.2140222440480317,0.05472790397609369,990.2312498519757,0.3122999420723602,0.27940917879611493,0.315252022573372,,23.517289665281695,23.416362783179643,22.403660534866482,,,0.8226884543280645,0.7799518783564955,0.8418425122150932,,0.9329032258064518,0.9300000000000003,0.9359999999999999,,0.9745161290322579,0.9734615384615383,0.976,,43.17574320806038,40.47118166033889,42.243939751312084,,83.9328535927498,0.13086222050006424,55.645501734237705,110.691151134038,164.43729165301085,215.00064435153988,135.97434949614205,54.06683448727488,3,1,62446.043073005865,247.6352503668669,31,0.4662936310708323
1931.08,399.62351465406834,0.6563870967741935,1931.0,8.0,1930.0,11.0,4.799533901436372,0.012253335450350128,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4223952215677543,234.33319207342328,234.33319207342328,,1.2580645161290323,196.03100385859727,148.42097933245077,,,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,298.88157917019737,965.3887795425786,990.5,0.14119301418053054,0.018152405696491604,990.3406545801232,0.2901521199480138,0.15611333827708002,,,24.661722917596236,24.520433233563082,,,,0.7841240154343889,0.5936839173298031,,,0.93,0.915,,,0.9738709677419352,0.9699999999999999,,,43.09800794289347,31.68869282565058,,,51.27573512370652,0.12648938682050873,57.10080855663773,113.70454049412236,169.21425326266734,221.98018797535133,67.37486054347096,30.968067713626976,2,1,38149.14693203764,141.84969942233937,31,0.28486519513170283
1931.09,291.5503821632193,0.7985333333333335,1931.0,9.0,1930.0,12.0,2.498694115615556,0.008819272201209798,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4315640507608227,166.88371549655264,166.88371549655264,,1.0,166.88371549655264,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,219.88371549655264,964.8706966208159,990.5,0.1148170451492213,0.006734611222353051,990.3784483436282,0.20270679687241566,,,,25.30504492594018,,,,,0.6675348619862108,,,,0.9239999999999998,,,,0.9699999999999995,,,,37.16562554556159,,,,37.16562554556159,0.12655116598477945,57.724628602828155,115.00877839584449,171.3123117568156,225.1153446923786,45.854845845761325,24.75649735321015,1,1,26759.250392804337,112.88887595387268,30,0.2064756974753421
1931.1,244.46291582840982,0.8844193548387099,1931.0,10.0,1931.0,1.0,1.2840612398207403,0.005093383914563427,37.0,5.0,3.0,2.0,50.0,97.0,0.39720463308941223,147.46291582840988,147.46291582840988,,1.0,147.46291582840988,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.46291582840988,964.6632813803016,990.5,0.1054987213051397,0.004746291582840989,990.389754987112,0.1543188881332997,,,,25.57215471867715,,,,,0.5898516633136394,,,,0.9135483870967746,,,,0.9699999999999995,,,,32.78630347194918,,,,32.78630347194918,0.13400857767966284,57.95125186968593,115.48541302431249,172.0858600163226,226.2865919617559,38.28745422888996,31.53763592953144,1,1,24393.009783130175,142.19066032867656,31,0.18214613039971755
1931.11,307.1314763501232,0.7770333333333334,1931.0,11.0,1931.0,2.0,7.634347408274266,0.024561203865718487,40.0,6.0,4.0,3.0,53.0,106.0,0.3495964197074477,201.13147635012336,201.13147635012336,,1.1,187.30410001357967,138.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.13147635012325,964.9466966351955,990.5,0.125298957930658,0.011645582184128169,990.3630554598851,0.25497823830604616,0.13522358209190444,,,25.161380586383505,24.876326041247854,,,,0.749216400054319,0.5530950534617458,,,0.9293333333333336,0.91,,,0.9723333333333333,0.9700000000000001,,,41.83672489705568,29.78572375199855,,,44.81529727225554,0.14502514163702146,57.635556228735744,114.8222514305527,171.01153072862624,224.6642523595628,59.5714475039971,34.578322886042926,2,1,32267.014036023975,155.0754653463963,30,0.24897387373475288
1931.12,582.2559504895813,0.5086774193548386,1931.0,12.0,1931.0,3.0,9.359338429589378,0.017002840810855607,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2161613898825482,458.83659565087174,458.83659565087174,,1.967741935483871,233.81987297465741,232.5172800987548,,,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,515.5462730702266,966.2134669685657,990.5,0.22185143828594103,0.06257733608215721,990.2155712256321,0.3950690352890587,0.3906779407480613,,,23.607035221777487,23.579149369752088,,,,0.9352794918986299,0.9300691203950195,,,0.9367741935483875,0.9363333333333337,,,0.9787096774193552,0.978666666666667,,,49.61297412388413,49.235961207463454,,,97.26067851820362,0.16633682492803717,55.952258018348836,111.32250887885246,165.42885397970898,216.42815567689505,108.28674108261606,60.92336161650425,2,1,72361.94481754347,272.8976592517356,31,0.5403371028789088
1932.01,834.5206950757815,0.3940645161290324,1932.0,1.0,1931.0,4.0,17.125426412287617,0.020215147204031322,46.0,7.0,6.0,4.0,76.0,139.0,0.1701389695255712,695.5206950757813,695.5206950757813,,2.7419354838709675,254.30826685446692,254.30826685446692,251.91430445096847,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.5206950757815,967.2380827803033,990.5,0.3658126817831244,0.14740221108012241,989.9867851071365,0.4600756477259097,0.4600756477259097,0.45208352528400253,,22.28862667910773,22.28862667910773,21.992925559228283,,,1.0172330674178678,1.0172330674178678,1.0076572178038736,,0.9409677419354844,0.9409677419354844,0.9391304347826087,,0.9793548387096778,0.9793548387096778,0.979130434782609,,51.22317196589308,51.22317196589308,49.917023497179855,,139.4815549135648,0.16707043133237784,54.27974782642183,107.88058068304386,160.02417452655197,208.6494512190764,160.18723286053958,105.71819206199706,3,2,103774.27685569222,502.65814960049886,31,0.7748975272975823
1932.02,1085.555543048626,0.30934482758620685,1932.0,2.0,1931.0,5.0,11.972546313766202,0.010539367004874541,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14382124651770153,931.3141637382813,927.4586430166718,,3.896551724137931,238.89276434829839,238.89276434829839,238.89276434829839,235.10115958390472,3.8555207216096616,1.210126941819091,0.1969974091333404,0.14071243509524314,0.11256994807619454,2.195113987485793,48.34805797630185,7.886652581547133,6.52002277992283,4.802225120489987,90.53994157369269,990.2133763544434,968.1666148083604,990.5,0.5742910024433863,0.300586397383798,989.6251226001724,0.40811072255853,0.40811072255853,0.40811072255853,0.3949233658262777,21.05039706925392,21.05039706925392,21.05039706925392,20.99768580264284,,0.9555710573931935,0.9555710573931935,0.9555710573931935,0.9404046383356192,0.9365767578629696,0.9365767578629696,0.9365767578629696,0.9361817683856197,0.9775862068965521,0.9775862068965521,0.9775862068965521,0.9773076923076925,45.098490001518186,45.098490001518186,45.098490001518186,44.20777291195341,174.9300250290645,0.1612483834064484,52.57380270861377,104.38819956711156,154.5852456093173,200.92532896239578,197.08161861424298,158.45411433323898,4,3,121751.29742022892,815.2600169191287,29,0.9718334723836919
1932.03,2948.6382086859358,0.1065161290322581,1932.0,3.0,1931.0,6.0,91.59964697959802,0.03647923181879893,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.0754229980454662,2745.767240944,1100.0,,4.0,275.0,275.0,275.0,275.0,1645.767240944,46.12581547983629,8.07050857068751,13.933836247830714,54.428647126564485,1523.2084335190812,98.6742025766105,17.780185990042348,23.99835237686297,64.84800196527416,1643.3374657771458,1240.452740943516,973.2317082899598,990.5,0.9166835061368647,0.4800000000000003,989.1033164938634,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.33667342390362,15.33667342390362,15.33667342390362,15.33667342390362,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9065034053542719,0.9065034053542719,0.9065034053542719,0.9065034053542719,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.85968577788994,36.85968577788994,36.85968577788994,36.85968577788994,147.43874311155977,0.06002878505398226,40.162542769509436,79.28978841365442,116.2623164584755,148.2891377619304,192.5688371513287,124.77880013240627,4,4,109694.42487500048,1194.3221475704609,31,0.8191041283975543
1932.04,2987.0133260530883,0.09319999999999998,1932.0,4.0,1931.0,7.0,51.86825958996225,0.0179589126588515,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09040209797283315,2718.0133260530883,1100.0,,4.0,275.0,275.0,275.0,275.0,1618.0133260530888,35.333333333333336,4.333333333333333,8.333333333333336,57.0,1513.0133260530886,100.0,18.0,25.0,80.0,1664.0133260530886,1243.0,973.4509590842835,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.112138922601986,15.112138922601986,15.112138922601986,15.112138922601986,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9097025275971309,0.9097025275971309,0.9097025275971309,0.9097025275971309,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.37549724078428,36.37549724078428,36.37549724078428,36.37549724078428,145.5019889631371,0.05044294288680872,39.7651142248518,78.47040817853869,114.97181649672356,146.42190729567696,165.05822546478257,128.76295424450393,4,4,104761.43205345873,2035.94942663694,30,0.8083443831285396
1932.05,1702.2718860617147,0.21000000000000005,1932.0,5.0,1931.0,8.0,32.260969568097885,0.0190593740908147,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.12915676963969286,1483.1751118681666,1099.5962366864485,,4.0,274.8990591716121,274.8990591716121,274.8990591716121,274.8990591716121,383.578875181718,41.52703831792664,6.035451561231475,10.69293738196008,21.98290838590368,303.34053953469595,91.10768347921696,17.003193496715348,21.660679317443947,34.24097290203271,438.66312017985723,1229.3677929798248,970.12244316644,990.5,0.896513659958188,0.47947510769238355,989.1240112323494,0.5345450178599978,0.5345450178599978,0.5345450178599978,0.5345450178599978,18.4670230480495,18.4670230480495,18.4670230480495,18.4670230480495,,1.0995962366864491,1.0995962366864491,1.0995962366864491,1.0995962366864491,0.9309581217415999,0.9309581217415999,0.9309581217415999,0.9309581217415999,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.4376284735134,45.4376284735134,45.4376284735134,45.4376284735134,181.7505138940536,0.11046086046498184,48.308435466764294,95.71790437179465,141.2345102732722,182.32021543163577,196.1551430330145,167.0707673225447,4,4,135222.38233717586,1087.4833372799076,31,1.0097250771891866
1932.06,981.5847216914958,0.34713333333333324,1932.0,6.0,1931.0,9.0,21.70453080416383,0.023653312609179092,45.0,10.0,9.0,9.0,88.0,161.0,0.17049171084471743,820.5847216914957,820.5847216914957,,3.433333333333333,238.17318658619084,238.17318658619084,236.71866237700652,246.60186060114935,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,884.5847216914957,967.7631642685926,990.5,0.4878053403971219,0.23989819973241797,989.7722964598704,0.4059164644728373,0.4059164644728373,0.40111820026137807,0.43249625805006714,21.60321572680508,21.60321572680508,21.49742643566656,20.716970546490238,,0.9526927463447633,0.9526927463447633,0.946874649508026,0.9864074424045974,0.9386666666666666,0.9386666666666666,0.9382142857142857,0.9399999999999996,0.9780000000000001,0.9780000000000001,0.977857142857143,0.9793333333333336,46.21652149228922,46.21652149228922,45.64468516627074,46.07118494113177,158.07034161033042,0.16107164942102242,53.30353028909042,105.8831017974613,156.91586669111032,204.241012640592,197.11621203680318,106.03791283171164,4,2,113810.64595943787,506.7618672124413,30,0.8781685645018354
1932.07,520.169319447046,0.5487096774193551,1932.0,7.0,1931.0,10.0,7.70149276140528,0.014423950129343596,50.0,10.0,9.0,9.0,108.0,186.0,0.3641067666389387,334.1693194470459,334.1693194470459,,1.7096774193548387,204.17784704514585,183.16980202085918,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.16931944704595,965.9376980624473,990.5,0.17663494050915504,0.03683386388940919,990.2865311956012,0.30732115859086373,0.24377622861958972,,,24.041511974563118,23.944104832057587,,,,0.8167113881805834,0.7326792080834367,,,0.9329032258064516,0.9272727272727272,,,0.9741935483870968,0.9718181818181818,,,43.89269975681345,38.74898776599168,,,71.39198139719464,0.13613080086280202,56.355786946660245,112.15728493469179,166.75028279471,218.35454750338172,101.07493178015386,53.557643058632564,2,1,53115.63415951282,243.01559160887763,31,0.3966221188733036
1932.08,371.1579207625114,0.6887741935483872,1932.0,8.0,1931.0,11.0,3.4319878819064193,0.009272715633518235,47.0,8.0,6.0,5.0,89.0,155.0,0.4203448629887575,216.1579207625115,216.1579207625115,,1.0,216.1579207625115,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.1579207625115,965.2545432991817,990.5,0.13399718460531732,0.013875493708480492,990.3521273216866,0.3369839767197724,,,,24.76060004578465,,,,,0.8646316830500456,,,,0.9387096774193548,,,,0.9754838709677416,,,,48.08792396125156,,,,48.08792396125156,0.12893335034881429,57.27159222516915,114.06047928536427,169.7841263754814,222.8256664086087,59.702769010589854,36.92613005942947,1,1,35777.415427171145,167.62396726977863,31,0.2671551331180641
1932.09,282.9385597551799,0.8133333333333334,1932.0,9.0,1931.0,12.0,2.198602099331411,0.007707606403266809,40.0,6.0,4.0,3.0,65.0,118.0,0.4188654935905051,164.9385597551799,164.9385597551799,,1.0,164.9385597551799,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.93855975517988,964.8341557780714,990.5,0.11314610964000567,0.006509269199750584,990.3803446211601,0.19506072634550337,,,,25.351128116743375,,,,,0.6597542390207195,,,,0.9230000000000004,,,,0.9699999999999995,,,,36.73222802396406,,,,36.73222802396406,0.1294027054127926,57.7654750488044,115.09456110803391,171.45123086285824,225.32501446631346,45.854845845761325,30.654217374433408,1,1,26447.204177254127,138.6659042898363,30,0.20406793346646704
1932.1,221.84020082034667,0.9238709677419357,1932.0,10.0,1932.0,1.0,1.8106556818926953,0.008053691707293309,37.0,5.0,3.0,2.0,50.0,97.0,0.4397786426209717,124.84020082034685,124.84020082034685,,1.0,124.84020082034685,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.84020082034672,964.5304964529093,990.5,0.0977864320978455,0.00248402008203468,990.3997295478205,0.11214954266883402,,,,25.757083552241937,,,,,0.4993608032813871,,,,0.9051612903225805,,,,0.9658064516129036,,,,27.607548876347096,,,,27.607548876347096,0.12380949137624812,58.08776579751711,115.77367328878496,172.55642764716868,227.00519614184316,35.61177512268545,22.539226865292967,1,1,20540.016364002226,103.71039254879486,31,0.15337527153526154
