MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1932.11,223.7485785213579,0.919933333333333,1932.0,11.0,1932.0,2.0,3.6314316819814327,0.01450182572033865,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3474537254750141,148.08191185469119,148.08191185469119,,1.0,148.08191185469119,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.0819118546912,964.5322471030393,990.5,0.10331324538424623,0.00492327092600969,990.3917634836896,0.1651859653621375,,,,25.694330415288164,,,,,0.5923276474187644,,,,0.9120000000000003,,,,0.967333333333333,,,,33.05063470850122,,,,33.05063470850122,0.14540963937261656,58.08360819449688,115.76522726461693,172.54343451627395,226.98711519643194,49.08581411155296,23.40181655887416,1,1,23796.456990120874,107.71039254879486,30,0.18361463726945118
1932.12,343.5680372583738,0.7303548387096773,1932.0,12.0,1932.0,3.0,6.888630304850951,0.019341257638200094,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2639539284048662,257.85835983901904,257.85835983901904,,1.4516129032258065,183.22975040508013,165.249063746579,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,299.4390050003094,965.1227950721369,990.5,0.1413457560583158,0.02257940165806144,990.3360748422836,0.2456380566053942,0.1952293961695763,,,24.96764171354165,24.675452478913684,,,,0.7329190016203208,0.6609962549863159,,,0.9267741935483873,0.922142857142857,,,0.9722580645161286,0.9700000000000001,,,40.52991424647651,35.77106619874578,,,56.684589303974626,0.16225191111264847,57.42073961633742,114.37346966209267,170.29042157133645,223.58853955619324,83.90801483551299,36.3459986151707,2,1,42173.33444215712,163.29834313792338,31,0.3149143850220812
1933.01,629.7492023450139,0.4842580645161291,1933.0,1.0,1932.0,4.0,15.878216162861976,0.025797666256945236,41.0,6.0,4.0,3.0,66.0,120.0,0.1947249609972068,509.74920234501366,509.74920234501366,,2.4516129032258065,210.00894723358152,210.00894723358152,198.6907531580981,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.7492023450137,966.4058977564122,990.5,0.24607321114156297,0.08073677584027254,990.1731900130184,0.3160599993707323,0.3160599993707323,0.27968186462356115,,23.451232257235002,23.451232257235002,23.05634691988564,,,0.8400357889343264,0.8400357889343264,0.7947630126323924,,0.9338709677419352,0.9338709677419352,0.9299999999999998,,0.9732258064516125,0.9732258064516125,0.9700000000000001,,43.93997040190047,43.93997040190047,40.536363307824914,,106.18668552346381,0.16825467224562687,55.65740339535451,110.71387035175013,164.46862159550085,215.03570692014597,125.5953444263828,75.49173111122235,3,2,79002.8940294571,350.31377710401114,31,0.5899260306859102
1933.02,818.584458625226,0.39921428571428574,1933.0,2.0,1932.0,5.0,8.163113627862904,0.009680486056050064,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14459449491757945,702.1558871966546,702.1558871966546,,3.0714285714285716,229.04928987558,229.04928987558,229.04928987558,210.1122459788043,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,752.0130300537975,967.1743378345009,990.5,0.36047284149604886,0.14955876715226718,989.9899683913517,0.3759472606466385,0.3759472606466385,0.3759472606466385,0.3125572087631179,22.43968329620418,22.43968329620418,22.43968329620418,21.8166611094777,,0.9161971595023202,0.9161971595023202,0.9161971595023202,0.8404489839152172,0.9360714285714289,0.9360714285714289,0.9360714285714289,0.935,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.975,46.02080277071223,46.02080277071223,46.02080277071223,40.9979217039147,140.99083129098778,0.1719723212258495,54.40634513736706,108.13895535424227,160.42460644285623,209.21358160089795,167.13130904594846,120.12982539780519,4,3,94745.8386275438,589.5834105809248,28,0.7832823960610433
1933.03,1160.1003127011652,0.2936451612903226,1933.0,3.0,1932.0,6.0,15.592259846798125,0.013077473433803338,41.0,8.0,7.0,6.0,67.0,129.0,0.11291921537673331,1031.1003127011652,995.3261468024373,,4.0,248.83153670060932,248.83153670060932,248.83153670060932,248.83153670060932,35.774165898727915,11.131249399729445,2.0625199293550076,1.9412338084581038,1.6639146929640891,18.97524806822127,52.13124939972945,10.062519929355007,8.941233808458103,7.66391469296409,85.97524806822128,1066.46114993998,968.4007136484606,990.5,0.6679207649418956,0.3670195258775662,989.4650597091808,0.44231232159159434,0.44231232159159434,0.44231232159159434,0.44231232159159434,20.622033739128433,20.622033739128433,20.622033739128433,20.622033739128433,,0.9953261468024378,0.9953261468024378,0.9953261468024378,0.9953261468024378,0.9367512528719215,0.9367512528719215,0.9367512528719215,0.9367512528719215,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,46.00199004080959,46.00199004080959,46.00199004080959,46.00199004080959,184.00796016323832,0.15996390294333077,52.09639595112255,103.41506751000999,153.08008752159495,198.81194538489973,197.57163417802602,159.4165900104942,4,4,136901.92236144928,826.150592161086,31,1.0222664453513237
1933.04,1460.1442539929058,0.2366666666666667,1933.0,4.0,1932.0,7.0,16.66646723179353,0.011613088554179078,45.0,11.0,10.0,10.0,72.0,148.0,0.1017989917761349,1312.1442539929058,1100.0,,4.0,275.0,275.0,275.0,275.0,212.1442539929059,46.76894834614505,6.400248564353046,12.20616426209379,14.334071215736891,132.43482160457714,91.76894834614505,17.400248564353042,22.206164262093786,24.33407121573688,204.43482160457708,1231.375361172592,969.3566517047417,990.5,0.8993039054755091,0.4800000000000003,989.1206960945245,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.229109609783016,19.229109609783016,19.229109609783016,19.229109609783016,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.931637641167615,0.931637641167615,0.931637641167615,0.931637641167615,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.36195490502414,47.36195490502414,47.36195490502414,47.36195490502414,189.44781962009657,0.13045637107585292,50.09828843372646,99.34628982725118,146.7970206351819,190.01384628846583,196.81780526736654,185.08377468772355,4,4,136402.4301264695,1100.1416263717365,30,1.052487886778314
1933.05,970.5560361910351,0.34896774193548386,1933.0,5.0,1932.0,8.0,18.74068305401331,0.02048582924482275,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1690083051348075,809.0399071587773,809.0399071587773,,3.4516129032258065,235.30286440496687,235.30286440496687,233.2177843284286,233.00898645560747,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,870.6205523200673,967.7343487524378,990.5,0.4657474513354901,0.22082981195453882,989.8134227367101,0.39572443276321484,0.39572443276321484,0.38860191549441186,0.385675830589315,21.68334955150898,21.68334955150898,21.589267476322537,21.00977759665691,,0.9412114576198671,0.9412114576198671,0.9328711373137142,0.9320359458224297,0.9390322580645161,0.9390322580645161,0.9382758620689655,0.9393749999999996,0.9783870967741938,0.9783870967741938,0.9782758620689657,0.9793750000000003,45.946126204233046,45.946126204233046,45.26027473183799,44.13716400334772,157.01298115933267,0.16227092018282457,53.36610690727574,106.01035845739243,157.11195986315957,204.51461789220983,188.04530244153813,109.95431841687994,4,2,116817.65798254353,520.7618672124413,31,0.8722943397740706
1933.06,471.11117195789046,0.5888333333333333,1933.0,6.0,1932.0,9.0,9.228806932023524,0.01813539823711412,39.0,9.0,7.0,5.0,59.0,119.0,0.2578497467907768,352.11117195789063,352.11117195789063,,1.9333333333333333,185.11884128733652,178.92035428987944,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,407.1111719578905,965.7183631483853,990.5,0.1785873116677491,0.04068695380076755,990.2807257345315,0.25461763731399023,0.23545067223762625,,,24.307744948832536,24.297751194772342,,,,0.7404753651493461,0.7156814171595177,,,0.9273333333333336,0.925714285714286,,,0.9726666666666665,0.9721428571428569,,,39.82974878190183,38.33829051335397,,,75.6121532610322,0.15954113930979455,56.65998719030093,112.78833374388577,167.7534865838131,219.82679647731814,113.73595757464102,59.837411343083495,2,1,54440.750347943176,271.8976592517356,30,0.4200675181168455
1933.07,331.61209422677916,0.7398387096774194,1933.0,7.0,1932.0,10.0,3.264150222520342,0.00976973951760817,37.0,8.0,6.0,4.0,53.0,108.0,0.32818196747497613,223.61209422677896,223.61209422677896,,1.064516129032258,214.63551869728974,139.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.61209422677905,965.0592614398496,990.5,0.13315335572340084,0.014993267676972656,990.3518533765994,0.3334571954146229,0.1369237284359607,,,24.959134741335046,24.854743640390183,,,,0.858542074789159,0.5565476828283327,,,0.9374193548387098,0.91,,,0.975806451612903,0.97,,,48.12123204565097,29.945654501951772,,,50.05320975545432,0.1504400192078625,57.506419354209726,114.55147731931937,170.57406159860662,224.0062859435413,61.380682956129405,40.6515845529771,2,1,37239.58805805802,181.709002353605,31,0.2780733875303018
1933.08,248.15280175327013,0.8769999999999998,1933.0,8.0,1932.0,11.0,2.277108043581293,0.009110003736980277,34.0,7.0,5.0,3.0,44.0,93.0,0.3778392100595436,155.15280175327007,155.15280175327007,,1.0,155.15280175327007,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,201.15280175327015,964.6700089768883,990.5,0.10845562503058324,0.005515280175327012,990.3860290947945,0.17400862069067854,,,,25.54201149721504,,,,,0.6206112070130805,,,,0.9180645161290323,,,,0.9699999999999995,,,,34.63025073804804,,,,34.63025073804804,0.13883563793386636,57.94249100407464,115.46717253815002,172.05670080864124,226.24343111052406,43.92898033912575,28.14523424817204,1,1,25764.906549107745,126.11865300258486,31,0.1923902818780447
1933.09,202.5469962773151,0.9559,1933.0,9.0,1932.0,12.0,1.0893889059481532,0.0054493448133028045,30.0,6.0,4.0,2.0,30.0,72.0,0.3559214671353295,130.54699627731503,130.54699627731503,,1.0,130.54699627731503,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.5469962773151,964.4288483364351,990.5,0.0980273850945392,0.0030546996277315015,990.3989179152776,0.12082815808788414,,,,25.849241420754446,,,,,0.52218798510926,,,,0.9089999999999999,,,,0.9699999999999995,,,,29.192384805673353,,,,29.192384805673353,0.14401540614938346,58.19109267664426,115.99202284681911,172.9132672399941,227.5510060272814,33.13070932887749,25.408880416555228,1,1,21018.51706008481,114.61180022177246,30,0.16217991558707415
1933.1,172.31200949806714,0.9850645161290319,1933.0,10.0,1933.0,1.0,1.6780230797736677,0.009724817880177483,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.34268987254778377,113.53781594967998,113.53781594967998,,1.0,113.53781594967998,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,146.11846111097032,964.4553759810042,990.5,0.0896994753787399,0.001490331360535517,990.4088101932607,0.09248460603319583,,,,25.8609496062237,,,,,0.45415126379871995,,,,0.895483870967742,,,,0.9651612903225808,,,,24.956475412727876,,,,24.956475412727876,0.14438018564948998,58.16486337527154,115.93648924503836,172.82225824309333,227.41124220218003,30.126758942112346,18.639127585910558,1,1,18567.61770706953,87.88609562814163,31,0.1386470856262659
1933.11,214.61896243729583,0.9336000000000001,1933.0,11.0,1933.0,2.0,3.4886519155262694,0.016332082094963965,29.0,4.0,2.0,2.0,30.0,67.0,0.3165973861002012,147.61896243729583,147.61896243729583,,1.0,147.61896243729583,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.61896243729583,964.5223991075352,990.5,0.10214282810362359,0.004761896243729589,990.3930952756526,0.15874159025107845,,,,25.711954577866383,,,,,0.5904758497491834,,,,0.9143333333333337,,,,0.9693333333333329,,,,33.03936212042263,,,,33.03936212042263,0.15283213492892547,58.095726087308584,115.7905339939437,172.58407554543086,227.04769166349374,44.685600508180826,22.97830230562798,1,1,23788.340726704286,105.93812402342206,30,0.18355201178012567
1933.12,403.71936538701215,0.6589032258064516,1933.0,12.0,1933.0,3.0,8.947848688861551,0.02268189260078281,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2393259478912894,308.4290428063671,308.4290428063671,,1.6129032258064515,201.29211279378646,174.8023594942103,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,352.84839764507666,965.4029400831803,990.5,0.15913754774488872,0.03170207880084222,990.3091603734542,0.29846416016967614,0.22011104723995592,,,24.607756130104296,24.433280628201654,,,,0.8051684511751459,0.6992094379768411,,,0.9329032258064517,0.9257894736842105,,,0.9735483870967738,0.9705263157894738,,,44.29396729429748,37.632684526375336,,,67.35916103626947,0.16672234666225155,57.07164377512429,113.64505756409115,169.12216311196872,221.8506708170054,93.6269918541659,43.67378055160654,2,1,50115.21581098449,194.95622573366646,31,0.3742175613126082
1934.01,666.0600001067361,0.46338709677419365,1934.0,1.0,1933.0,4.0,7.6080266993239345,0.011599914356445635,41.0,6.0,4.0,3.0,66.0,120.0,0.18220630470020005,546.0600001067364,546.0600001067364,,2.4516129032258065,226.97873419192103,226.97873419192103,203.94132024355207,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.0600001067362,966.5609622895255,990.5,0.2632940368560917,0.08992852855359802,990.1467774345901,0.3696181391184821,0.3696181391184821,0.29522328498111033,,23.216197005945872,23.216197005945872,22.963941472956172,,,0.9079149367676841,0.9079149367676841,0.8157652809742081,,0.9393548387096773,0.9393548387096773,0.9335714285714284,,0.9770967741935482,0.9770967741935482,0.9735714285714286,,47.515344063796505,47.515344063796505,41.75580736609753,,113.88814951873387,0.17088633985247298,55.423136535438644,110.22999355286287,163.70448120599198,213.9259111621285,134.1766833739938,91.77409899917869,3,2,84732.783241938,425.44847812621913,31,0.6327119417707437
1934.02,932.5331784820663,0.36264285714285727,1934.0,2.0,1933.0,5.0,22.94951948399052,0.02109697865013808,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1434204050706151,804.6760356249234,791.6697944845306,,3.2857142857142856,239.36182521706388,239.36182521706388,239.36182521706388,257.54511591668637,13.006241140392888,4.159832617691054,0.7409244839008898,0.6193448162091851,0.4954758529673482,6.99066336962441,45.15983261769105,7.455210198186604,5.6193448162091855,4.495475852967348,78.13352051248155,849.9041821166174,967.585953245596,990.5,0.45359531825274224,0.2157479012609225,989.8306567804868,0.4080153927539407,0.4080153927539407,0.4080153927539407,0.4720367214039272,21.83668814213649,21.83668814213649,21.83668814213649,20.455842304758058,,0.9574473008682559,0.9574473008682559,0.9574473008682559,1.0301804636667455,0.9390110648162765,0.9390110648162765,0.9390110648162765,0.936538726856967,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,47.039128245579384,47.039128245579384,47.039128245579384,47.31203090027128,154.6351078511014,0.16689394056267043,53.640765196679816,106.57250981187761,157.98713307969547,205.75679931606055,199.34286336952286,133.08632338211692,4,3,103914.79247594012,649.5647251529043,28,0.8590839325061187
1934.03,3677.1307408943726,0.08319354838709676,1934.0,3.0,1933.0,6.0,144.96945580645544,0.044796134703244686,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06887434125510832,3456.195257023405,1100.0,,4.0,275.0,275.0,275.0,275.0,2356.195257023405,44.2258064516129,7.645161290322581,13.802785101982291,56.954934917509185,2233.566569261978,100.0,18.0,24.83504316649842,68.66461233686402,2365.6310853910104,1242.8350431664983,974.6462894256033,990.5145309823405,0.921534539453111,0.4800000000000003,989.1129964428875,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.931772237284022,13.931772237284022,13.931772237284022,13.931772237284022,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8821132418601807,0.8821132418601807,0.8821132418601807,0.8821132418601807,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.83779124901512,32.83779124901512,32.83779124901512,32.83779124901512,131.35116499606048,0.04782877608417545,36.195564294948355,71.33558485296389,104.28769841625542,132.253537629468,187.91472231603225,88.00687594333208,4,4,97725.266757069,1324.6631894869736,31,0.7297286944225582
1934.04,4016.727068897209,0.04483333333333335,1934.0,4.0,1933.0,7.0,78.42126866139655,0.019666745617463517,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08036177870999876,3698.727068897209,1100.0,,4.0,275.0,275.0,275.0,275.0,2598.72706889721,25.333333333333332,4.000000000000002,6.333333333333333,54.333333333333336,2508.72706889721,100.0,18.0,25.0,80.0,2693.727068897209,1243.0,975.6207197017624,990.5017552342215,0.9219672131147545,0.4800000000000003,989.099788021107,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.944133539344657,12.944133539344657,12.944133539344657,12.944133539344657,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8773590054167575,0.8773590054167575,0.8773590054167575,0.8773590054167575,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.108285304227845,30.108285304227845,30.108285304227845,30.108285304227845,120.43314121691138,0.031526855579136856,33.617998966320094,66.1282589207413,96.34912272042062,121.3788313716571,145.68730480604387,94.69368570305694,4,4,86711.86167617618,2677.015014594865,30,0.6690730067606186
1934.05,2325.1516486951746,0.14725806451612905,1934.0,5.0,1933.0,8.0,38.19458088854593,0.016572593279595833,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.12699398894111913,2034.635519662917,1100.0,,4.0,275.0,275.0,275.0,275.0,934.6355196629172,41.774193548387096,4.677419354838711,10.709677419354838,48.38840695422083,829.0858223861155,100.0,18.0,25.0,67.32389082518858,1014.8277578699865,1243.0,971.8602879046877,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.702810102197745,16.702810102197745,16.702810102197745,16.702810102197745,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9239462359736523,0.9239462359736523,0.9239462359736523,0.9239462359736523,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.815147606874945,40.815147606874945,40.815147606874945,40.815147606874945,163.26059042749978,0.07271997918343764,44.02606409126539,87.05635800142542,128.00500065239206,164.13922239496577,178.74148182011902,146.45196673607617,4,4,121465.87927805989,1511.9830070499418,31,0.907003280152777
1934.06,1180.9467499181424,0.2974,1934.0,6.0,1933.0,9.0,33.38060939656791,0.027848643372842298,53.0,12.0,12.0,13.0,120.0,210.0,0.18645960421762273,970.9467499181426,907.637565235323,,3.6333333333333333,248.55407179511027,248.55407179511027,248.55407179511027,255.75055239472454,63.3091846828196,11.786544310008473,1.757523072122092,2.9516410899584553,3.919140004174546,42.89433620655602,64.78654431000847,13.757523072122092,14.951641089958457,16.919140004174547,162.89433620655603,1001.133273707412,968.4471262370776,990.5,0.6153477905396668,0.3061820077234448,989.5784702017366,0.44180670095859464,0.44180670095859464,0.44180670095859464,0.46685260603817397,20.68953726370101,20.68953726370101,20.68953726370101,19.93252474637552,,0.9942162871804409,0.9942162871804409,0.9942162871804409,1.023002209578898,0.9362250824051229,0.9362250824051229,0.9362250824051229,0.9350922353765093,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9794736842105265,46.005019856466134,46.005019856466134,46.005019856466134,45.60773922110715,166.89996107609966,0.1440453232884548,51.94944860050093,103.11986062697956,152.63420088949943,198.211054550649,194.47554045713616,116.31395109153343,4,3,120167.97197479171,576.5647251529043,30,0.9272220059783312
1934.07,528.0710560911559,0.5462258064516129,1934.0,7.0,1933.0,10.0,11.697139150637522,0.02024573376557143,50.0,10.0,9.0,9.0,108.0,186.0,0.36196323564929545,342.071056091156,342.071056091156,,1.7419354838709677,204.16890996315763,185.6836585281553,189.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,411.071056091156,965.968535765031,990.5,0.1812291809506216,0.039141603298703365,990.2796292157502,0.30755064268513227,0.25309894810351924,0.2553782826691701,,24.003542808034457,23.86889011337721,22.936625131057358,,,0.8166756398526304,0.7427346341126211,0.7597041693941484,,0.9329032258064518,0.9281818181818182,0.93,,0.974516129032258,0.9722727272727272,0.97,,43.807461235490955,39.19058269384764,38.55118440965546,,72.86371941853304,0.13634789429408695,56.304255534477576,112.05134227561176,166.58418586700856,218.11608894294912,115.6535532289664,52.53377487546578,3,1,54210.60724738855,237.9534114831411,31,0.4047984412140722
1934.08,358.2154021428661,0.7056129032258066,1934.0,8.0,1933.0,11.0,3.82055631096761,0.010682187302114609,47.0,8.0,6.0,5.0,89.0,155.0,0.4375093142602292,203.2154021428662,203.2154021428662,,1.0,203.2154021428662,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.2154021428662,965.1897950983234,990.5,0.12966709390328252,0.012172876643227961,990.3581600294538,0.30242180504834637,,,,24.86594312608132,,,,,0.8128616085714645,,,,0.9345161290322583,,,,0.9741935483870964,,,,45.1491707725331,,,,45.1491707725331,0.12492996136393009,57.34870777476622,114.22181099983183,170.0439030069879,223.21441862091484,59.149408604660174,33.3309275183555,1,1,33590.983054764605,150.5161658431452,31,0.2508287265140726
1934.09,265.2427723449312,0.8467333333333334,1934.0,9.0,1933.0,12.0,2.7468355528111745,0.010364240207492584,40.0,6.0,4.0,3.0,65.0,118.0,0.4467387496097347,147.24277234493124,147.24277234493124,,1.0,147.24277234493124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.2427723449312,964.7582736449898,990.5,0.10712747928561674,0.0047242772344931235,990.3881482434797,0.15552128630466625,,,,25.4743533121856,,,,,0.5889710893797251,,,,0.9149999999999998,,,,0.9699999999999995,,,,32.672444004698406,,,,32.672444004698406,0.12273442908314453,57.848844974124994,115.26984347426578,171.7355559898723,225.75518947509283,41.80783499156653,26.633114937890983,1,1,23524.159683382844,121.19066032867657,30,0.18151357780387997
1934.1,204.5548012414886,0.9509999999999997,1934.0,10.0,1934.0,1.0,3.1320573893214134,0.015631307211911118,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4329236283972116,116.07093027374665,116.07093027374665,,1.0,116.07093027374665,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,158.58705930600468,964.4629914536979,990.5,0.09395013385431977,0.0016946084420352602,990.4043552577036,0.09650731153587967,,,,25.844856492469493,,,,,0.46428372109498656,,,,0.8993548387096775,,,,0.9648387096774195,,,,25.578959733577996,,,,25.578959733577996,0.12488850508856829,58.15666412145752,115.91922816779653,172.79420534337694,227.3686791215683,31.48223525798057,18.512301478340515,1,1,19030.746041782026,87.1355759807225,31,0.14210533185321106
1934.11,269.0292934852228,0.8437333333333332,1934.0,11.0,1934.0,2.0,7.150429176804196,0.022929046539788184,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3171586893885811,184.69596015188952,184.69596015188952,,1.0666666666666667,174.3988335797159,154.45689858260374,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,225.69596015188952,964.7677405582747,990.5,0.11670655863835487,0.009615081820524052,990.3736783595411,0.22053662503371685,0.16969214564288315,,,25.385401176232545,24.73578489833467,,,,0.6975953343188638,0.6178275943304149,,,0.9253333333333335,0.915,,,0.9713333333333332,0.97,,,39.06006439212986,33.264059542281714,,,41.2776683616153,0.15280219237141507,57.83110648693777,115.23352924696312,171.67899940254804,225.6748606676057,71.26145920754311,31.816673052342953,2,1,29719.921220363023,142.44053617901525,30,0.2293203797867517
1934.12,478.0475817720929,0.577967741935484,1934.0,12.0,1934.0,3.0,6.8487483385193135,0.014486900515651688,42.0,7.0,5.0,3.0,61.0,118.0,0.24860351520491425,360.047581772093,360.047581772093,,2.0,180.02379088604647,180.02379088604647,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,414.047581772093,965.7512141179745,990.5,0.17946229652947732,0.04200951635441858,990.2785281871162,0.2324234038454496,0.2324234038454496,,,24.294890665296272,24.294890665296272,,,,0.7200951635441858,0.7200951635441858,,,0.9277419354838713,0.9277419354838713,,,0.971290322580645,0.971290322580645,,,38.657423022215305,38.657423022215305,,,77.31484604443061,0.16135508102852353,56.62434499815145,112.71331858623023,167.63161550245894,219.64198441573723,94.92315080862478,65.98074391389186,2,2,57522.24545705636,305.9534114831411,31,0.4295269224690588
1935.01,689.5501589275348,0.4531935483870968,1935.0,1.0,1934.0,4.0,9.969747030042155,0.014266760965032401,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.18759155649852063,563.4211266694703,563.4211266694703,,2.5161290322580645,226.01987222903458,226.01987222903458,215.8014280345896,,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,617.0017718307605,966.6555868361305,990.5,0.2748970132317382,0.09671336973454382,990.1283896170338,0.36493753554942876,0.36493753554942876,0.3316624505006503,,23.107865245353523,23.107865245353523,22.752402505044806,,,0.9040794889161384,0.9040794889161384,0.8632057121383583,,0.9390322580645162,0.9390322580645162,0.9356249999999997,,0.977741935483871,0.977741935483871,0.9756250000000002,,47.06874811548728,47.06874811548728,43.94783662565763,,116.82025061841075,0.16892706140766758,55.26555525795817,109.90599292372401,163.1964360774722,213.19635715203435,147.56265471397649,92.76089535482821,3,2,86914.26646009758,432.4510551263393,31,0.649001392324504
1935.02,1127.4517477914621,0.3077142857142857,1935.0,2.0,1934.0,5.0,28.152923506612243,0.02294684041506113,49.0,8.0,7.0,5.0,93.0,162.0,0.148923222238771,965.4517477914621,913.6547533626781,,3.642857142857143,250.93914822870087,250.93914822870087,250.93914822870087,250.19136905245068,51.796994428783925,10.508201224484752,1.954691745105382,2.2381417345770833,1.598672667555059,35.49728705706165,59.50820122448475,9.954691745105382,9.238141734577084,6.59867266755506,128.49728705706167,992.3557880668452,968.2783774719684,990.5,0.5933757869875231,0.29977622143910077,989.6068479915735,0.4486390094911119,0.4486390094911119,0.4486390094911119,0.447162359392063,20.87983151011399,20.87983151011399,20.87983151011399,20.31407055161527,,1.0037565929148038,1.0037565929148038,1.0037565929148038,1.0007654762098026,0.9371847337631395,0.9371847337631395,0.9371847337631395,0.9356206969648836,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9788888888888891,47.05069671320067,47.05069671320067,47.05069671320067,45.466976008458886,170.38086043075413,0.15393425472160213,52.30616857825633,103.84593396625364,153.75461804297288,199.77808721088863,195.28572546735376,141.26766523068824,4,3,114495.9382094668,702.5221936900263,28,0.946560335726412
1935.03,2653.7737650846734,0.11925806451612905,1935.0,3.0,1934.0,6.0,66.88946683882172,0.026451472751642564,59.0,11.0,12.0,13.0,144.0,239.0,0.09351487321403304,2414.7737650846734,1100.0,,4.0,275.0,275.0,275.0,275.0,1314.7737650846727,41.0,6.999999999999999,13.0,57.642350242806984,1196.131414841866,100.0,18.0,25.0,70.64235024280698,1340.1314148418658,1243.0,972.6522264723005,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.91087153458452,15.91087153458452,15.91087153458452,15.91087153458452,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9171592677799226,0.9171592677799226,0.9171592677799226,0.9171592677799226,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.607012536252086,38.607012536252086,38.607012536252086,38.607012536252086,154.42805014500834,0.061483261783452745,41.9097707043091,82.79095497613638,121.52772097942633,155.32781063494332,182.17063644652637,137.45358632183877,4,4,114894.46930788626,1444.4305970646826,31,0.8579336119167135
1935.04,2324.763297910732,0.14683333333333332,1935.0,4.0,1934.0,7.0,30.422388112527173,0.012991690344683289,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08340067433193013,2130.763297910732,1100.0,,4.0,275.0,275.0,275.0,275.0,1030.7632979107323,49.0,5.666666666666668,12.333333333333334,57.66986394768661,906.0934339630456,100.0,18.0,25.0,73.6698639476866,1008.0934339630456,1243.0,971.8800266069909,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.68307139989494,16.68307139989494,16.68307139989494,16.68307139989494,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243068741615352,0.9243068741615352,0.9243068741615352,0.9243068741615352,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.77751749195929,40.77751749195929,40.77751749195929,40.77751749195929,163.11006996783718,0.07176364530132211,43.9959411276807,86.9936834057934,127.90489274199851,163.9911445423834,173.7036882692659,149.01133462856097,4,4,117439.25037684276,1790.363286248882,30,0.9061670553768731
1935.05,1669.9074577756494,0.21116129032258069,1935.0,5.0,1934.0,8.0,17.36576979554573,0.010595220842179152,47.0,10.0,10.0,10.0,115.0,192.0,0.11585021075541647,1477.9074577756494,1100.0,,4.0,275.0,275.0,275.0,275.0,377.90745777564956,51.40967305268996,7.923428129346378,13.806707890769077,19.682680092481743,285.08496861036235,98.40967305268994,17.923428129346377,23.806707890769072,29.682680092481743,400.0849686103624,1240.139809072805,970.0335471712749,990.5,0.9154762579205998,0.4800000000000003,989.1045237420794,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.536041790804212,18.536041790804212,18.536041790804212,18.536041790804212,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9315628440883665,0.9315628440883665,0.9315628440883665,0.9315628440883665,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.65229875804039,45.65229875804039,45.65229875804039,45.65229875804039,182.60919503216155,0.1104357244923032,48.55868047065709,96.2217438685746,141.99830178312564,183.35612887315898,191.83434655991584,173.7036882692659,4,4,135861.24110392816,1208.0244225869646,31,1.0144955279564527
1935.06,945.974757904624,0.3586333333333333,1935.0,6.0,1934.0,9.0,25.62344049084028,0.027019548899619703,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.19166442403574813,768.6414245712907,767.1243171887974,,3.2666666666666666,235.69924342443466,235.69924342443466,233.97473594247822,232.3693146411174,1.5171073824934183,0.3828890060578628,0.08669185042819533,0.08669185042819533,0.09391617129721161,0.8669185042819533,48.04955567272453,10.753358517094862,10.086691850428195,10.427249504630545,99.53358517094861,836.013923229045,967.6375940354574,990.5,0.4420559096499615,0.19978319628425809,989.8581608940657,0.3972715729573962,0.3972715729573962,0.39189723475650595,0.38513196170700387,21.82329528565092,21.82329528565092,21.605593733539855,20.900569499864556,,0.9427969736977386,0.9427969736977386,0.935898943769913,0.9294772585644697,0.9387025621141247,0.9387025621141247,0.938118340900913,0.9384230719519778,0.9783333333333335,0.9783333333333335,0.9780769230769232,0.9783333333333336,46.283967976220055,46.283967976220055,45.407077318778455,43.64036195795298,149.37688107856263,0.15854170483925573,53.53303096822103,106.3530332567231,157.64797414353413,205.28130159752587,193.41174664875604,99.42620723918829,4,2,107551.3543765651,470.32120786175597,30,0.8298715615475702
1935.07,494.10572074610036,0.5686774193548387,1935.0,7.0,1934.0,10.0,7.389056045447471,0.014699202252692441,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.35526171700854703,324.55733364932615,324.55733364932615,,1.6129032258064515,208.12998626824458,189.9604088849229,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,390.3315271977133,965.8231106547605,990.5,0.17218257171272008,0.034911466729865295,990.2929059615574,0.3165443027154206,0.26447896169944896,,,24.15325100408168,23.97400927301903,,,,0.8325199450729782,0.7598416355396918,,,0.9345161290322582,0.9294736842105261,,,0.9761290322580648,0.9736842105263159,,,45.08750445577371,40.438784575763414,,,69.87256596995125,0.13908783583922646,56.51702751726237,112.49151670557546,167.28100735198254,219.13200453155864,102.54572027084845,48.09401409485244,2,1,51985.18908164376,216.26047045288442,31,0.3881809220552849
1935.08,352.2254947052948,0.7122580645161289,1935.0,8.0,1934.0,11.0,3.0155206786410202,0.008606244946390507,47.0,8.0,6.0,5.0,89.0,155.0,0.44296673067117226,197.2254947052949,197.2254947052949,,1.0,197.2254947052949,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.22549470529486,965.1610910143252,990.5,0.12768541279233853,0.01085846379270486,990.3614561234151,0.281111945022879,,,,24.919253164066493,,,,,0.7889019788211793,,,,0.9329032258064518,,,,0.9735483870967738,,,,43.80243523056086,,,,43.80243523056086,0.12368569611965972,57.38547102234512,114.29840307060603,170.1664623708742,223.3960976616126,55.31245935724138,34.02015192056764,1,1,32589.011811537264,153.77932941501274,31,0.24334686239200465
1935.09,275.16308494748796,0.8276000000000002,1935.0,9.0,1934.0,12.0,1.7371141708392144,0.006219671055998519,40.0,6.0,4.0,3.0,65.0,118.0,0.43010004992015466,157.163084947488,157.163084947488,,1.0,157.163084947488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.16308494748802,964.8010825962887,990.5,0.11050866547724222,0.005716308494748792,990.3837750260283,0.17642460587386,,,,25.406267823865427,,,,,0.6286523397899517,,,,0.9200000000000003,,,,0.9699999999999995,,,,34.96513297893873,,,,34.96513297893873,0.1267682959785275,57.80234332246695,115.17200407983157,171.57668013936728,225.5144342933736,41.80783499156653,30.654217374433408,1,1,25174.895744835885,138.6659042898363,30,0.19425073877188184
1935.1,227.6451107224568,0.913290322580645,1935.0,10.0,1935.0,1.0,1.7766062421174404,0.0078770963136658,37.0,5.0,3.0,2.0,50.0,97.0,0.4280807987294072,130.64511072245685,130.64511072245685,,1.0,130.64511072245685,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.64511072245676,964.5649532008161,990.5,0.09976537865538297,0.003064511072245683,990.3971701102721,0.1223386660321079,,,,25.70987824342381,,,,,0.5225804428898272,,,,0.9080645161290319,,,,0.9670967741935486,,,,28.95571111190399,,,,28.95571111190399,0.12671022280019453,58.05279486320351,115.69976370615527,172.4356181851231,226.82036109380198,35.61177512268545,23.01216253771001,1,1,21543.04906725655,105.95945475646464,31,0.1608650617327998
1935.11,216.12410071833887,0.9346333333333331,1935.0,11.0,1935.0,2.0,4.14629961289985,0.01903604333851265,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.35605402500835887,140.45743405167215,140.45743405167215,,1.0,140.45743405167215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,178.45743405167212,964.5080538968583,990.5,0.10072412524488822,0.004074289440516885,990.3952015853143,0.14499115218027095,,,,25.742156536276166,,,,,0.5618297362066887,,,,0.9093333333333339,,,,0.9666666666666663,,,,31.281810888865536,,,,31.281810888865536,0.1432621933311124,58.110904891681585,115.8225225277781,172.6361452472491,227.12687562838056,38.914089297142695,20.5657644471914,1,1,22522.903839983188,95.71809469755024,30,0.1737878382714752
1935.12,350.2036660372097,0.7201290322580645,1935.0,12.0,1935.0,3.0,6.3164514959520215,0.019199359631312356,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2502849566889533,264.4939886178549,264.4939886178549,,1.3870967741935485,201.87816583857813,161.75754217979815,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,306.07463377914524,965.1555265837136,990.5,0.14358667745655146,0.023161416494027455,990.3332519060492,0.2998175202404116,0.1858868349555757,,,24.877907802095546,24.70713863400187,,,,0.807512663354313,0.6470301687191925,,,0.9322580645161294,0.9208333333333333,,,0.9745161290322577,0.9700000000000001,,,44.89981005104736,35.01955745033351,,,58.455767773757124,0.16607159399893762,57.38603996892415,114.3003432995614,170.17139230205564,223.40753410644302,75.43859952376205,36.736627672213935,2,1,43491.09122367528,164.2674784651609,31,0.32475426540976166
1936.01,544.9179059101328,0.531032258064516,1936.0,1.0,1935.0,4.0,8.918928885605167,0.01600310948326023,34.0,5.0,4.0,3.0,45.0,91.0,0.16969618327364727,453.9179059101328,453.9179059101328,,2.129032258064516,214.46277263422036,214.46277263422036,193.6907949731137,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.9179059101328,966.0470133898081,990.5,0.2129783976876848,0.06320515947759342,990.2238164428345,0.3303224150380592,0.3303224150380592,0.265871229776198,,23.846480637988947,23.846480637988947,23.26519852237865,,,0.8578510905368811,0.8578510905368811,0.7747631798924548,,0.9361290322580648,0.9361290322580648,0.9325,,0.9751612903225807,0.9751612903225807,0.97,,45.79425733105676,45.79425733105676,39.98416534108729,,96.74776180289896,0.17725055317935695,56.2000570888893,111.83468208710416,166.23852421009806,217.60601494390434,125.91598293738045,73.34292131244709,3,2,71980.33478135683,341.39233848281486,31,0.5374875655716609
1936.02,828.0104434542787,0.3957931034482759,1936.0,2.0,1935.0,5.0,10.561097822000624,0.012380526534027958,36.0,6.0,5.0,4.0,54.0,105.0,0.1281422571273315,723.010443454279,723.010443454279,,3.1379310344827585,230.90358623718922,230.90358623718922,230.90358623718922,219.67271438465625,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,770.010443454279,967.2118433882869,990.5,0.3735937082357711,0.15998789101066588,989.9664184007537,0.38027686567007285,0.38027686567007285,0.38027686567007285,0.34174120364133126,22.374298146796683,22.374298146796683,22.374298146796683,21.570312061985508,,0.9236143449487568,0.9236143449487568,0.9236143449487568,0.878690857538625,0.9386206896551728,0.9386206896551728,0.9386206896551728,0.94,0.9779310344827589,0.9779310344827589,0.9779310344827589,0.98,46.480378247591304,46.480378247591304,46.480378247591304,42.81534054810756,145.34669895630603,0.1755963172989677,54.33707973000679,107.99718340363412,160.2038814124142,208.90027164667407,174.58759980276776,123.9715078880617,4,3,101161.302473589,600.1343274496203,29,0.8074816608683669
1936.03,1382.8981781623756,0.2561612903225807,1936.0,3.0,1935.0,6.0,34.090563716701894,0.022750701191705865,41.0,8.0,7.0,6.0,67.0,129.0,0.09704457976555901,1253.8981781623756,1056.2389420747868,,4.0,264.0597355186967,264.0597355186967,264.0597355186967,264.0597355186967,197.65923608758902,29.600957843159723,5.129780113438964,7.415002852673488,9.193452841283209,146.32004243703363,70.60095784315973,13.129780113438965,14.415002852673487,15.19345284128321,213.32004243703363,1154.3846828840592,969.1134352118291,990.5,0.7861771672557717,0.4292335521929684,989.2845892805515,0.4951986170846641,0.4951986170846641,0.4951986170846641,0.4951986170846641,19.67595545163753,19.67595545163753,19.67595545163753,19.67595545163753,,1.0562389420747875,1.0562389420747875,1.0562389420747875,1.0562389420747875,0.9348165322535233,0.9348165322535233,0.9348165322535233,0.9348165322535233,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.56214602797419,46.56214602797419,46.56214602797419,46.56214602797419,186.24858411189678,0.14040079185868035,50.55625369830332,100.28322496301463,148.254702202042,192.0806105234096,197.57163417802602,169.9915321528106,4,4,138568.94657925115,883.388165224614,31,1.0347143561772039
1936.04,2372.695556007141,0.13966666666666672,1936.0,4.0,1935.0,7.0,17.42828692899276,0.007531532509683345,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07213735346362973,2201.6955560071406,1100.0,,4.0,275.0,275.0,275.0,275.0,1101.6955560071406,52.0,6.333333333333333,13.666666666666666,65.99427152211662,963.7012844850238,100.0,18.0,25.0,78.99427152211662,1050.701284485024,1243.0,971.9996099627757,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.56348804410936,16.56348804410936,16.56348804410936,16.56348804410936,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9242337438990744,0.9242337438990744,0.9242337438990744,0.9242337438990744,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.47352751700405,40.47352751700405,40.47352751700405,40.47352751700405,161.8941100680162,0.06839337305828042,43.71482361170164,86.42359218464541,127.03037653705734,162.7802598549451,169.0166243738516,158.33722718511018,4,4,116563.75924897169,1952.7687803442568,30,0.8994117226000902
1936.05,2008.892747641395,0.1769354838709678,1936.0,5.0,1935.0,8.0,34.60057323867341,0.018251121852194376,55.0,13.0,13.0,17.0,178.0,276.0,0.14098457891828914,1732.8927476413953,1100.0,,4.0,275.0,275.0,275.0,275.0,632.8927476413952,42.1439193129787,4.926974512091572,11.10498503409409,38.58166064898255,536.1352081332485,97.14391931297871,17.926974512091572,24.104985034094085,55.58166064898255,714.1352081332484,1239.1758788591642,971.0173510978242,990.5,0.9138117711390799,0.4800000000000003,989.106188228861,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.553902351036776,17.553902351036776,17.553902351036776,17.553902351036776,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9283640535606398,0.9283640535606398,0.9283640535606398,0.9283640535606398,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.09133299177857,43.09133299177857,43.09133299177857,43.09133299177857,172.3653319671143,0.08884162124239818,46.15791220023946,91.36350693290662,134.57181089423855,173.13544216293297,190.8812867211523,158.33722718511018,4,4,128239.80698353297,1158.0918404196534,31,0.9575851775950789
1936.06,867.7674310983007,0.39246666666666663,1936.0,6.0,1935.0,9.0,29.25882736555213,0.03218487572258091,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.21530561309055038,690.4340977649674,687.5372219591826,,2.933333333333333,231.52655723965236,231.52655723965236,236.38052519271068,250.8640900677647,2.89687580578474,0.7311162747932919,0.16553576033055659,0.16553576033055659,0.17933040702476966,1.6553576033055655,48.39778294145996,10.832202426997222,10.165535760330556,10.512663740358104,100.32202426997223,756.9327430879705,967.3165624548278,990.5,0.39668728450971036,0.17432587619293996,989.9289868392973,0.38451585635705626,0.38451585635705626,0.40076408910743766,0.4478548544504132,22.227908528112284,22.227908528112284,21.560455731931917,20.394992593266277,,0.9261062289586095,0.9261062289586095,0.9455221007708428,1.003456360271059,0.9374027275668116,0.9374027275668116,0.9366040913502172,0.9377602283755435,0.9766666666666666,0.9766666666666666,0.9775,0.9800000000000002,46.02155829778672,46.02155829778672,45.574208005014306,46.02763858316036,134.6999588877591,0.15583737233414763,54.06568310225169,107.4484058512412,159.3660357715484,207.7495453666233,194.47554045713616,83.5311205349901,4,2,96983.97039918658,395.3270194530895,30,0.7483331049319952
1936.07,432.3767451374762,0.6235483870967742,1936.0,7.0,1935.0,10.0,6.231763145076451,0.013954701249214743,42.0,9.0,8.0,6.0,70.0,135.0,0.3167189787826749,297.3767451374763,297.3767451374763,,1.5483870967741935,204.96330461246478,168.5186268397271,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.3767451374762,965.5420221978823,990.5,0.16030962015635744,0.029475349027495285,990.3102150308162,0.3106746621900276,0.20362241631994585,,,24.45751817074376,24.361321484629638,,,,0.819853218449859,0.6740745073589083,,,0.933225806451613,0.9229411764705882,,,0.9745161290322584,0.9700000000000001,,,44.91426143398005,36.0483848841379,,,64.68273056399116,0.14895186889555695,56.90124206244043,113.2891557807728,168.5505145582579,220.9984105238975,86.25762760054717,51.054184536451075,2,1,48123.95153960939,228.14236195571957,31,0.359348503133284
1936.08,306.2136653146665,0.7775161290322582,1936.0,8.0,1935.0,11.0,3.361732434416566,0.011021328796739428,39.0,7.0,5.0,4.0,60.0,115.0,0.3794279379884538,191.21366531466657,191.21366531466657,,1.0,191.21366531466657,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.21366531466654,964.9418777944416,990.5,0.12230418926349967,0.010077716899890074,990.3676180938367,0.26551501416012024,,,,25.160225285234862,,,,,0.7648546612586665,,,,0.9306451612903227,,,,0.9729032258064513,,,,42.75374752086022,,,,42.75374752086022,0.1387041120067656,57.64237069068471,114.83637469196955,171.0339514895724,224.6970842255338,54.052445575882984,31.78987391341115,1,1,31808.788155520007,143.92865648880596,31,0.23752081956033458
1936.09,237.4614098268166,0.8979666666666667,1936.0,9.0,1935.0,12.0,1.3270001162073688,0.005617796533599728,34.0,6.0,4.0,3.0,44.0,91.0,0.38449775466060915,146.46140982681655,146.46140982681655,,1.0,146.46140982681655,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.46140982681658,964.6211458947887,990.5,0.10481638971368747,0.0046461409826816565,990.3905374693032,0.15310640847222723,,,,25.61628516604246,,,,,0.5858456393072662,,,,0.9153333333333333,,,,0.9699999999999995,,,,32.678544175191924,,,,32.678544175191924,0.1373290413672859,57.99489451793773,115.577520165141,172.23610525496312,226.51577858287746,37.40832742564147,28.58733236754581,1,1,23528.55180613819,128.11865300258486,30,0.1815474676399552
1936.1,207.8983689424512,0.9458387096774201,1936.0,10.0,1936.0,1.0,0.3937888733461956,0.001884162921656515,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.39226546567947607,126.38223991019329,126.38223991019329,,1.0,126.38223991019329,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,166.86611087793517,964.4473902136549,990.5,0.09677253779929604,0.00263822399101932,990.40058923821,0.11389616038379176,,,,25.839302864171195,,,,,0.505528959640773,,,,0.9064516129032253,,,,0.966451612903226,,,,28.089500297041543,,,,28.089500297041543,0.13507086403301924,58.172838621610865,115.95336303850458,172.84988339485082,227.453605215113,30.4924176133765,24.146272019830192,1,1,20898.58822099889,110.086012326485,31,0.15605277942800844
1936.11,235.85662651392423,0.8984000000000002,1936.0,11.0,1936.0,2.0,2.7318541202617155,0.011741449530418236,36.0,5.0,3.0,2.0,47.0,93.0,0.39755579857348283,142.85662651392417,142.85662651392417,,1.0,142.85662651392417,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.8566265139242,964.6080044308771,990.5,0.10358748631156504,0.0042856626513924165,990.392126851037,0.14755203937438652,,,,25.63657038078539,,,,,0.5714265060556969,,,,0.9120000000000005,,,,0.9699999999999995,,,,31.799725354468105,,,,31.799725354468105,0.1340548214570765,58.00739451068373,115.60405944797428,172.27977378465872,226.58322888664722,39.169500035990986,25.652027548309498,1,1,22895.80225521704,115.84377139169679,30,0.17666514085815618
