MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1936.12,347.50495120518076,0.7213225806451612,1936.0,12.0,1936.0,3.0,5.824134730678639,0.01638787243399211,31.0,5.0,3.0,2.0,36.0,77.0,0.2250282738569144,270.5049512051808,270.5049512051808,,1.4516129032258065,200.2873321644619,155.48187073302014,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,309.5049512051808,965.1379190703018,990.5,0.14474232323124944,0.02412545971741165,990.3311322170515,0.297888990032344,0.1721799742051205,,,24.89532415671713,24.800924098808036,,,,0.8011493286578477,0.6219274829320806,,,0.9322580645161294,0.9192857142857143,,,0.9748387096774189,0.9700000000000001,,,44.64164020442171,33.72754625792117,,,59.873435288644195,0.17191088126759207,57.40981873654915,114.34974335006724,170.2501009061675,223.5234427015727,80.13947604087508,43.13546536780239,2,1,44545.83585475127,192.41446232359874,31,0.33263019604802324
1937.01,621.1728132425777,0.49019354838709683,1937.0,1.0,1936.0,4.0,12.056699895186682,0.019266366817317162,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1802473189341657,510.5276519522553,510.5276519522553,,2.3870967741935485,215.43515052276743,215.43515052276743,205.78148984236134,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,558.9470067909649,966.3671345701929,990.5,0.24482763177313244,0.08060086009610529,990.174571508131,0.33150224027513325,0.33150224027513325,0.3009275831584206,,23.4759346976625,23.4759346976625,22.93106506684032,,,0.86174060209107,0.86174060209107,0.8231259593694454,,0.9361290322580644,0.9361290322580644,0.9324999999999998,,0.9751612903225805,0.9751612903225805,0.9725,,45.31182926607608,45.31182926607608,41.971646133585445,,106.87074735805619,0.17227687008782308,55.71049325366031,110.82408094989383,164.64401823813486,215.2935451916977,142.23202176434117,78.71795862368029,3,2,79511.8360343938,364.6421958794713,31,0.5937263742114232
1937.02,1844.030700937935,0.21107142857142855,1937.0,2.0,1936.0,5.0,86.67707420006117,0.04747297928756863,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09543396679530924,1690.9592723665062,1046.6182847212035,,3.9642857142857144,263.94736034086816,263.94736034086816,263.94736034086816,264.21235939113967,644.340987645303,30.656386050442414,5.961392474707798,9.891657116687808,19.88706751991676,577.9444844835482,77.51352890758527,13.604249617564943,16.177371402402095,24.529924662773904,665.5873416264052,1153.9134346487558,970.3726530803527,990.5,0.7939873446219174,0.4218116964027721,989.2842009589755,0.49516166291226005,0.49516166291226005,0.49516166291226005,0.4962210899980547,18.416386215710194,18.416386215710194,18.416386215710194,18.286659865762964,,1.0557894413634732,1.0557894413634732,1.0557894413634732,1.056849437564559,0.9284176976647739,0.9284176976647739,0.9284176976647739,0.9279887235042101,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,43.14160174155354,43.14160174155354,43.14160174155354,42.85552080054648,170.7497717109019,0.11201949217031762,47.422778908171814,93.94829362464704,138.58597071566686,178.81023056492486,196.37704850286315,138.31640546363158,4,3,114743.84658972608,770.3771579506143,28,0.9486098428383439
1937.03,3137.845724570667,0.08100000000000002,1937.0,3.0,1936.0,6.0,46.37507032259185,0.01481448736073224,59.0,11.0,12.0,13.0,144.0,239.0,0.0766563427478056,2898.8457245706663,1100.0,,4.0,275.0,275.0,275.0,275.0,1798.8457245706668,41.0,7.0,13.0,67.0,1670.8457245706668,100.0,18.0,25.0,80.0,1814.845724570667,1243.0,973.8175448424392,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.745553164445726,14.745553164445726,14.745553164445726,14.745553164445726,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9064811444201925,0.9064811444201925,0.9064811444201925,0.9064811444201925,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.34954299115215,35.34954299115215,35.34954299115215,35.34954299115215,141.3981719646086,0.04551832617029621,38.78090445854827,76.48704084220574,111.96073680174581,142.32765197683952,151.5264076287654,128.76295424450393,4,4,105200.2399416688,2519.9368686024773,31,0.7855453998033811
1937.04,2968.597929005465,0.09406666666666665,1937.0,4.0,1936.0,7.0,39.67246057696081,0.01330589115526817,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.09092355171218032,2699.597929005465,1100.0,,4.0,275.0,275.0,275.0,275.0,1599.5979290054631,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1494.5979290054634,100.0,18.0,25.0,80.0,1645.5979290054634,1243.0,973.4083808445714,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.154717162314078,15.154717162314078,15.154717162314078,15.154717162314078,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9104522920595979,0.9104522920595979,0.9104522920595979,0.9104522920595979,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.503970207053115,36.503970207053115,36.503970207053115,36.503970207053115,146.01588082821246,0.050551786825534205,39.89233922626886,78.72545090406041,115.35563889929477,146.9356360942956,158.33722718511018,128.76295424450393,4,4,105131.43419631293,2289.709610818529,30,0.8111993379345134
1937.05,2368.0375036480928,0.14006451612903234,1937.0,5.0,1936.0,8.0,13.094865499170076,0.005751089105662524,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12376108145797549,2076.069761712609,1100.0,,4.0,275.0,275.0,275.0,275.0,976.0697617126089,41.45161290322581,4.645161290322581,10.580645161290322,59.986768827493016,859.4055735302774,100.0,18.0,25.0,79.11580108555754,1045.9217025625353,1243.0,971.988366388116,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.57473161876913,16.57473161876913,16.57473161876913,16.57473161876913,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243146305762726,0.9243146305762726,0.9243146305762726,0.9243146305762726,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.504483855687376,40.504483855687376,40.504483855687376,40.504483855687376,162.0179354227495,0.06857238025952324,43.74432865197355,86.48311519679159,127.12090548783874,162.9037490497518,169.0166243738516,158.33722718511018,4,4,120541.34395452577,1779.7687803442568,31,0.9000996412374983
1937.06,1412.7672747470594,0.25426666666666675,1937.0,6.0,1936.0,9.0,39.15908567747319,0.027384846300615447,62.0,12.0,14.0,16.0,153.0,257.0,0.191995100017873,1155.7672747470594,988.9065345525975,,3.8,259.66097579303545,259.66097579303545,259.66097579303545,262.4045089668641,166.86074019446175,16.208117098289627,2.679084438597466,4.39743234561799,10.388217288371154,133.18788902358543,78.20811709828963,14.679084438597467,18.39743234561799,26.38821728837116,286.1878890235855,1100.1911684351028,969.2066554793364,990.5,0.7281389014296643,0.3720070134801767,989.3998540850903,0.47970758232818245,0.47970758232818245,0.47970758232818245,0.48986159759919756,19.713491023425824,19.713491023425824,19.713491023425824,19.245963355826195,,1.0386439031721415,1.0386439031721415,1.0386439031721415,1.0496180358674563,0.935510999902066,0.935510999902066,0.935510999902066,0.9343887498775821,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,45.83558233630092,45.83558233630092,45.83558233630092,45.176574628609956,173.64800671179074,0.12790315007754519,50.328440471197354,99.8221027546351,147.54952013984695,191.10938784484415,193.18810993265458,138.06262559227795,4,3,125026.56483248931,698.150592161086,30,0.9647111483988373
1937.07,643.9083115168316,0.4789032258064516,1937.0,7.0,1936.0,10.0,15.01358163142549,0.021923966154765436,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3443124843306714,430.13411796844434,430.13411796844434,,2.064516129032258,210.2500716458495,204.35909151484125,218.87017471697726,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,506.58573087167014,966.4611043240728,990.5,0.22331791131156445,0.06069153294516648,990.2159905557434,0.32424010693161825,0.30564837561098984,0.3411413233308852,,23.4306461247389,23.368836551814518,22.252165922824656,,,0.8410002865833979,0.8174363660593649,0.8754806988679089,,0.9338709677419355,0.9321428571428572,0.9359999999999999,,0.9751612903225805,0.9746428571428568,0.976,,44.01588308322558,42.500998989820324,43.62696523475349,,89.4404894667332,0.1369638372645261,55.5538148418259,110.50197028532831,164.1390195367743,214.56855984415307,142.42756522822108,57.65982109106358,3,1,66543.72416324954,262.72956158689584,31,0.49689160814851807
1937.08,411.04324100828285,0.6432580645161291,1937.0,8.0,1936.0,11.0,5.136872611855562,0.012686929670028045,54.0,9.0,8.0,6.0,107.0,184.0,0.4521014026199742,227.04324100828302,227.04324100828302,,1.1612903225806452,203.7394598480003,144.48344319375278,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,298.04324100828296,965.443690919253,990.5,0.14093220966001652,0.016034394894847318,990.3430333954451,0.3050006453613731,0.14773569405076248,,,24.594341830830835,24.43461802193954,,,,0.814957839392001,0.5779337727750111,,,0.9329032258064518,0.9120000000000001,,,0.9745161290322577,0.97,,,44.78269796057274,30.63920896733442,,,49.7245058585299,0.12010141890638787,57.03181410923854,113.56064537439666,168.983628547138,221.63747896401927,63.66315535406685,34.2299236475085,2,1,36995.03235874625,155.73414629451196,31,0.2762472547696106
1937.09,296.25176198618414,0.7910333333333333,1937.0,9.0,1936.0,12.0,2.414526771886286,0.008086826409716547,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.42335907367415065,171.58509531951754,171.58509531951754,,1.0,171.58509531951754,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,224.58509531951756,964.8935061234585,990.5,0.11638872620942946,0.007401337490865936,990.3762099362997,0.21291380495614412,,,,25.26979000788509,,,,,0.68634038127807,,,,0.9260000000000005,,,,0.9703333333333329,,,,38.23538277628266,,,,38.23538277628266,0.12847110752353044,57.698575293095104,114.95413342357296,171.22398660946385,224.98241276612052,48.597699043582274,31.796635703475186,1,1,27529.475598923524,144.5176271059215,30,0.2124187932015704
1937.1,245.59312932657636,0.8839032258064516,1937.0,10.0,1937.0,1.0,1.2673028138142481,0.0051798983021857,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4291882574649404,140.20603255238288,140.20603255238288,,1.0,140.20603255238288,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,189.07700029431837,964.6674495048699,990.5,0.1043444319185176,0.00402060325523829,990.391634964826,0.13950455372096274,,,,25.584680906235302,,,,,0.5608241302095317,,,,0.9116129032258065,,,,0.9699999999999995,,,,31.116798091038927,,,,31.116798091038927,0.12668469409995853,57.94661253245182,115.4756652823349,172.07006332425573,226.26272573080104,34.839279727250144,28.68641266772778,1,1,23150.89777973295,129.19066032867656,31,0.17287110050577173
1937.11,267.38812931717297,0.8425666666666666,1937.0,11.0,1937.0,2.0,3.711712821944391,0.013456360066856474,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3668602784005015,170.05479598383965,170.05479598383965,,1.0,170.05479598383965,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.05479598383968,964.7647726966535,990.5,0.1135048990735694,0.0072700787613043695,990.379225022165,0.2090391890136029,,,,25.405413136497863,,,,,0.6802191839353585,,,,0.924666666666667,,,,0.9713333333333332,,,,38.09466848560298,,,,38.09466848560298,0.14176686262263016,57.84086767192871,115.25318223675932,171.70879518666533,225.71529314062778,51.80489395846816,30.04444428475487,1,1,27428.16130963415,135.0119559096817,30,0.2116370471422388
1937.12,431.9570529172083,0.6226129032258064,1937.0,12.0,1937.0,3.0,7.0383214084935855,0.016686488489987158,38.0,5.0,4.0,3.0,54.0,104.0,0.24438313567695352,327.9570529172083,327.9570529172083,,1.8709677419354838,179.60560782317756,170.32943695981302,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,374.9570529172083,965.5394058606875,990.5,0.1664802020758256,0.03559141058344164,990.2979283873407,0.23538285409031282,0.20856593313177066,,,24.52313967256282,24.48270797831864,,,,0.7184224312927102,0.6813177478392519,,,0.9264516129032259,0.9240740740740742,,,0.9712903225806448,0.9699999999999996,,,38.94765464409108,36.65571529966383,,,70.87360022766926,0.16349501326394297,56.904737303902316,113.29641925094258,168.56209253423907,221.01547201735562,89.9729538130133,51.00096088147414,2,1,52729.95856938593,226.30472900559155,31,0.39374222348705146
1938.01,642.3744227885584,0.4747096774193549,1938.0,1.0,1937.0,4.0,7.75009291564865,0.012092142800695501,41.0,6.0,4.0,3.0,66.0,120.0,0.18903835534017369,522.3744227885585,522.3744227885585,,2.3870967741935485,222.56003079646368,222.56003079646368,199.57376642204724,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,573.3744227885584,966.4634051255837,990.5,0.2502301114990788,0.08251729963760195,990.1672525888633,0.3548014870958116,0.3548014870958116,0.28260713943243465,,23.34904597618379,23.34904597618379,23.04086110399891,,,0.8902401231858547,0.8902401231858547,0.7982950656881888,,0.9377419354838707,0.9377419354838707,0.9316666666666665,,0.975806451612903,0.975806451612903,0.9708333333333333,,46.707104313127395,46.707104313127395,40.794145725082956,,109.20549084241594,0.16990424235113383,55.575893173975274,110.54496728839129,164.20056125936918,214.6433443665761,132.4900626585962,89.36950620093162,3,2,81248.88518675747,417.6863815887882,31,0.6066971713467553
1938.02,890.8224374991726,0.3715357142857143,1938.0,2.0,1937.0,5.0,8.882731412033523,0.009979133896456702,43.0,7.0,5.0,4.0,78.0,137.0,0.15486830289198292,753.8224374991727,753.8224374991727,,3.25,233.51881592258897,233.51881592258897,233.51881592258897,213.06395892562264,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.8224374991727,967.4624995789937,990.5,0.4013566137657996,0.17309753103528272,989.9255458551991,0.38865575624135734,0.38865575624135734,0.38865575624135734,0.3214795541204555,22.07439051996422,22.07439051996422,22.07439051996422,21.60807685472969,,0.934075263690356,0.934075263690356,0.934075263690356,0.8522558357024906,0.9385714285714286,0.9385714285714286,0.9385714285714286,0.9342857142857142,0.9782142857142857,0.9782142857142857,0.9782142857142857,0.9742857142857143,46.432260938344896,46.432260938344896,46.432260938344896,41.11459838040518,149.57543241013607,0.16798382016372912,53.897045697466254,107.09456146837049,158.7937497629411,206.88737622950188,169.81265473034378,129.52295683311362,4,3,100514.69057961144,636.5352092678303,28,0.830974624500756
1938.03,1254.559224546348,0.27638709677419354,1938.0,3.0,1937.0,6.0,26.998394343560513,0.018700495404492225,41.0,8.0,7.0,6.0,67.0,129.0,0.10560255048182782,1125.559224546348,1033.0931671750498,,4.0,258.27329179376244,258.27329179376244,258.27329179376244,258.27329179376244,92.46605737129826,14.059028121149144,2.4505420724193447,3.549156719400567,4.300746854478989,68.10658360385023,55.05902812114915,10.450542072419346,10.549156719400566,10.300746854478987,135.10658360385023,1109.1518940880192,968.7053831794782,990.5,0.7186662202021408,0.4011446401745427,989.3801891396234,0.473999045859548,0.473999045859548,0.473999045859548,0.473999045859548,20.200806914285423,20.200806914285423,20.200806914285423,20.200806914285423,,1.03309316717505,1.03309316717505,1.03309316717505,1.03309316717505,0.9371127936125643,0.9371127936125643,0.9371127936125643,0.9371127936125643,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.88540620236283,46.88540620236283,46.88540620236283,46.88540620236283,187.54162480945132,0.15348058414444615,51.44619455423423,102.0922492782024,151.0403437897732,195.96273154566757,199.65798224310765,173.86265492837978,4,4,139530.96885823167,901.4184663774428,31,1.041897915608062
1938.04,2759.665174843994,0.10926666666666669,1938.0,4.0,1937.0,7.0,81.57331632314045,0.030729276264387883,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07200552881006436,2565.665174843995,1100.0,,4.0,275.0,275.0,275.0,275.0,1465.6651748439945,49.0,5.666666666666667,12.333333333333334,63.44373280302157,1335.2214420409728,100.0,18.0,25.0,79.44373280302156,1437.2214420409723,1243.0,972.9317211723095,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.631376834575558,15.631376834575558,15.631376834575558,15.631376834575558,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9155305259276961,0.9155305259276961,0.9155305259276961,0.9155305259276961,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.853413941238166,37.853413941238166,37.853413941238166,37.853413941238166,151.41365576495267,0.0563945333322305,41.19593945278839,81.34937685460496,119.33143774505581,152.32282599469607,170.65734274596625,138.31640546363158,4,4,109017.83215076596,1889.0173645415769,30,0.8411869764719595
1938.05,1651.9339679611946,0.2162903225806452,1938.0,5.0,1937.0,8.0,31.349598535734838,0.019210203653825676,47.0,10.0,10.0,10.0,115.0,192.0,0.11985626942507213,1459.9339679611946,1093.6564386572647,,4.0,273.4141096643162,273.4141096643162,273.4141096643162,273.4141096643162,366.27752930392984,39.854887478350385,6.287494638125128,10.680178348707408,19.076954651246346,290.37801418750075,86.8548874783504,16.28749463812513,20.68017834870741,29.07695465124635,405.3780141875008,1217.4789991224472,969.9619141440677,990.5,0.8782370188657599,0.4717533702544442,989.15000961088,0.528898265853042,0.528898265853042,0.528898265853042,0.528898265853042,18.65919720095924,18.65919720095924,18.65919720095924,18.65919720095924,,1.093656438657265,1.093656438657265,1.093656438657265,1.093656438657265,0.9322429975918001,0.9322429975918001,0.9322429975918001,0.9322429975918001,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.70744155113815,45.70744155113815,45.70744155113815,45.70744155113815,182.8297662045526,0.11505298379441598,48.67259390900858,96.45698642174267,142.36970905967263,183.89543201375506,194.56118437030534,166.42670751526418,4,4,136025.34605618712,1036.7491541059394,31,1.0157209233586255
1938.06,857.7384549926331,0.39283333333333326,1938.0,6.0,1937.0,9.0,22.414071155094994,0.027378460073872127,45.0,10.0,9.0,9.0,88.0,161.0,0.20075562480923875,696.7384549926331,696.7384549926331,,3.0,230.7631617736947,230.7631617736947,233.63162054738495,238.37315324096124,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,760.7384549926331,967.2946994354355,990.5,0.39326830861139267,0.17487066801518386,989.9318610233731,0.3813768997665376,0.3813768997665376,0.38992177959674584,0.40510546664805547,22.255784688171577,22.255784688171577,21.62362716742706,20.912238888103015,,0.9230526470947785,0.9230526470947785,0.9345264821895396,0.953492612963845,0.9389999999999998,0.9389999999999998,0.9384999999999997,0.9399999999999997,0.9766666666666666,0.9766666666666666,0.9780000000000001,0.9790000000000003,46.0874156195192,46.0874156195192,45.378629722588286,44.912905693153476,137.39821961848182,0.1595139385695239,54.12502886418228,107.56820420207819,159.54843315929025,207.9988506204325,194.87943397331597,83.5311205349901,4,2,98926.71812530686,395.3270194530895,30,0.7633234423248986
1938.07,439.57205245907073,0.6146129032258064,1938.0,7.0,1937.0,10.0,6.231763145076451,0.013993935805520854,42.0,9.0,8.0,6.0,70.0,135.0,0.31060693625742697,304.57205245907085,304.57205245907085,,1.7096774193548387,188.65473240913911,163.3380418885404,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,363.5720524590708,965.5759022819079,990.5,0.16269920561371354,0.03091441049181418,990.3063863838944,0.2650859867536946,0.19128345505229022,,,24.465398115232567,24.425798923372817,,,,0.7546189296365561,0.6533521675541611,,,0.9296774193548386,0.9222727272727272,,,0.9729032258064516,0.9699999999999999,,,41.119479260660434,35.004573545340925,,,65.96143467993463,0.14954508113893789,56.85832993185279,113.1996972685132,168.40723159946447,220.78570533813385,87.7359244314909,51.054184536451075,2,1,49075.307401871345,228.14236195571957,31,0.3664524148885256
1938.08,327.5137632785154,0.7458387096774197,1938.0,8.0,1937.0,11.0,2.653655957567407,0.008395846968229153,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.4010324006009682,198.3202148914186,198.3202148914186,,1.0,198.3202148914186,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,252.8686019881928,965.0396714285862,990.5,0.12583777909448277,0.01168184833833129,990.3624803725675,0.2915187418404784,,,,25.0312902021403,,,,,0.793280859565674,,,,0.9329032258064519,,,,0.9748387096774189,,,,44.36375965354775,,,,44.36375965354775,0.13391333336232442,57.53012851014207,114.60103196720584,170.65374202089512,224.12527357024433,55.94991495003855,27.75016374721523,1,1,33006.63718223952,125.87902727112991,31,0.24646533140859858
1938.09,260.0600573156966,0.8562,1938.0,9.0,1937.0,12.0,1.3203849601989675,0.005123368743069868,38.0,6.0,4.0,3.0,58.0,109.0,0.4211718161051256,151.06005731569655,151.06005731569655,,1.0,151.06005731569655,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,199.0600573156966,964.7385505820606,990.5,0.10774774681216923,0.005106005731569649,990.3871462474558,0.16468504211512167,,,,25.48391062328051,,,,,0.6042402292627863,,,,0.9166666666666666,,,,0.9699999999999995,,,,33.606727565220645,,,,33.606727565220645,0.12875097601708707,57.870771694040656,115.31591086482682,171.8102032822979,225.8679533478013,42.50055633007274,27.372383641279768,1,1,24196.843846958862,123.2674784651609,30,0.18670404202900356
1938.1,226.69245884364543,0.9171935483870968,1938.0,10.0,1938.0,1.0,1.7392314645657794,0.007686650444391438,37.0,5.0,3.0,2.0,50.0,97.0,0.42810726193737014,129.69245884364537,129.69245884364537,,1.0,129.69245884364537,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.69245884364543,964.5601547530619,990.5,0.09944061096942457,0.0029692458843645414,990.3975901431457,0.11907017843060103,,,,25.71836521165372,,,,,0.5187698353745814,,,,0.91,,,,0.9699999999999995,,,,28.88102260847292,,,,28.88102260847292,0.1273585707345132,58.05883421192299,115.71235851833379,172.45580216444233,226.85035007584509,30.806528941311196,27.262266018442308,1,1,21487.480820703848,122.11865300258486,31,0.1604501256026273
1938.11,274.26306265208115,0.8345666666666667,1938.0,11.0,1938.0,2.0,3.6897767561524133,0.012750737551562608,36.0,5.0,3.0,2.0,47.0,93.0,0.34436993215961514,181.26306265208112,181.26306265208112,,1.0,181.26306265208112,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.26306265208117,964.7974175564062,990.5,0.11656907898512794,0.009062641371916902,990.374368279643,0.24119024806307118,,,,25.335760475173295,,,,,0.7250522506083242,,,,0.9253333333333339,,,,0.9733333333333334,,,,40.6199415793757,,,,40.6199415793757,0.1468048521436138,57.803336019292395,115.17449603023833,171.58169221409787,225.5241810295524,52.472904740851796,31.68309346055685,1,1,29246.357937150504,142.7365748966553,30,0.22566634210764278
1938.12,454.2189143707949,0.6098064516129033,1938.0,12.0,1938.0,3.0,8.392023503714162,0.019123674272424347,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.26020968039282427,340.735043403053,340.735043403053,,1.6774193548387097,207.24731221902636,197.05331746213466,,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,392.4769788869239,965.6352572263195,990.5,0.17231021771175745,0.0381686269821874,990.2895211553061,0.30902801798386265,0.2783963530332908,,,24.34523591100269,24.108801707638886,,,,0.8289892488761056,0.7882132698485388,,,0.9361290322580649,0.9338095238095238,,,0.9751612903225807,0.9738095238095239,,,45.243735612875746,42.36953258444299,,,73.94567704104682,0.16104196236770105,56.763912347156456,113.00513026135086,168.1010723785026,220.34358000950664,97.09019332055996,43.014338194853885,2,1,55015.583718538815,193.29832651120037,31,0.4108093168947044
1939.01,732.2123385702796,0.4353870967741936,1939.0,1.0,1938.0,4.0,10.623265039625329,0.014377343657965039,46.0,7.0,6.0,4.0,76.0,139.0,0.1931897081476065,593.2123385702798,593.2123385702798,,2.7096774193548385,220.88528142065874,220.88528142065874,213.39522943626463,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,652.2123385702798,966.8279853671464,990.5,0.29595537526915255,0.10659609471441596,990.0974485300163,0.349689283925335,0.349689283925335,0.3261534004690735,,22.919773878944486,22.919773878944486,22.71110572879223,,,0.883541125682635,0.883541125682635,0.8535809177450587,,0.9370967741935488,0.9370967741935488,0.935,,0.976451612903226,0.976451612903226,0.9750000000000001,,45.454298916175496,45.454298916175496,43.29325772614816,,121.6328452509078,0.16587532059793095,54.98372725084348,109.32604764231172,162.28587670841583,211.88605657594965,151.2046680854732,92.76089535482821,3,2,90494.83686667541,432.4510551263393,31,0.6757380291717101
1939.02,1186.5378095998053,0.2965714285714286,1939.0,2.0,1938.0,5.0,36.44170677054101,0.025834388479253824,49.0,8.0,7.0,5.0,93.0,162.0,0.14288534034613048,1024.5378095998053,932.5883700389707,,3.857142857142857,242.23393833810516,242.23393833810516,242.23393833810516,240.2009808620976,91.94943956083489,12.6088444255226,2.310558639351737,3.343167380861342,2.837945665457867,70.84892344964135,61.6088444255226,10.310558639351738,10.343167380861344,7.837945665457868,163.84892344964132,1014.8509404847061,968.4823200205468,990.5,0.6161529540016882,0.31215535580645526,989.5716916901919,0.41991088825422296,0.41991088825422296,0.41991088825422296,0.41340718529523635,20.6694607813908,20.6694607813908,20.6694607813908,20.471845476014437,,0.9689357533524208,0.9689357533524208,0.9689357533524208,0.9608039234483906,0.9353738698778508,0.9353738698778508,0.9353738698778508,0.9346028481908256,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9775000000000001,44.71876487391385,44.71876487391385,44.71876487391385,43.80055885459819,171.69963078282572,0.14970654758301075,51.872764020316005,102.96409948198743,152.39465100766338,197.87794156246895,193.23756604990447,147.0071416614471,4,3,115382.15188605883,738.7722713547246,28,0.9538868376823646
1939.03,2639.8170673069158,0.11848387096774196,1939.0,3.0,1938.0,6.0,46.5506517195953,0.018115450346336343,59.0,11.0,12.0,13.0,144.0,239.0,0.09147910451330181,2400.8170673069153,1100.0,,4.0,275.0,275.0,275.0,275.0,1300.817067306915,41.0,7.0,13.0,63.637749121991895,1176.179318184923,100.0,18.0,25.0,76.6377491219919,1320.1793181849232,1243.0,972.6411372681663,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.921960738719122,15.921960738719122,15.921960738719122,15.921960738719122,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9187947511330867,0.9187947511330867,0.9187947511330867,0.9187947511330867,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.682780213070764,38.682780213070764,38.682780213070764,38.682780213070764,154.73112085228306,0.059504998055259405,41.99903662080058,82.9652554854497,121.7782753322296,155.63452547240757,173.7036882692659,147.91247031977755,4,4,115119.9539140986,1699.363286248882,31,0.8596173380682393
1939.04,2209.2219396994915,0.15653333333333336,1939.0,4.0,1938.0,7.0,26.105690195072338,0.012245928915338296,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.0874313118496343,2015.2219396994915,1100.0,,4.0,275.0,275.0,275.0,275.0,915.2219396994915,49.0,5.666666666666668,12.333333333333334,56.653177665643405,791.568762033848,100.0,18.0,25.0,72.65317766564341,893.5687620338482,1243.0,971.5863766830604,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.97672132382486,16.97672132382486,16.97672132382486,16.97672132382486,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9264105481350761,0.9264105481350761,0.9264105481350761,0.9264105481350761,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.58431835166471,41.58431835166471,41.58431835166471,41.58431835166471,166.33727340665882,0.07632471608012051,44.76458995902064,88.54440415147195,130.26354372358108,167.20889308439388,178.5349193623073,157.19670257067258,4,4,119762.83685279445,1646.2212989814325,30,0.9240959633703276
1939.05,1295.624791250762,0.26961290322580644,1939.0,5.0,1938.0,8.0,27.066796994204726,0.0207673378217237,47.0,10.0,10.0,10.0,115.0,192.0,0.15295970705596246,1103.6247912507617,1003.725052728205,,3.838709677419355,261.49869767169844,261.49869767169844,261.49869767169844,261.38837504255355,99.89973852255692,17.953255565711263,2.975692319450129,4.513538071249475,5.203111381383173,69.25414118476287,64.95325556571126,12.975692319450129,14.513538071249474,15.203111381383172,184.25414118476286,1096.167538684616,968.8328347494357,990.5,0.7160136500107721,0.3803414775056389,989.4036448724837,0.4859092594876384,0.4859092594876384,0.4859092594876384,0.4858509610247014,20.084900863560502,20.084900863560502,20.084900863560502,19.796981201311027,,1.045994790686794,1.045994790686794,1.045994790686794,1.0455535001702143,0.936524122445824,0.936524122445824,0.936524122445824,0.935855684454636,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.176589776867864,47.176589776867864,47.176589776867864,46.4209634349482,180.46348059862473,0.14232780347945262,51.1776907843851,101.54560060773036,150.19647055615448,194.78169067962813,196.63402866934382,149.90275942811652,4,3,134264.82956537677,763.150592161086,31,1.0025748922145816
1939.06,648.0044695671883,0.47959999999999986,1939.0,6.0,1938.0,9.0,16.161227168569162,0.02439498291131404,45.0,10.0,9.0,9.0,88.0,161.0,0.26007063800421854,487.004469567188,487.004469567188,,2.3,209.81391336357532,209.81391336357532,224.58880946679133,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.0044695671879,966.473409744303,990.5,0.2470685223819719,0.07746894415109447,990.175462533467,0.32032720647804097,0.32032720647804097,0.3599879084069824,,23.381725582686098,23.381725582686098,22.41612775617322,,,0.8392556534543014,0.8392556534543014,0.8983552378671654,,0.9336666666666669,0.9336666666666669,0.9355555555555554,,0.9739999999999996,0.9739999999999996,0.9755555555555555,,43.66058704009414,43.66058704009414,45.03171331407378,,100.83068807441045,0.1540390151318783,55.52718871376649,110.4477809080701,164.055411994086,214.45164934752162,155.4247024286769,66.11674564707573,3,2,72598.09541357552,309.3137771040112,30,0.5601704893022802
1939.07,397.81192129380423,0.657,1939.0,7.0,1938.0,10.0,3.8792843204718954,0.009670765845572067,42.0,9.0,8.0,6.0,70.0,135.0,0.34089231642140977,262.81192129380435,262.81192129380435,,1.4193548387096775,201.94454272811424,145.14528734895322,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.81192129380423,965.3836401759321,990.5,0.1488305273669461,0.022562384258760854,990.3286070883745,0.30601105272063006,0.14920357310905608,,,24.638955859721413,24.650974446390855,,,,0.8077781709124568,0.5805811493958128,,,0.931935483870968,0.9146153846153846,,,0.9758064516129035,0.9700000000000001,,,44.60612521615262,31.14190696609058,,,57.665634589029295,0.14479420424539877,57.111220569245155,113.72578891121657,169.24718081812313,222.02657098076202,65.97251841482029,48.3460733649084,2,1,42903.2321342378,215.0559631693824,31,0.32036463660571834
1939.08,313.86984470282925,0.7642258064516131,1939.0,8.0,1938.0,11.0,2.23151406123395,0.007196991844425471,39.0,7.0,5.0,4.0,60.0,115.0,0.367598138291019,198.86984470282914,198.86984470282914,,1.0,198.86984470282914,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,249.86984470282917,964.9723167441343,990.5,0.12491389784792771,0.010551674404317493,990.3645344277479,0.28219620842795934,,,,25.110021475185132,,,,,0.7954793788113169,,,,0.9335483870967741,,,,0.9722580645161287,,,,44.47614019829501,,,,44.47614019829501,0.14140436013086408,57.60942843125342,114.76704790666697,170.92133654168902,224.52634404761213,50.5604261085201,36.82912990708678,1,1,33090.24830753148,165.8790272711299,31,0.24708966776830557
1939.09,253.81656817776897,0.8666666666666668,1939.0,9.0,1938.0,12.0,1.3896122314151123,0.005421019007920979,38.0,6.0,4.0,3.0,58.0,109.0,0.4323907212841057,144.81656817776874,144.81656817776874,,1.0,144.81656817776874,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.81656817776886,964.7093774142668,990.5,0.10561928460605756,0.004481656817776884,990.3898990585755,0.15238626813811182,,,,25.528135376171072,,,,,0.5792662727110753,,,,0.9163333333333333,,,,0.9699999999999995,,,,32.26604515887123,,,,32.26604515887123,0.12643291623027358,57.90203558125263,115.38174771329615,171.917250103304,226.0304762542026,42.50055633007274,26.633114937890983,1,1,23231.552514387287,121.19066032867657,30,0.17925580643817352
1939.1,234.268678687455,0.9023548387096777,1939.0,10.0,1939.0,1.0,2.1398458038867485,0.009042745193443533,37.0,5.0,3.0,2.0,50.0,97.0,0.4155693168992993,137.268678687455,137.268678687455,,1.0,137.268678687455,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.268678687455,964.6034353104419,990.5,0.10202341318890513,0.003726867868745501,990.3942497189423,0.13467924168402923,,,,25.65613516681599,,,,,0.5490747147498202,,,,0.9109677419354844,,,,0.9699999999999995,,,,30.53251180154446,,,,30.53251180154446,0.1299821064854748,58.013260902673075,115.61628165423573,172.2993318678063,226.61222295061023,36.552616893959645,26.50533108094336,1,1,22716.188780349075,119.96545287729181,31,0.16962506556413587
1939.11,312.68623397909175,0.7743333333333334,1939.0,11.0,1939.0,2.0,5.337295849654513,0.015553293341241559,40.0,6.0,4.0,3.0,53.0,106.0,0.3488259659915893,206.68623397909187,206.68623397909187,,1.1666666666666667,181.3746579649399,151.86945608491155,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.6862339790918,964.9791208154315,990.5,0.12710147352840526,0.013382539518767377,990.3595159869527,0.24252183435982472,0.16345843537871052,,,25.137873337161352,24.703445324430493,,,,0.7254986318597595,0.6074778243396463,,,0.9263333333333337,0.9179999999999999,,,0.9719999999999999,0.97,,,40.321037221625176,32.77301269169335,,,45.78320600357407,0.14448138491936774,57.59261957308624,114.73295932476071,170.8690399114926,224.45391069392699,67.96988391536709,34.91534509546933,2,1,32963.90832257333,156.65139913640982,30,0.25435114446430035
1939.12,556.951134510384,0.525774193548387,1939.0,12.0,1939.0,3.0,9.851260314351387,0.017179765512413882,42.0,7.0,5.0,3.0,61.0,118.0,0.21676221703658882,438.95113451038395,438.95113451038395,,2.193548387096774,200.6887447242882,200.6887447242882,194.1304994860051,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.95113451038395,966.0963612987417,990.5,0.2128110974269604,0.06092419838702624,990.2262647041861,0.2893595006232001,0.2893595006232001,0.2670889251030548,,23.840543904821224,23.840543904821224,23.143085320899345,,,0.8027549788971527,0.8027549788971527,0.7765219979440202,,0.933225806451613,0.933225806451613,0.93,,0.9732258064516128,0.9732258064516128,0.9699999999999999,,42.62351469188123,42.62351469188123,39.753035738197276,,92.94116533309095,0.1662604152416657,56.122650542365484,111.6750869443794,165.98719260702921,217.24260435334907,123.81224634932717,65.98074391389186,3,2,69148.22700781967,305.9534114831411,31,0.5163398074060609
1940.01,847.124439077565,0.38803225806451613,1940.0,1.0,1939.0,4.0,8.679269894143259,0.009986635582730042,46.0,7.0,6.0,4.0,76.0,139.0,0.16595508879245424,708.1244390775652,708.1244390775652,,3.161290322580645,224.70276965267607,224.70276965267607,224.70276965267607,210.9000067411292,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,767.1244390775651,967.2884977563102,990.5,0.372837819454825,0.15355701270241956,989.9736051678425,0.36129114409235613,0.36129114409235613,0.36129114409235613,0.3149173453443771,22.323816267440172,22.323816267440172,22.323816267440172,21.64929254035806,,0.8988110786107044,0.8988110786107044,0.8988110786107044,0.8436000269645169,0.9364516129032261,0.9364516129032261,0.9364516129032261,0.9339999999999999,0.9764516129032259,0.9764516129032259,0.9764516129032259,0.974,44.956032037869946,44.956032037869946,44.956032037869946,40.75015143142882,141.44070118319516,0.1669399715862535,54.2014664857082,107.71909964380467,159.76967182946072,208.28099226408742,166.9441429418397,120.17898870106885,4,3,105231.88168029721,590.1794589441978,31,0.7857816732399733
1940.02,1119.1775118495684,0.3007241379310346,1940.0,2.0,1939.0,5.0,11.263424172233178,0.009669338720789823,49.0,8.0,7.0,5.0,93.0,162.0,0.14549608201412442,957.1775118495683,954.4960147608085,,4.0,238.62400369020213,238.62400369020213,238.62400369020213,238.62400369020213,2.6814970887598424,0.8110701070940265,0.1324196093214737,0.11586715815628948,0.08276225582592106,1.5393779583621316,49.81107010709403,8.132419609321474,7.115867158156289,5.082762255825921,94.53937795836212,1019.5553716353803,968.2744290503634,990.5,0.600421638826431,0.3206004628977172,989.5789778982762,0.40547961417079414,0.40547961417079414,0.40547961417079414,0.40547961417079414,20.899069233741407,20.899069233741407,20.899069233741407,20.899069233741407,,0.9544960147608083,0.9544960147608083,0.9544960147608083,0.9544960147608083,0.9386584533439982,0.9386584533439982,0.9386584533439982,0.9386584533439982,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9793103448275865,44.89268406317523,44.89268406317523,44.89268406317523,44.89268406317523,179.57073625270093,0.1606361639715103,52.36382431009171,103.95938042652469,153.91999050945034,199.9865638913099,196.9712365740695,159.47760146756002,4,4,124981.23243187979,833.6407772993657,29,0.9976152014038936
1940.03,3131.6940872934806,0.10451612903225806,1940.0,3.0,1939.0,6.0,124.52413391630566,0.04207424268603853,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07310244267899195,2928.823119551545,1100.0,,4.0,275.0,275.0,275.0,275.0,1828.8231195515452,45.73967195617008,8.011434151264945,13.864788938666319,54.371641100635905,1706.835583404808,98.28805905294428,17.721111570619783,23.92930506769858,64.79099593934558,1826.9646156628726,1239.9384756912627,973.5636256703448,990.5010862630403,0.9155870235210892,0.4800000000000003,989.1054992395194,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.006938789174184,15.006938789174184,15.006938789174184,15.006938789174184,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8993129167516191,0.8993129167516191,0.8993129167516191,0.8993129167516191,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.89402902355773,35.89402902355773,35.89402902355773,35.89402902355773,143.5761160942309,0.05833414528745033,39.19151089684382,77.34727470849855,113.34940244973707,144.41637712937,192.5688371513287,95.31769706917689,4,4,106820.63037410783,1194.3221475704609,31,0.7976450894123942
1940.04,4536.189181635695,0.028433333333333352,1940.0,4.0,1939.0,7.0,65.21777659952635,0.014871738796606776,70.0,14.0,18.0,25.0,168.0,295.0,0.06611391710115452,4241.189181635695,1100.0,,4.0,275.0,275.0,275.0,275.0,3141.1891816356947,30.0,4.000000000000001,6.999999999999999,55.0,3045.189181635695,100.0,18.0,25.0,80.0,3213.1891816356947,1243.0,976.6281322836605,990.5066885441785,0.9219672131147545,0.4800000000000003,989.1047213310638,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.941654267403226,11.941654267403226,11.941654267403226,11.941654267403226,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.859173516242489,0.859173516242489,0.859173516242489,0.859173516242489,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.183200076675167,27.183200076675167,27.183200076675167,27.183200076675167,108.73280030670067,0.024724540605871127,30.71723307184898,60.31440685717129,87.60290247888275,109.6813132315738,131.5456094921972,92.8048077403877,4,4,78287.61622082446,3228.904658986816,30,0.6040711128150036
1940.05,2677.862054505673,0.11777419354838711,1940.0,5.0,1939.0,8.0,48.207504663061336,0.01806555042249499,65.0,14.0,17.0,23.0,202.0,321.0,0.12350208359325165,2356.862054505673,1100.0,,4.0,275.0,275.0,275.0,275.0,1256.862054505673,35.0,4.0,8.0,54.80250719276182,1155.059547312912,100.0,18.0,25.0,77.80250719276181,1357.059547312912,1243.0,972.7256647066657,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.837433300219814,15.837433300219814,15.837433300219814,15.837433300219814,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9167835842400416,0.9167835842400416,0.9167835842400416,0.9167835842400416,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.41554909030807,38.41554909030807,38.41554909030807,38.41554909030807,153.6621963612323,0.059927545802795426,41.729262363755566,82.42612257039715,120.97115299878331,154.56457864343113,170.85081935778157,132.97072181457924,4,4,114324.67409275686,1708.4720144319144,31,0.853678868673513
1940.06,1432.254094510713,0.24936666666666665,1940.0,6.0,1939.0,9.0,34.46104123775162,0.024286518731777042,62.0,12.0,14.0,16.0,153.0,257.0,0.18722804404961083,1175.254094510713,1012.1870931134506,,3.9,259.4168375089775,259.4168375089775,259.4168375089775,259.92953398502004,163.06700139726263,16.497144766077973,2.7413828579505752,4.531613334275672,10.152031215393778,129.14482922356456,78.49714476607798,14.741382857950578,18.531613334275672,26.152031215393784,282.1448292235646,1123.9572340717546,969.2730682408932,990.5,0.7541526274489857,0.39082334647922745,989.3550240260719,0.47959913774199997,0.47959913774199997,0.47959913774199997,0.4817584097660859,19.602356647436586,19.602356647436586,19.602356647436586,19.395271217880623,,1.0376673500359097,1.0376673500359097,1.0376673500359097,1.0397181359400796,0.9343364913261404,0.9343364913261404,0.9343364913261404,0.9337072125846002,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.978888888888889,45.4457071937654,45.4457071937654,45.4457071937654,45.0051427704636,176.8417500747135,0.12764120692502723,50.205610042221124,99.57061338496058,147.15777259032075,190.552827274023,195.06083131909716,144.30342058243858,4,3,127326.0600537937,738.6407772993657,30,0.9824541670817415
1940.07,705.423658513558,0.4491290322580645,1940.0,7.0,1939.0,10.0,14.993941118962036,0.020801714095339357,58.0,11.0,11.0,11.0,136.0,227.0,0.3323643410973041,478.4236585135581,478.4236585135581,,2.2580645161290325,210.64495630113905,210.64495630113905,221.39326540620993,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,558.4236585135579,966.7155094861492,990.5,0.24818072778627817,0.07313521420945941,990.178684058004,0.3220068999022045,0.3220068999022045,0.34906684532921656,,23.141167671953163,23.141167671953163,22.205756391880143,,,0.8425798252045564,0.8425798252045564,0.8855730616248397,,0.9335483870967746,0.9335483870967746,0.9362499999999998,,0.9751612903225804,0.9751612903225804,0.97625,,43.46047856139706,43.46047856139706,44.05960077376456,,98.29117667731396,0.13770443690139172,55.15173418018795,109.67326982160826,162.83471216285218,212.68430716394832,146.91793775171328,64.22944305878853,3,2,73128.63544792164,303.82860261154264,31,0.5460620926517447
1940.08,434.8420039095806,0.6200645161290324,1940.0,8.0,1939.0,11.0,5.409233569542679,0.012386434084559935,54.0,9.0,8.0,6.0,107.0,184.0,0.4282804902960458,250.84200390958097,250.84200390958097,,1.3548387096774193,196.5432263257548,153.0238277362373,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,321.84200390958074,965.5537480688378,990.5,0.14884051790355082,0.020370889727049667,990.3307885923693,0.28438081336863985,0.16656547364135874,,,24.492659710162805,24.329836047510653,,,,0.786172905303019,0.6120953109449493,,,0.9319354838709679,0.9181818181818181,,,0.9738709677419353,0.97,,,43.00197630118994,32.52662937142366,,,54.54368349750156,0.12453112079912639,56.887215130267535,113.25981629139194,168.50328631478772,220.92776592552025,73.90337675253066,39.51320621137685,2,1,40580.500522141156,179.14236195571954,31,0.30302046387500864
1940.09,298.3606136639677,0.7907333333333335,1940.0,9.0,1939.0,12.0,3.748731750415224,0.012503797656073037,46.0,7.0,6.0,4.0,75.0,138.0,0.46747810081000163,160.36061366396774,160.36061366396774,,1.0,160.36061366396774,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.36061366396777,964.9059982507389,990.5,0.11460788827642417,0.006142636341531926,990.3792494753818,0.18868533809871557,,,,25.284565886544254,,,,,0.6414424546558709,,,,0.9209999999999998,,,,0.9703333333333329,,,,35.580003564335584,,,,35.580003564335584,0.11808860223340271,57.68318295865512,114.9219946060525,171.17238864136343,224.9055387175892,48.24579840634877,25.987651176018854,1,1,25617.602566321602,118.66590428983629,30,0.1976666864685309
1940.1,275.68288373478487,0.8284193548387095,1940.0,10.0,1940.0,1.0,1.9554166796108878,0.00691954628931152,41.0,6.0,4.0,3.0,56.0,110.0,0.4008266764827255,165.68288373478492,165.68288373478492,,1.0,165.68288373478492,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.68288373478492,964.8043465619733,990.5,0.11372992608607374,0.006580852823586881,990.37968922109,0.19687531254617627,,,,25.378467346570527,,,,,0.6627315349391397,,,,0.9232258064516131,,,,0.9699999999999995,,,,36.94838992858269,,,,36.94838992858269,0.1335965802192112,57.798383843251116,115.16372929908364,171.5633771516086,225.4945739069268,45.23133993051976,32.397249663553914,1,1,27489.602106865532,146.6659042898363,31,0.20526883293657058
1940.11,329.1482630364964,0.7419333333333334,1940.0,11.0,1940.0,2.0,0.9478606594437207,0.0028872644874168287,40.0,6.0,4.0,3.0,53.0,106.0,0.3222459255882523,223.14826303649656,223.14826303649656,,1.0,223.14826303649656,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.14826303649653,965.0457413151823,990.5,0.13266916484606897,0.0146296526072993,990.3527011825465,0.3529235955473466,,,,24.954036271816836,,,,,0.8925930521459863,,,,0.9400000000000003,,,,0.978666666666667,,,,50.25297912433299,,,,50.25297912433299,0.15263047467543867,57.52506266394011,114.59016636367035,170.63560221443495,224.09668015278962,52.51421505688005,46.10570398235762,1,1,36182.14496951977,205.29832651120037,30,0.27918321735740564
