MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1940.12,410.5007266987149,0.6451935483870969,1940.0,12.0,1940.0,3.0,6.3803244246558855,0.014788364533479209,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2695421528113673,301.98459766645686,301.98459766645686,,1.6774193548387097,189.73924489284818,165.69552076104145,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,351.24266218258583,965.4398293145061,990.5,0.15860457415657842,0.03039691953329139,990.3109985063103,0.2656265404759926,0.1971091047483823,,,24.605542651328054,24.540746547222415,,,,0.7589569795713929,0.6627820830441655,,,0.9296774193548387,0.9233333333333332,,,0.9732258064516126,0.9699999999999999,,,41.5733345056077,35.71203563812154,,,65.765358647561,0.15935962617671057,57.03452696407911,113.56655876350759,168.99372318951947,221.65387359556706,82.60819334031191,49.90566672894539,2,1,48929.426833785394,221.734146294512,31,0.3653631035975612
1941.01,721.942776099054,0.4455483870967742,1941.0,1.0,1940.0,4.0,16.969997200275436,0.023172343806984505,41.0,6.0,4.0,3.0,66.0,120.0,0.1760955894106388,601.942776099054,601.942776099054,,2.6451612903225805,227.7933866272836,227.7933866272836,230.63156767716012,215.51251460433645,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,652.942776099054,966.7767870907388,990.5,0.3084471707524867,0.11971555587851111,990.0718372733692,0.37192243678849013,0.37192243678849013,0.38087255893393923,0.32904639081565695,22.92312774584172,22.92312774584172,22.09311505994179,21.616089566332185,,0.9111735465091347,0.9111735465091347,0.9225262707086407,0.8620500584173458,0.9380645161290325,0.9380645161290325,0.937333333333333,0.9359999999999999,0.9767741935483872,0.9767741935483872,0.9773333333333336,0.976,46.886990419131216,46.886990419131216,45.76542283943374,41.74935414766584,122.65230707470874,0.16943549972394792,55.02385152035935,109.4127463240497,162.43212149749272,212.11987352998543,173.30210788606135,80.72586154900316,4,2,91253.3164635833,377.238535431987,31,0.681401705970604
1941.02,1220.220262636803,0.2821071428571429,1941.0,2.0,1940.0,5.0,22.846565278323517,0.01816116507419693,49.0,8.0,7.0,5.0,93.0,162.0,0.13579525100607168,1058.220262636803,995.1704588123699,,4.0,248.79261470309248,248.79261470309248,248.79261470309248,248.79261470309248,63.04980382443319,14.439586331294006,2.635644415355091,2.7243742393273602,1.9459815995195429,41.3042172389372,63.439586331294,10.63564441535509,9.72437423932736,6.945981599519543,134.30421723893718,1078.9700637983465,968.594642685577,990.5,0.6884506807320717,0.3696231187850318,989.441926200483,0.44310373717995316,0.44310373717995316,0.44310373717995316,0.44310373717995316,20.40417977772613,20.40417977772613,20.40417977772613,20.40417977772613,,0.9951704588123703,0.9951704588123703,0.9951704588123703,0.9951704588123703,0.9348377075795816,0.9348377075795816,0.9348377075795816,0.9348377075795816,0.978214285714286,0.978214285714286,0.978214285714286,0.978214285714286,45.332728540175104,45.332728540175104,45.332728540175104,45.332728540175104,181.33091416070042,0.15067834642057001,51.69012688022023,102.58786789784496,151.8029430611385,197.0241171926855,196.9712365740695,159.47760146756002,4,4,121854.37431599069,833.6407772993657,28,1.0073939675594468
1941.03,2287.930557599209,0.15399999999999997,1941.0,3.0,1940.0,6.0,56.76643685062256,0.023370686152032544,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09609419601979528,2086.8660414701767,1100.0,,4.0,275.0,275.0,275.0,275.0,986.8660414701767,47.774193548387096,8.35483870967742,15.03225806451613,43.061912324532635,872.6428388230631,100.0,18.0,25.0,53.35223490517781,991.5783226940308,1243.0,971.6982346073542,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.86486339953121,16.86486339953121,16.86486339953121,16.86486339953121,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9226287266168911,0.9226287266168911,0.9226287266168911,0.9226287266168911,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.18185950904952,41.18185950904952,41.18185950904952,41.18185950904952,164.72743803619807,0.0787262385431621,44.34813933083545,87.71546763901824,129.03096486356833,165.5953782665651,183.48152733125733,135.93368944390528,4,4,122557.21389893132,1403.9411940446546,31,0.9151524335344334
1941.04,2767.524745099731,0.10823333333333338,1941.0,4.0,1940.0,7.0,35.78213294325319,0.01312651266501528,54.0,13.0,14.0,19.0,117.0,217.0,0.07944234848620026,2550.5247450997313,1100.0,,4.0,275.0,275.0,275.0,275.0,1450.5247450997313,46.0,5.000000000000002,11.0,61.0,1327.5247450997317,100.0,18.0,25.0,80.0,1444.5247450997313,1243.0,972.9459562239634,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.617141782921712,15.617141782921712,15.617141782921712,15.617141782921712,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9156688092088785,0.9156688092088785,0.9156688092088785,0.9156688092088785,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.82154417418388,37.82154417418388,37.82154417418388,37.82154417418388,151.2861766967355,0.05573860340166972,41.16822298134044,81.29256119270515,119.24276197779743,152.1964070471727,164.5523245078077,135.93368944390528,4,4,108926.04722164961,2055.2434785040423,30,0.8404787594263088
1941.05,1668.8998550550211,0.21448387096774196,1941.0,5.0,1940.0,8.0,33.77836048750085,0.020161217942704493,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1322456210340584,1449.8030808614726,1095.0069937411006,,4.0,273.75174843527515,273.75174843527515,273.75174843527515,273.75174843527515,354.7960871203724,36.99533477755243,5.257642091563602,9.680717818165126,20.52614945105289,282.33624298203836,86.57597993884275,16.225384027047472,20.648459753649,32.784213967181934,417.65882362719964,1218.4568174606397,970.0122156917349,990.5,0.8798619504030969,0.47350909186343104,989.1466289577337,0.5301943173141181,0.5301943173141181,0.5301943173141181,0.5301943173141181,18.604218948684473,18.604218948684473,18.604218948684473,18.604218948684473,,1.0950069937411009,1.0950069937411009,1.0950069937411009,1.0950069937411009,0.9317569169367653,0.9317569169367653,0.9317569169367653,0.9317569169367653,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.608732235842886,45.608732235842886,45.608732235842886,45.608732235842886,182.43492894337155,0.11404144873538101,48.54981869930446,96.20853551072388,141.98991511012647,183.37273609802517,196.1551430330145,165.8463985850133,4,4,135731.58713386845,1033.114303391516,31,1.013527383018731
1941.06,829.1468330060076,0.40246666666666664,1941.0,6.0,1940.0,9.0,22.173872940355984,0.026507172992941096,45.0,10.0,9.0,9.0,88.0,161.0,0.2064250493005108,668.1468330060076,668.1468330060076,,2.9,229.31190092402068,229.31190092402068,231.1358346055955,236.76375965408377,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,732.1468330060076,967.1896768408986,990.5,0.36802554216507083,0.15683595997282732,989.9751384978622,0.3760800675992456,0.3760800675992456,0.38230059192499966,0.3985963206928843,22.409381589364294,22.409381589364294,21.774083262045576,20.960778832929442,,0.9172476036960823,0.9172476036960823,0.9245433384223816,0.9470550386163351,0.9383333333333336,0.9383333333333336,0.9373684210526313,0.9387499999999998,0.977,0.977,0.9773684210526316,0.9787500000000001,46.12138878938449,46.12138878938449,45.12787163791087,44.68442749069958,132.73961028029905,0.15945860321635275,54.31605720211823,107.95944535065208,160.1581622273822,208.8657432102536,191.44445384094604,84.20453179911756,4,2,95572.51940181537,398.8981151808364,30,0.7374422793349952
1941.07,453.5940174944294,0.6023870967741934,1941.0,7.0,1940.0,10.0,5.807223623663307,0.01261609966422468,42.0,9.0,8.0,6.0,70.0,135.0,0.3015697587630023,318.5940174944297,318.5940174944297,,1.7741935483870968,188.35775020279553,168.2218452516942,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,377.5940174944295,965.6401614380409,990.5,0.16735594676936777,0.033718803498885945,990.2989252497318,0.264103351103646,0.20422900339779568,,,24.39466046058726,24.363701768781322,,,,0.7534310008111819,0.6728873810067766,,,0.9293548387096774,0.9237500000000001,,,0.972258064516129,0.9699999999999998,,,40.863798570169166,36.00965205336438,,,68.74223886954806,0.15092274777662296,56.771370896615224,113.0190717094596,168.1195173777709,220.36218073881756,89.79467309975081,54.469861831393565,2,1,51144.22571894373,244.87418284727383,31,0.3819013270530446
1941.08,319.7083647780656,0.7565483870967742,1941.0,8.0,1940.0,11.0,3.481224423019593,0.010878214006943228,39.0,7.0,5.0,4.0,60.0,115.0,0.3625823204914902,204.70836477806552,204.70836477806552,,1.0,204.70836477806552,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.7083647780656,965.0025681647154,990.5,0.12684385008486135,0.011851474324577968,990.361304675591,0.30241832856611434,,,,25.05631818230867,,,,,0.8188334591122618,,,,0.934516129032258,,,,0.9735483870967738,,,,45.79772322782566,,,,45.79772322782566,0.14255875143325042,57.572818416747246,114.69052835852716,170.79829663795732,224.342603105998,58.568912025679985,34.930560292939944,1,1,34073.506081502295,156.95622573366649,31,0.25443179571014257
1941.09,259.2419976433958,0.8573333333333335,1941.0,9.0,1940.0,12.0,1.4648089941328266,0.0059333285682746486,38.0,6.0,4.0,3.0,58.0,109.0,0.42290032088452517,150.24199764339576,150.24199764339576,,1.0,150.24199764339576,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,198.24199764339576,964.7318480079961,990.5,0.10746886283297581,0.005024199764339571,990.3875069374026,0.1632702220781077,,,,25.492388707328494,,,,,0.600967990573583,,,,0.9153333333333331,,,,0.9696666666666663,,,,33.385686485747634,,,,33.385686485747634,0.12820387221550636,57.877735331431055,115.33060318149832,171.8341590591876,225.90447295741933,40.60434024796377,24.011504175463248,1,1,24037.6942697383,110.01195590968169,30,0.1854760360319313
1941.1,209.27316161310085,0.9428064516129033,1941.0,10.0,1941.0,1.0,1.0830207267370602,0.0050776076749184116,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4263591628786023,120.01509709697196,120.01509709697196,,1.0,120.01509709697196,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,162.75703258084286,964.4556389696783,990.5,0.09537171565256,0.002001509709697188,990.402626774638,0.10250963790480494,,,,25.844478167054344,,,,,0.4800603883878876,,,,0.9035483870967738,,,,0.9645161290322583,,,,26.538866064478043,,,,26.538866064478043,0.12684835561326288,58.16458151754982,115.93589570428178,172.8212931986093,227.4097770704767,30.4924176133765,24.146272019830192,1,1,19744.916351971664,110.086012326485,31,0.1474381448026558
1941.11,240.59873182292313,0.8936333333333336,1941.0,11.0,1941.0,2.0,2.8508547644474125,0.011699678104517101,36.0,5.0,3.0,2.0,47.0,93.0,0.3879516182295392,147.5987318229231,147.5987318229231,,1.0,147.5987318229231,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,191.59873182292313,964.6375367017966,990.5,0.10520411312145105,0.004759873182292306,990.3900360136961,0.15565653407809352,,,,25.596842777821674,,,,,0.5903949272916923,,,,0.9150000000000006,,,,0.9699999999999995,,,,32.899322012520614,,,,32.899322012520614,0.1364102767115436,57.977674926142974,115.5412125923129,172.17696172298164,226.425740616431,38.977184828993984,29.03933793788967,1,1,23687.511849014845,130.29620539524257,30,0.1827740111806701
1941.12,338.2467320068401,0.7354838709677418,1941.0,12.0,1941.0,3.0,6.854450693510051,0.018622391192583635,31.0,5.0,3.0,2.0,36.0,77.0,0.23301568081012317,261.2467320068402,261.2467320068402,,1.2580645161290323,217.4689395892486,169.63894561816704,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,300.24673200684015,965.0929127090783,990.5,0.14166299087525544,0.022365297924157042,990.3359717112007,0.3441557414290539,0.2063380631248926,,,24.89890326069299,24.61999714169415,,,,0.8698757583569948,0.6785557824726682,,,0.936774193548387,0.9237499999999998,,,0.9758064516129031,0.9699999999999999,,,48.677858530622125,36.69717661140568,,,58.14809765614618,0.17115219292468828,57.460231446583954,114.4556064620171,170.42151498761524,223.78210405044885,83.90801483551299,42.49582526775527,2,1,43262.18465617274,189.40022953190976,31,0.3230449869785898
1942.01,484.18128740709494,0.5728387096774196,1942.0,1.0,1941.0,4.0,5.470339795499916,0.01153647485290188,34.483870967741936,5.32258064516129,4.0,2.6451612903225805,47.516129032258064,93.96774193548387,0.1985010350263646,390.2135454716111,390.2135454716111,,2.0,195.10677273580555,195.10677273580555,,,0.0,0.0,0.0,0.0,0.0,0.0,34.483870967741936,5.32258064516129,4.0,2.6451612903225805,47.516129032258064,434.01999708451433,965.7788157933322,990.5,0.18627411437950447,0.048042709094322206,990.2656831765264,0.2754717708415541,0.2754717708415541,,,24.21139561235272,24.21139561235272,,,,0.7804270909432218,0.7804270909432218,,,0.9303225806451617,0.9303225806451617,,,0.9732258064516129,0.9732258064516129,,,41.956544166551055,41.956544166551055,,,83.91308833310208,0.1723515137806662,56.58675449019139,112.63526382158437,167.50734633665076,219.45919800313214,103.50709758242034,65.00997388153142,2,2,62431.33771982793,301.1943408360317,31,0.4661838240727892
1942.02,684.2546248892903,0.45546428571428565,1942.0,2.0,1941.0,5.0,10.019611802172758,0.014424395173780285,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14559062701240036,586.3974820321475,586.3974820321475,,2.642857142857143,224.1718868126808,224.1718868126808,214.7502130772227,,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,631.2546248892903,966.6340516649085,990.5,0.2826476501285595,0.10329322152752643,990.1140591283438,0.35800371754030325,0.35800371754030325,0.32791547129057297,,23.12200374589496,23.12200374589496,22.88062630521475,,,0.8966875472507231,0.8966875472507231,0.8590008523088908,,0.9389285714285717,0.9389285714285717,0.9377777777777775,,0.9775000000000004,0.9775000000000004,0.9761111111111114,,46.70146237555095,46.70146237555095,44.10351613707949,,121.75518512493872,0.17778195283504813,55.30255775870796,109.98196407144856,163.31529397967964,213.36641837629492,147.53864813211146,97.61206655204607,3,2,81819.48440395884,454.8981151808364,28,0.6764176951385485
1942.03,985.142838357404,0.33974193548387105,1942.0,3.0,1941.0,6.0,10.014550895820076,0.010108583676906834,41.0,8.0,7.0,6.0,67.0,129.0,0.1319674550861045,856.142838357404,856.142838357404,,3.6129032258064515,238.7680694090607,238.7680694090607,238.7680694090607,228.15776494930904,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,912.142838357404,967.8150555248607,990.5,0.49090546294443105,0.23944313963940603,989.7696513974162,0.4059504947329601,0.4059504947329601,0.4059504947329601,0.3699879915469117,21.548645377822794,21.548645377822794,21.548645377822794,21.280848389019535,,0.955072277636243,0.955072277636243,0.955072277636243,0.9126310597972362,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9389473684210524,0.9790322580645165,0.9790322580645165,0.9790322580645165,0.9784210526315791,46.4323811895445,46.4323811895445,46.4323811895445,43.71966729705064,166.09306868618063,0.16870524849273516,53.247052543096224,105.76408563622009,156.7221466046819,203.94639921488815,189.98688859794942,143.98728133176795,4,3,123573.2431025184,713.9290012782408,31,0.9227392704787813
1942.04,1827.9876680248778,0.1992,1942.0,4.0,1941.0,7.0,37.389918627516366,0.022349813551752265,45.0,11.0,10.0,10.0,72.0,148.0,0.08505474377947589,1679.9876680248778,1092.198503543464,,4.0,273.049625885866,273.049625885866,273.049625885866,273.049625885866,587.7891644814138,44.512072061169604,5.7966842356705515,12.02120119877843,39.71548408658202,485.7437228992132,89.5120720611696,16.79668423567055,22.02120119877843,49.71548408658202,557.7437228992131,1220.5284610390825,970.4939218092605,990.5,0.8852281603520876,0.4698580546065036,989.1449137850416,0.5276019386409019,0.5276019386409019,0.5276019386409019,0.5276019386409019,18.123390037140215,18.123390037140215,18.123390037140215,18.123390037140215,,1.0921985035434647,1.0921985035434647,1.0921985035434647,1.0921985035434647,0.9305679124449322,0.9305679124449322,0.9305679124449322,0.9305679124449322,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.23816934830621,44.23816934830621,44.23816934830621,44.23816934830621,176.9526773932248,0.10308278871122252,47.38426113926604,93.84896130191251,138.38064544036814,178.39990385738773,196.3926582421218,167.0707673225447,4,4,127405.9277231219,1005.2379391330098,30,0.9830704299623604
1942.05,1554.523700683391,0.2305483870967742,1942.0,5.0,1941.0,8.0,32.29278112846106,0.02142578658282329,47.0,10.0,10.0,10.0,115.0,192.0,0.12822823362650593,1362.5237006833906,1068.5297730099355,,4.0,267.1324432524839,267.1324432524839,267.1324432524839,267.1324432524839,293.99392767345546,35.77584671246107,5.606515649518139,9.426996963367776,15.312183732992471,227.87238461511598,82.77584671246105,15.606515649518139,19.426996963367774,25.312183732992473,342.872384615116,1186.3391323352826,969.6622425295008,990.5,0.834508660932848,0.44368448468515204,989.2218068543822,0.5064160247439601,0.5064160247439601,0.5064160247439601,0.5064160247439601,19.053148300137348,19.053148300137348,19.053148300137348,19.053148300137348,,1.0685297730099361,1.0685297730099361,1.0685297730099361,1.0685297730099361,0.9333923585493831,0.9333923585493831,0.9333923585493831,0.9333923585493831,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.54728367988717,45.54728367988717,45.54728367988717,45.54728367988717,182.1891347195487,0.12203470294239942,49.34668344323375,97.82548691664371,144.47264742725918,186.81581007759607,194.52815615138505,169.82419387141346,4,4,135548.71623134418,889.6065675627481,31,1.012161859553048
1942.06,656.7708056698392,0.48123333333333346,1942.0,6.0,1941.0,9.0,21.321336124201693,0.030392955376145867,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2344891322662838,509.7708056698389,509.7708056698389,,2.4,209.3877287994033,209.3877287994033,230.10778145928793,214.39131376904527,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,570.770805669839,966.5013686386121,990.5,0.26318279076458356,0.08875649253872654,990.1480607166966,0.31756097816992757,0.31756097816992757,0.3797045900799005,0.3254244950589262,23.32913109991468,23.32913109991468,22.084556736907214,21.482286875607898,,0.8375509151976133,0.8375509151976133,0.9204311258371518,0.8575652550761812,0.9343333333333332,0.9343333333333332,0.9379999999999997,0.94,0.9739999999999996,0.9739999999999996,0.9770000000000001,0.975,43.445107810402355,43.445107810402355,45.62818440102043,41.40897205252634,104.86020855797997,0.1590965702559913,55.45265400692141,110.29713084706307,163.82556143391886,214.13632004782983,168.2612675730566,69.34036961026464,4,2,75499.35016174556,322.96648383669736,30,0.5825567142109997
1942.07,374.72021697298226,0.6846774193548387,1942.0,7.0,1941.0,10.0,3.7457027230438062,0.009894483884686094,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3418941810885706,248.4298943923372,248.4298943923372,,1.3225806451612903,199.19975216526382,152.61344090392748,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,304.84924923104677,965.271306571309,990.5,0.14319716764130705,0.019745720430088647,990.3370571119283,0.2903762194095257,0.1651363967031657,,,24.775374321210016,24.684536959872126,,,,0.7967990086610549,0.6104537636157097,,,0.9325806451612905,0.9179999999999999,,,0.9738709677419353,0.97,,,44.094637315820414,32.90715063859791,,,54.70984719923909,0.14508694682324208,57.25039354519745,114.01628271460768,169.71332870735205,222.72054532121015,70.81486743918764,42.35679432456954,2,1,40704.12631623391,190.84969942233937,31,0.3039435955513285
1942.08,280.4539709357718,0.8188709677419359,1942.0,8.0,1941.0,11.0,2.5434383640354357,0.009007427626101284,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38682295135423156,172.55074512932018,172.55074512932018,,1.0,172.55074512932018,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,221.93784190351371,964.8240658735194,990.5,0.11551890579907652,0.00729744790292656,990.3771836462979,0.21442820996381443,,,,25.338689562814718,,,,,0.6902029805172807,,,,0.9248387096774195,,,,0.9699999999999995,,,,38.49470302057296,,,,38.49470302057296,0.13677188027922982,57.776425826609895,115.11760429813694,171.48865603225,225.3817421197124,46.507296537328365,29.24994522026439,1,1,28640.059047306277,132.00311013724087,31,0.21385946122540528
1942.09,216.4847162523007,0.9327,1942.0,9.0,1941.0,12.0,1.9486609945774254,0.009066898523313788,34.0,6.0,4.0,3.0,44.0,91.0,0.42265875581541207,125.48471625230081,125.48471625230081,,1.0,125.48471625230081,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.48471625230076,964.5066871964848,990.5,0.09766524417692073,0.0025560779762382408,990.3997786778468,0.11306250790818079,,,,25.780028973453657,,,,,0.501938865009203,,,,0.9046666666666664,,,,0.9673333333333335,,,,27.80251868584349,,,,27.80251868584349,0.12783595413283153,58.112329273536034,115.82552753471514,172.6410443234184,227.13434279328231,34.33129120366681,20.992692129535023,1,1,20017.813453807317,97.71809469755024,30,0.154458437143575
1942.1,199.55827778968342,0.9600322580645162,1942.0,10.0,1942.0,1.0,2.3272123949512395,0.012218869226756152,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.3308674310722556,133.3324713380706,133.3324713380706,,1.0,133.3324713380706,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,168.75182617678024,964.4266210280506,990.5,0.09741539528753868,0.0033332471338070545,990.399251357579,0.12606688221538712,,,,25.846563447312747,,,,,0.5333298853522822,,,,0.9093548387096775,,,,0.9699999999999995,,,,29.821843532570448,,,,29.821843532570448,0.1496481168838471,58.19333561930165,115.99676569085497,172.9210256016469,227.5628891831746,32.67975367219089,25.980558404113545,1,1,22187.45158823241,117.35749394086504,31,0.16567690851428024
1942.11,232.9662388344219,0.9050999999999998,1942.0,11.0,1942.0,2.0,2.390154073360807,0.010140215665812845,36.0,5.0,3.0,2.0,47.0,93.0,0.40061233496516274,139.96623883442183,139.96623883442183,,1.0,139.96623883442183,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.9662388344219,964.5961356268112,990.5,0.10260212687537111,0.003996623883442186,990.3934012492409,0.13993137374951647,,,,25.65733424868044,,,,,0.5598649553376874,,,,0.9123333333333339,,,,0.9699999999999995,,,,31.175575501351325,,,,31.175575501351325,0.13350626911920252,58.020868965129594,115.63233219556976,172.32549882692757,226.65210587286603,36.970955522318654,26.71448004047464,1,1,22446.414360972954,120.83113399243985,30,0.17319764167417404
1942.12,316.72993302110433,0.7689999999999999,1942.0,12.0,1942.0,3.0,6.085064106749421,0.019225043633007068,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23061511464148318,245.53638463400756,245.53638463400756,,1.4193548387096775,183.46197239113744,148.0235984253054,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,282.6009007630398,964.9985422057763,990.5,0.13576640157209843,0.01971344697147146,990.3445201514565,0.2492881906372081,0.1552236654227406,,,25.096689755042636,24.911257615377828,,,,0.7338478895645499,0.5920943937012215,,,0.9274193548387099,0.9161538461538462,,,0.97258064516129,0.9700000000000001,,,40.88207789591732,32.147175106534554,,,54.36315132768989,0.1707809242660133,57.57218392168494,114.68987331423234,170.79886079536686,224.34708595524268,68.37654786763734,39.18294349200177,2,1,40446.18458780126,173.88887595387268,31,0.3020175073760548
1943.01,477.1404975291519,0.5796774193548387,1943.0,1.0,1942.0,4.0,5.911371581106497,0.012493934764526189,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.16813159111086493,398.33404591624867,398.33404591624867,,2.0,199.16702295812433,199.16702295812433,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,437.94694914205513,965.7470949012579,990.5,0.1873993558036345,0.04966680918324975,990.2629338350135,0.2854899108815119,0.2854899108815119,,,24.230349022873966,24.230349022873966,,,,0.7966680918324974,0.7966680918324974,,,0.9332258064516133,0.9332258064516133,,,0.9738709677419356,0.9738709677419356,,,43.02343136527693,43.02343136527693,,,86.04686273055385,0.17969046922098655,56.62926337856544,112.72360690092593,167.64817858141083,219.66676363846767,100.0560560033716,66.46563699906767,2,2,64018.86587153203,306.6850673448427,31,0.47803812628085446
1943.02,628.9065626456222,0.48132142857142857,1943.0,2.0,1942.0,5.0,6.839038476978909,0.010734919911204524,31.0,6.0,4.0,3.0,41.0,85.0,0.13662814017443667,543.9065626456223,543.9065626456223,,2.392857142857143,231.45782099860003,231.45782099860003,206.1587071050749,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,584.9065626456223,966.4083544533341,990.5,0.25597257413740615,0.08840947699020903,990.1556179488724,0.3831449950174462,0.3831449950174462,0.30138483823254275,,23.364118500520615,23.364118500520615,23.070649925894823,,,0.9258312839944003,0.9258312839944003,0.8246348284202998,,0.9407142857142858,0.9407142857142858,0.9381818181818179,,0.9778571428571429,0.9778571428571429,0.9745454545454546,,48.85691236080653,48.85691236080653,42.660128316540515,,114.4731608459683,0.18199247618170494,55.6623591883079,110.72323819687857,164.48129656858302,215.0492545204599,133.4259124249956,97.57384953639723,3,2,76925.96408849071,452.6863815887882,28,0.635962004699824
1943.03,967.0787651008221,0.3495161290322581,1943.0,3.0,1942.0,6.0,17.30078326101328,0.01758018276704215,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.12039774430077439,852.272313487919,850.6468007665301,,3.5161290322580645,241.86815453739032,241.86815453739032,241.86815453739032,242.26952823657052,1.625512721388957,0.5166358261778856,0.10080699047373376,0.08820611666451705,0.07560524285530033,0.8442585452175204,38.290829374564986,8.100806990473734,6.443044826341937,4.78528266221014,58.8120004807014,903.4814819579107,967.7220214888727,990.5,0.4975225786152814,0.2507598676391857,989.7517175537457,0.4174872290399309,0.4174872290399309,0.4174872290399309,0.41928724567913755,21.61220883583325,21.61220883583325,21.61220883583325,20.93988460751977,,0.9674726181495614,0.9674726181495614,0.9674726181495614,0.9690781129462822,0.9383885297691017,0.9383885297691017,0.9383885297691017,0.9381277764276337,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9787500000000002,46.99660605596036,46.99660605596036,46.99660605596036,45.56356857699631,164.50649872375013,0.17095924232970391,53.39558281571391,106.07012353195411,157.2036139395754,204.64146989750472,199.65798224310765,128.09999187061334,4,3,122392.8350504701,632.1856820484667,31,0.913924992909723
1943.04,1612.386764598252,0.21700000000000008,1943.0,4.0,1942.0,7.0,18.176141824899954,0.011886728116278335,45.0,11.0,10.0,10.0,72.0,148.0,0.09210491912125951,1464.3867645982523,1100.0,,4.0,275.0,275.0,275.0,275.0,364.3867645982525,53.661421604585925,6.932438080661417,14.517352949167242,24.62072733771976,264.6548246261181,98.66142160458593,17.93243808066142,24.517352949167243,34.620727337719764,336.654824626118,1241.1112126344146,969.8478139094478,990.5,0.9182383268437863,0.4800000000000003,989.1017616731565,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.719012983709057,18.719012983709057,18.719012983709057,18.719012983709057,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9318866112719186,0.9318866112719186,0.9318866112719186,0.9318866112719186,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.1182362763742,46.1182362763742,46.1182362763742,46.1182362763742,184.47294510549676,0.11491586687793588,48.997790695348,97.11151878423611,143.36140690685028,185.2391709359575,194.49839526313028,182.17063644652637,4,4,132820.52047595772,1166.9113707396996,30,1.024849695030538
1943.05,1587.6789720826282,0.22003225806451612,1943.0,5.0,1942.0,8.0,9.874466112716824,0.006526559749497286,47.0,10.0,10.0,10.0,115.0,192.0,0.12143214131754715,1395.6789720826282,1100.0,,4.0,275.0,275.0,275.0,275.0,295.678972082628,48.84710934006734,7.720428982133989,12.930236074135909,15.399946462636875,210.78125122365392,95.84710934006735,17.720428982133992,22.930236074135912,25.399946462636876,325.78125122365384,1236.4977743963375,969.7678859098056,990.5,0.9080959955864348,0.4800000000000003,989.1119040044136,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.809083314608134,18.809083314608134,18.809083314608134,18.809083314608134,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9318630170979836,0.9318630170979836,0.9318630170979836,0.9318630170979836,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.33898691891682,46.33898691891682,46.33898691891682,46.33898691891682,185.35594767566727,0.11737030195186769,49.17820496324763,97.4777808306005,143.9242202644429,186.02073606222993,192.6334021430056,182.17063644652637,4,4,137904.82507069636,1185.3221475704609,31,1.0297552648648174
1943.06,1003.7261663956708,0.34293333333333326,1943.0,6.0,1942.0,9.0,25.25063267801197,0.02706812859444053,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.20814553552157306,810.0594997290042,804.3039596296859,,3.3,241.6075138867626,241.6075138867626,243.4127073965872,252.7175318777817,5.755540099318281,1.6086913321075935,0.3574869626905764,0.32173826642151876,0.32173826642151876,3.145885271677073,51.94202466544093,11.690820296023908,11.321738266421518,11.988404933088185,112.4792186050104,879.2585428575724,967.829120946742,990.5,0.4994788406902005,0.24654725758558352,989.7539739017242,0.4181530330207137,0.4181530330207137,0.4247527602735382,0.45584094046072815,21.50669992196144,21.50669992196144,21.084779857830334,20.447738053986765,,0.9664300555470507,0.9664300555470507,0.973650829586349,1.010870127511127,0.9377444418159923,0.9377444418159923,0.9367638856033235,0.9368222169653174,0.9783333333333335,0.9783333333333335,0.9783333333333335,0.9793333333333336,46.579765982249405,46.579765982249405,45.94908187556265,46.39179238461943,153.11469365725867,0.15174782761169553,53.1579966401872,105.58730368248494,156.4604627447443,203.60653448306812,198.5131784338286,86.39056593342681,4,2,110242.57943322626,409.803167230102,30,0.8506371869847705
1943.07,470.27199542264003,0.5884516129032258,1943.0,7.0,1942.0,10.0,7.653407758039647,0.015729359318984896,42.0,9.0,8.0,6.0,70.0,135.0,0.29238527902867595,335.2719954226401,335.2719954226401,,1.7741935483870968,197.0578083218299,178.52665833854653,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.27199542264,965.7154912659979,990.5,0.173142884850069,0.03705439908452803,990.2898027160653,0.28786673713069955,0.23154916159415775,,,24.28644471293686,24.232410352687396,,,,0.7882312332873194,0.7141066333541858,,,0.9316129032258063,0.92625,,,0.9735483870967742,0.9716666666666666,,,42.70859756509491,38.179398656249234,,,72.26684168606208,0.15278367946135088,56.665960469418906,112.80050510163662,167.77230160214162,219.85319094862368,99.41973658999972,55.59584931862521,2,1,53766.53021443017,247.5475267308729,31,0.40148245381145586
1943.08,325.62782190292967,0.7492258064516127,1943.0,8.0,1942.0,11.0,3.2796290148304186,0.010034318029082402,39.0,7.0,5.0,4.0,60.0,115.0,0.356185721256405,210.62782190292953,210.62782190292953,,1.0,210.62782190292953,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.62782190292955,965.0306399335421,990.5,0.1288234388616978,0.012921763732527103,990.358254797406,0.3205069058519283,,,,25.007107958011524,,,,,0.8425112876117183,,,,0.9370967741935483,,,,0.9741935483870964,,,,47.1848626998758,,,,47.1848626998758,0.14419189025564877,57.53975278856961,114.62130688296985,170.68672625692614,224.17539269571895,59.35193226592826,36.82912990708678,1,1,35105.537848707594,165.8790272711299,31,0.2621381261104211
1943.09,241.93902030108464,0.8878666666666665,1943.0,9.0,1942.0,12.0,2.3871101829915613,0.009897967904850669,34.0,6.0,4.0,3.0,44.0,91.0,0.3788935433370217,150.93902030108455,150.93902030108455,,1.0,150.93902030108455,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.93902030108464,964.6409375515055,990.5,0.1063428478299152,0.00509390203010846,990.38856325014,0.16416488999192605,,,,25.58346080864227,,,,,0.6037560812043385,,,,0.9176666666666666,,,,0.9699999999999995,,,,33.733596028889984,,,,33.733596028889984,0.13877223664997917,57.97321911435764,115.53193914897842,172.1621462597025,226.4038315245436,40.60434024796377,26.19923330590137,1,1,24288.18914080078,118.35312898019922,30,0.1874088668271665
1943.1,190.59141505597134,0.9703548387096773,1943.0,10.0,1943.0,1.0,1.2575462948386216,0.006655842481613724,31.0,4.0,3.0,2.0,33.0,73.0,0.3844208487508962,117.59141505597127,117.59141505597127,,1.0,117.59141505597127,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.59141505597128,964.4276344626378,990.5,0.09292889149635385,0.0017591415055971283,990.4053119669985,0.09854131638680136,,,,25.87913618797326,,,,,0.4703656602238851,,,,0.900967741935484,,,,0.9658064516129036,,,,26.013226233811462,,,,26.013226233811462,0.13606499295691044,58.1923543581531,115.99468507051058,172.91760858308146,227.5576255521718,30.36492842512891,22.31908000943314,1,1,19353.840317955735,102.85611591818005,31,0.14451792352117485
1943.11,219.2614820301888,0.9282333333333334,1943.0,11.0,1943.0,2.0,3.6373998083299353,0.016025517646207646,29.0,4.0,2.0,2.0,30.0,67.0,0.30903907932045377,152.26148203018883,152.26148203018883,,1.0,152.26148203018883,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.26148203018886,964.51823324672,990.5,0.1037247965309112,0.005234196410764211,990.3910410070582,0.1681440252627511,,,,25.70466373507552,,,,,0.6090459281207552,,,,0.9166666666666671,,,,0.9699999999999995,,,,34.1485127374813,,,,34.1485127374813,0.1549281582365561,58.09921503947772,115.79801306554828,172.59655150286844,227.06733506193623,45.80869391153296,26.508308367702483,1,1,24586.92917098654,119.61180022177246,30,0.1897139596526739
1943.12,389.3095000730796,0.6778709677419354,1943.0,12.0,1943.0,3.0,11.030218036715873,0.028470745088739282,38.0,5.0,4.0,3.0,54.0,104.0,0.2788145575986108,285.30950007307956,285.30950007307956,,1.4838709677419355,200.25136425807557,175.78681401767486,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.3095000730795,965.3363882673025,990.5,0.1522936469005885,0.02755188167244454,990.3201544714268,0.29626222722498446,0.22437185926911815,,,24.6875039768997,24.412643965768606,,,,0.8010054570323025,0.7031472560706994,,,0.9322580645161291,0.9253333333333331,,,0.9738709677419352,0.9713333333333335,,,44.14549676746466,37.828465318735525,,,62.44959288943346,0.1583716522085098,57.15312301379081,113.81524334486875,169.39553411585112,222.25827763002226,96.38641304530016,35.01838366762282,2,1,46462.497109738506,157.0754653463963,31,0.34694218271907484
1944.01,728.8485719606292,0.436967741935484,1944.0,1.0,1943.0,4.0,16.33725672030778,0.022824165261429965,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18465557929378054,595.9776042186935,595.9776042186935,,2.6451612903225805,228.050791510169,228.050791510169,216.80783285745125,,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,652.3969590574031,966.8140370469328,990.5,0.2970008491452743,0.10792962252656936,990.095069528328,0.3733680611380942,0.3733680611380942,0.3371485572906196,,22.90766442025717,22.90766442025717,22.654778198179184,,,0.9122031660406762,0.9122031660406762,0.8672313314298048,,0.9383870967741937,0.9383870967741937,0.9349999999999999,,0.9764516129032259,0.9764516129032259,0.9745000000000001,,46.98275043061434,46.98275043061434,43.83844056208558,,122.24836573999359,0.16781030058823945,55.00361518165988,109.36724819377208,162.35123908322052,211.98167065559895,154.6693468595669,94.5141191339572,3,2,90952.78411055522,439.8981151808364,31,0.6791575874444088
1944.02,1334.345188986173,0.2661724137931034,1944.0,2.0,1943.0,5.0,32.96169338763552,0.024121009494085712,49.0,8.0,7.0,5.0,93.0,162.0,0.12713130645318518,1172.3451889861733,1014.2456523269877,,3.896551724137931,260.40669464711925,260.40669464711925,260.40669464711925,259.9131339685873,158.09953665918545,21.34175977656716,4.016181259702394,5.850144236216067,4.879615328987206,122.01183605771263,70.34175977656716,12.016181259702394,12.85014423621607,9.879615328987205,215.0118360577126,1109.4537375994732,968.9572119352567,990.5,0.7338253113889212,0.39078627570393176,989.3753884129071,0.4829012164482781,0.4829012164482781,0.4829012164482781,0.4814074366619557,19.93527526120221,19.93527526120221,19.93527526120221,19.73722625018433,,1.0416267785884776,1.0416267785884776,1.0416267785884776,1.0396525358743498,0.9348074906784337,0.9348074906784337,0.9348074906784337,0.934208354987484,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9792307692307696,46.46065141715325,46.46065141715325,46.46065141715325,45.84644419162035,180.48566283705046,0.14051668165548978,50.884788586813514,100.95194937054889,149.28666725095175,193.52401788651258,196.36953505100098,152.35184217507708,4,3,125618.02133458706,773.7473756693485,29,1.0026981268725021
1944.03,2094.501010641323,0.16867741935483868,1944.0,3.0,1943.0,6.0,15.478620095073593,0.007459966794219029,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09626900847374878,1893.436494512291,1100.0,,4.0,275.0,275.0,275.0,275.0,793.4364945122913,47.774193548387096,8.35483870967742,15.03225806451613,40.21899733592114,682.0562068537895,100.0,18.0,25.0,50.5093199165663,800.9916907247571,1243.0,971.3258736631325,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.237224343752867,17.237224343752867,17.237224343752867,17.237224343752867,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9281803306393954,0.9281803306393954,0.9281803306393954,0.9281803306393954,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.29908306932416,42.29908306932416,42.29908306932416,42.29908306932416,169.19633227729665,0.08088570432305545,45.444710133580934,89.91684789217662,132.35185870740622,170.05984275139744,173.7036882692659,165.05822546478257,4,4,125882.07121430879,1699.363286248882,31,0.9399796237627598
1944.04,2443.092616009766,0.1333,1944.0,4.0,1943.0,7.0,13.045386073904591,0.00536342934753645,54.0,13.0,14.0,19.0,117.0,217.0,0.08894028212190873,2226.0926160097656,1100.0,,4.0,275.0,275.0,275.0,275.0,1126.0926160097656,46.0,5.0,11.0,61.0,1003.0926160097656,100.0,18.0,25.0,80.0,1120.0926160097656,1243.0,972.1695339007136,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.393564106171993,16.393564106171993,16.393564106171993,16.393564106171993,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.923044454534314,0.923044454534314,0.923044454534314,0.923044454534314,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.00674505400885,40.00674505400885,40.00674505400885,40.00674505400885,160.02698021603538,0.06562459817889651,43.270312602199326,85.52671570469508,125.6659923168354,160.9183558809918,163.96582845092746,157.19670257067258,4,4,115219.42575554544,2077.569526323532,30,0.889038778977974
1944.05,1940.5057413674372,0.18377419354838712,1944.0,5.0,1943.0,8.0,33.486868771460145,0.01793498220690543,55.0,13.0,13.0,17.0,178.0,276.0,0.14549008224998908,1664.5057413674372,1100.0,,4.0,275.0,275.0,275.0,275.0,564.5057413674369,42.03770747861787,4.885709464001069,11.069883636508749,34.70454786209505,471.8078929262143,97.03770747861786,17.885709464001067,24.069883636508745,51.70454786209503,649.8078929262141,1238.9933005791272,970.8312562481863,990.5,0.9136287563416162,0.4800000000000003,989.1063712436586,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.74018021547235,17.74018021547235,17.74018021547235,17.74018021547235,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9291737650952582,0.9291737650952582,0.9291737650952582,0.9291737650952582,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.585036524508084,43.585036524508084,43.585036524508084,43.585036524508084,174.3401460980323,0.0926096875927165,46.62215298012435,92.3020886060846,136.00440178966633,175.10187401366,191.50497138469856,160.44913731234658,4,4,129709.06869693602,1140.1217548195648,31,0.9685563672112905
1944.06,901.2098231304244,0.3824666666666667,1944.0,6.0,1943.0,9.0,28.794986722725945,0.03200941113822544,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2090270874698014,723.8764897970912,718.2222681820393,,3.066666666666667,231.5382257857214,231.5382257857214,235.72677886141437,244.98657675746713,5.654221615051779,1.4270178361797348,0.3230983780029588,0.3230983780029588,0.3500232428365387,3.230983780029588,49.0936845028464,10.989765044669626,10.323098378002959,10.683356576169873,101.89765044669625,788.6288161075582,967.4352349294078,990.5,0.42652907096706627,0.19558386397467967,989.877887065058,0.3842484282521249,0.3842484282521249,0.39841560627231054,0.42857288356412404,22.058403707398377,22.058403707398377,21.314681684885674,20.549178275040862,,0.9261529031428857,0.9261529031428857,0.9429071154456576,0.9799463070298687,0.9374487052495112,0.9374487052495112,0.9366730578742664,0.9369550964571108,0.9773333333333334,0.9773333333333334,0.9780000000000001,0.979166666666667,45.699456352472076,45.699456352472076,44.939168426645395,45.16281385156756,139.42348386333475,0.15559129573819483,53.84115318476016,106.98933236123634,158.65251880033563,206.73957565892763,194.47554045713616,82.76453391126006,4,2,100384.90838160107,391.2721531377864,30,0.7745749103518601
1944.07,430.67376488177916,0.6262580645161289,1944.0,7.0,1943.0,10.0,6.658259994776369,0.015238851770081501,42.0,9.0,8.0,6.0,70.0,135.0,0.3194146530968138,295.6737648817793,295.6737648817793,,1.5806451612903225,197.45207878521455,169.1595704996391,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.67376488177916,965.5320461629824,990.5,0.15974405475778644,0.02913475297635583,990.3111211922659,0.2862871281949787,0.20518905654251185,,,24.492787901088466,24.35330425496779,,,,0.7898083151408579,0.6766382819985561,,,0.931935483870968,0.9238888888888889,,,0.9738709677419356,0.9700000000000001,,,43.21097327735684,36.20470802710212,,,64.23306180922259,0.14824021014491442,56.91195806494032,113.31171941028133,168.58719556365236,221.05408788516738,86.25762760054717,46.987968984961846,2,1,47789.39798606158,210.8660932997189,31,0.3568503433845697
1944.08,297.1757831737559,0.7918387096774196,1944.0,8.0,1943.0,11.0,3.233788200965509,0.010798180613001026,39.0,7.0,5.0,4.0,60.0,115.0,0.3903006479649241,182.1757831737559,182.1757831737559,,1.0,182.1757831737559,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.17578317375592,964.8997739138034,990.5,0.11927692840715032,0.008781910151727582,990.3719411614411,0.24035937149112235,,,,25.231807876146487,,,,,0.7287031326950236,,,,0.9277419354838715,,,,0.9725806451612901,,,,40.71541017078416,,,,40.71541017078416,0.13620032771201918,57.69072659178294,114.93776053292346,171.19773659428725,224.94338536635664,51.0284874540525,31.308048148702888,1,1,30292.26516706341,141.6659042898363,31,0.22619672317102307
1944.09,223.6539705971912,0.9208999999999999,1944.0,9.0,1943.0,12.0,1.8157177397500808,0.008018026040952983,34.0,6.0,4.0,3.0,44.0,91.0,0.4090408415576031,132.65397059719123,132.65397059719123,,1.0,132.65397059719123,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.6539705971912,964.541420171567,990.5,0.1001093081581334,0.003265397059719121,990.3966252947824,0.1262869576409261,,,,25.72891816557432,,,,,0.5306158823887649,,,,0.9089999999999995,,,,0.9683333333333333,,,,29.488599994853345,,,,29.488599994853345,0.13132084636975555,58.07674338935294,115.7503680991224,172.51831062346497,226.9468264898314,36.92660143978107,24.45231588664443,1,1,21231.791996294418,111.36918649496602,30,0.1638255555269631
1944.1,198.3188573914712,0.9653870967741934,1944.0,10.0,1944.0,1.0,0.5430286625265084,0.002753009619946203,31.0,4.0,3.0,2.0,33.0,73.0,0.3681864262111719,125.31885739147121,125.31885739147121,,1.0,125.31885739147121,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.3188573914712,964.4072745139575,990.5,0.0955632468380015,0.002531885739147116,990.4019048674228,0.1110317134666135,,,,25.88359863999852,,,,,0.5012754295658847,,,,0.9077419354838707,,,,0.9699999999999995,,,,28.021200899268173,,,,28.021200899268173,0.14126434509011737,58.21242182232204,116.03718196581426,172.98727514813788,227.66466260888888,28.978057385604906,26.63278194650972,1,1,20847.773469055523,120.1228452527196,31,0.15567333832926764
1944.11,235.48514028994708,0.8992000000000002,1944.0,11.0,1944.0,2.0,3.097752339733405,0.012556408745519361,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3209243798126996,159.81847362328043,159.81847362328043,,1.0,159.81847362328043,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,197.81847362328043,964.5991984063445,990.5,0.10731997344857468,0.005983990571464032,990.38669603598,0.1835767377880616,,,,25.603920891847405,,,,,0.6392738944931217,,,,0.9206666666666669,,,,0.9699999999999995,,,,35.851851712520336,,,,35.851851712520336,0.15232626211635836,58.015019463610784,115.6203623200948,172.30686945581522,226.6256754600355,45.2392456023096,29.951562938362642,1,1,25813.333233014644,133.71039254879486,30,0.19917695395844634
1944.12,404.3555264595184,0.6524516129032256,1944.0,12.0,1944.0,3.0,6.316534701268645,0.016453091974620786,38.0,5.0,4.0,3.0,54.0,104.0,0.26170037382789235,300.3555264595184,300.3555264595184,,1.7419354838709677,179.40970632202564,163.01393148966423,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,347.35552645951844,965.4100115747153,990.5,0.1573136434736408,0.030077958958752045,990.3126083975674,0.23511105098801036,0.18943407311205726,,,24.667485771864367,24.575240127055014,,,,0.7176388252881024,0.6520557259586567,,,0.9267741935483873,0.9217391304347826,,,0.9716129032258062,0.9699999999999998,,,39.20909084831518,35.134263255956085,,,65.27644745757293,0.16075825071539004,57.07166699049228,113.64405289753033,169.11800903287028,221.83875179378543,78.85058762975453,44.09378163355496,2,1,48565.67690843426,197.87536327701068,31,0.3626469303198496
