MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1945.01,569.0441048390829,0.5152903225806451,1945.0,1.0,1944.0,4.0,7.67319770950077,0.013154915036722902,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1813372579034367,468.68926612940544,468.68926612940544,,2.225806451612903,212.3353486328589,212.3353486328589,194.93937639633083,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,514.2699112906957,966.1511937814116,990.5,0.22211761646190328,0.06810109641195491,990.2097812871261,0.3245286341919462,0.3245286341919462,0.26943835097275987,,23.734058871522848,23.734058871522848,23.243079454331433,,,0.8493413945314355,0.8493413945314355,0.7797575055853232,,0.9361290322580645,0.9361290322580645,0.9328571428571427,,0.9745161290322579,0.9745161290322579,0.9699999999999999,,45.11639537045453,45.11639537045453,40.216482849252145,,99.31393202944987,0.17378939718351086,56.04762953039911,111.51934302882907,165.73931727795568,216.87819047136784,126.735201484942,75.49173111122235,3,2,73889.56542991071,350.31377710401114,31,0.5517440668302771
1945.02,925.0937174710571,0.36364285714285727,1945.0,2.0,1944.0,5.0,18.60773785242035,0.019486790110418744,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13713415565556006,799.5222888996285,799.5222888996285,,3.3214285714285716,240.2260087013704,240.2260087013704,240.2260087013704,245.29326203049828,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,851.6651460424857,967.5676835436861,990.5,0.44737735546593244,0.21332544262637934,989.8392972019075,0.41101348235938795,0.41101348235938795,0.41101348235938795,0.4281035730177093,21.860600175862015,21.860600175862015,21.860600175862015,20.83501891285922,,0.9609040348054815,0.9609040348054815,0.9609040348054815,0.9811730481219931,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9399999999999997,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9800000000000002,47.266904652175114,47.266904652175114,47.266904652175114,46.111924025965976,156.62240382201438,0.17000657246350875,53.68157369821459,106.65538581055016,158.11455820563796,205.93392720062982,196.37704850286315,126.34727723575912,4,3,105250.25536839366,621.5834105809248,28,0.8701244656778576
1945.03,2562.9353350428573,0.14499999999999996,1945.0,3.0,1944.0,6.0,101.55894356292548,0.04953698053908071,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09319795402107628,2360.0643673009217,1058.1127615287658,,3.935483870967742,268.814055420565,268.814055420565,268.814055420565,269.02718804411023,1301.9516057721557,36.75018248386261,6.407703036864826,11.472219165897082,46.919467038132005,1200.4020340473994,89.29856958063681,16.117380456219664,21.53673529492934,57.33882187684168,1320.5310663054638,1185.0654468605514,972.2491962364101,990.5,0.8431334897966105,0.4369263679274372,989.2199401422762,0.512841829083825,0.512841829083825,0.512841829083825,0.5137603745530048,16.45790207678232,16.45790207678232,16.45790207678232,16.107005686540024,,1.0752562216822603,1.0752562216822603,1.0752562216822603,1.0761087521764414,0.9151069648922532,0.9151069648922532,0.9151069648922532,0.9133902038503395,0.979677419354839,0.979677419354839,0.979677419354839,0.9796551724137934,38.75317103606366,38.75317103606366,38.75317103606366,37.85761065939805,151.67469727343433,0.07602308878815826,42.64734431515116,84.3066411885392,123.90255202684831,158.73481533591973,192.5688371513287,122.02020173183061,4,3,112845.97477143511,794.2600169191287,31,0.842637207074635
1945.04,3198.2308181607596,0.08000000000000002,1945.0,4.0,1944.0,7.0,46.725989663112294,0.014965535818514326,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.0844000158973184,2929.2308181607596,1100.0,,4.0,275.0,275.0,275.0,275.0,1829.2308181607589,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1724.2308181607589,100.0,18.0,25.0,80.0,1875.2308181607589,1243.0,973.9278803223825,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.635217684502855,14.635217684502855,14.635217684502855,14.635217684502855,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.904062795314233,0.904062795314233,0.904062795314233,0.904062795314233,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.01448765198505,35.01448765198505,35.01448765198505,35.01448765198505,140.0579506079402,0.045214827011882265,38.444401536612176,75.81394767362121,110.9515439472466,140.98617499730082,158.33722718511018,122.25401239707865,4,4,100841.72443771691,2289.709610818529,30,0.7780997255996676
1945.05,1949.4375040011294,0.1828387096774194,1945.0,5.0,1944.0,8.0,34.476786416832866,0.018119898510758195,55.0,13.0,13.0,17.0,178.0,276.0,0.14512962927546624,1673.4375040011294,1100.0,,4.0,275.0,275.0,275.0,275.0,573.4375040011294,41.96126643909079,4.932805050801453,11.01782426683495,35.13392221811472,480.39168602628735,96.96126643909079,17.932805050801452,24.017824266834946,52.133922218114705,658.3916860262872,1238.911895756727,970.8498263514225,990.5,0.9130765011773851,0.4800000000000003,989.1069234988228,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.722162367400035,17.722162367400035,17.722162367400035,17.722162367400035,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9290112440210454,0.9290112440210454,0.9290112440210454,0.9290112440210454,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.53397722959676,43.53397722959676,43.53397722959676,43.53397722959676,174.13590891838703,0.09233697754005972,46.571784000738575,92.20059475322975,135.85033927451371,174.89243935124838,190.74773944327262,159.4790291524483,4,4,129557.11623527993,1161.9292318967105,31,0.9674217162132611
1945.06,936.2854989554379,0.3664666666666667,1945.0,6.0,1944.0,9.0,27.83656353688148,0.029454740606366245,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.1965253194426986,758.9521656221046,754.2705317953892,,3.2,235.06796800106696,235.06796800106696,232.67495636283525,244.98657675746713,4.681633826715552,1.1815552038853534,0.2675219329551744,0.2675219329551744,0.28981542736810556,2.6752193295517435,48.848221870552024,10.93418859962184,10.267521932955173,10.623148760701438,101.34188599621842,824.320464198518,967.5788429171581,990.5,0.44584859687725636,0.20651440801749255,989.8476369951054,0.39575235038758144,0.39575235038758144,0.38832632808017525,0.42857288356412404,21.8730417275599,21.8730417275599,21.52474322283474,20.558266565626834,,0.9402718720042681,0.9402718720042681,0.9306998254513416,0.9799463070298687,0.9371065934423906,0.9371065934423906,0.9359665751363213,0.936933150272643,0.9776666666666667,0.9776666666666667,0.9770833333333333,0.979166666666667,46.07813754439678,46.07813754439678,44.721872788447705,45.18404508826225,146.00739135485665,0.15704272980431272,53.61218312656715,106.51760087674295,157.9104981454398,205.66864970129058,194.7259428229933,94.1305332158545,4,2,105125.32177549676,441.83232579026605,30,0.8111521741936478
1945.07,474.95746874649296,0.5826129032258065,1945.0,7.0,1944.0,10.0,6.617653498239463,0.01355470982931786,42.0,9.0,8.0,6.0,70.0,135.0,0.28791325717513594,339.9574687464929,339.9574687464929,,1.8709677419354838,187.22765744509866,175.35645001271197,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.9574687464929,965.7372712717356,990.5,0.1744508198789091,0.03799149374929861,990.2875576863718,0.2587304684699768,0.22213498176502533,,,24.2915559461661,24.273991653789725,,,,0.7489106297803945,0.7014258000508478,,,0.9290322580645163,0.9259259259259262,,,0.9722580645161288,0.9711111111111108,,,40.38235594232265,37.534704536101614,,,73.07387279634662,0.1532017285259309,56.63984799000867,112.74589370776047,167.68440929434863,219.7217574801973,94.93067465202381,58.663738806522296,2,1,54366.961360481895,262.6850673448427,31,0.40596595997970353
1945.08,335.4856573422536,0.734774193548387,1945.0,8.0,1944.0,11.0,3.7150787173845563,0.011108260209867457,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4276433783431917,193.3888831487051,193.3888831487051,,1.0,193.3888831487051,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,251.1630766970922,965.0790448378145,990.5,0.12528285709654366,0.010588437493220379,990.3641287054102,0.27418715152064393,,,,25.01089671607467,,,,,0.7735555325948206,,,,0.9306451612903228,,,,0.9741935483870964,,,,43.06879357501681,,,,43.06879357501681,0.1274324245926937,57.482819197503694,114.50210851131538,170.49457880862502,223.8873656498346,52.71923975302183,28.10010074451229,1,1,32043.182419812496,127.51762710592146,31,0.23927107541676
1945.09,249.533912378437,0.8763666666666666,1945.0,9.0,1944.0,12.0,1.8168557065413258,0.0072081246323056625,38.0,6.0,4.0,3.0,58.0,109.0,0.43619916716663515,140.53391237843704,140.53391237843704,,1.0,140.53391237843704,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,188.53391237843704,964.6825363727438,990.5,0.10415928831083084,0.004053391237843704,990.3917873204512,0.14060503531325758,,,,25.568645912394043,,,,,0.5621356495137481,,,,0.9113333333333333,,,,0.9699999999999995,,,,31.16757491051926,,,,31.16757491051926,0.12503292946016847,57.93005934651294,115.44085907709022,172.01359537147704,226.17727164854097,36.52337326364199,25.90238930887388,1,1,22440.65393557386,117.7365748966553,30,0.17315319394732917
1945.1,208.91752567999518,0.9449032258064515,1945.0,10.0,1945.0,1.0,1.2979057167180954,0.0061845108129723264,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.38767549894757647,128.1755901961242,128.1755901961242,,1.0,128.1755901961242,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,168.43365471225326,964.4540692367488,990.5,0.09730692774281356,0.002817559019612419,990.3998755132377,0.11782773044344567,,,,25.827978546045223,,,,,0.5127023607844968,,,,0.9058064516129034,,,,0.9667741935483869,,,,28.478586922331857,,,,28.478586922331857,0.13602473227848016,58.16593829061406,115.93879708815383,172.82611646554741,227.41733534078344,33.80353686799204,22.88811136568221,1,1,21188.0686702149,105.36918649496602,31,0.15821437179073253
1945.11,240.3576946930187,0.8911666666666667,1945.0,11.0,1945.0,2.0,3.224064147112322,0.012740191552343258,36.0,5.0,3.0,2.0,47.0,93.0,0.3910312179873759,147.35769469301874,147.35769469301874,,1.0,147.35769469301874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,191.35769469301874,964.6282697566502,990.5,0.10511386403774393,0.004767497222694566,990.3901186387395,0.15817137659390443,,,,25.603677505495504,,,,,0.5894307787720751,,,,0.914666666666667,,,,0.9699999999999995,,,,32.862067569077944,,,,32.862067569077944,0.13573499777261036,57.9858419625465,115.55865055674847,172.2058875642411,226.47093153379146,46.97764484107233,25.276667738283304,1,1,23660.68864973612,114.086012326485,30,0.18256704205043303
1945.12,396.57632052954665,0.6636129032258065,1945.0,12.0,1945.0,3.0,7.409198873341114,0.018526737185045668,38.0,5.0,4.0,3.0,54.0,104.0,0.26945741850904514,292.57632052954654,292.57632052954654,,1.5483870967741935,197.85215612623156,172.73229979428032,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.57632052954654,965.3690600012886,990.5,0.1547301433492959,0.028515264105909315,990.316754592545,0.28477584349573365,0.2135534825791293,,,24.662918747760177,24.452940179687364,,,,0.7914086245049263,0.6909291991771211,,,0.9319354838709678,0.9241176470588234,,,0.9732258064516125,0.9700000000000001,,,43.54937379054349,37.127935059122834,,,63.909854306836664,0.16012201907807563,57.11838313647868,113.74204449339486,169.27641614956016,222.07720204115947,84.59499556869912,45.33346657533667,2,1,47548.93160428648,201.5161658431452,31,0.3550547461490926
1946.01,744.2775643370784,0.435,1946.0,1.0,1945.0,4.0,15.392415850370751,0.021299579720281056,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.17675270397892132,617.5356288532076,617.5356288532076,,2.6774193548387095,230.13076182090154,230.13076182090154,234.54564489968274,209.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,671.374338530627,966.8691827080161,990.5,0.31626662501733,0.12147906225082995,990.0622543127317,0.3796471104707569,0.3796471104707569,0.3948997754536414,0.31089148379891185,22.813424494245158,22.813424494245158,22.23490660621429,21.683843686418015,,0.9205230472836066,0.9205230472836066,0.9381825795987311,0.8382600169191287,0.9377419354838712,0.9377419354838712,0.936315789473684,0.93,0.976451612903226,0.976451612903226,0.9763157894736842,0.97,47.07024689900315,47.07024689900315,46.69735946393778,40.21413379993706,125.35591629525442,0.1684712783600572,54.88002085298769,109.11608106205595,161.9646416218207,211.44325971080767,160.8565351997483,83.53899392492734,4,2,93264.8017236693,391.9040830925332,31,0.696421757195858
1946.02,977.2600169191284,0.3399999999999999,1946.0,2.0,1945.0,5.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15846053268948768,822.4028740619855,822.4028740619855,,3.2857142857142856,254.12810047496845,254.12810047496845,254.12810047496845,210.06500422978212,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,883.8314454905569,967.8090400676766,990.5,0.46331168311883736,0.2079222992495886,989.8287660176312,0.46239382401630325,0.46239382401630325,0.46239382401630325,0.3123755151286049,21.557332125938785,21.557332125938785,21.557332125938785,21.68259232441093,,1.0165124018998735,1.0165124018998735,1.0165124018998735,0.8402600169191288,0.9371428571428569,0.9371428571428569,0.9371428571428569,0.9299999999999999,0.977142857142857,0.977142857142857,0.977142857142857,0.9699999999999999,49.24367128249221,49.24367128249221,49.24367128249221,40.30775421102373,159.24751505062636,0.16295306499150947,53.26937689272844,105.80879073472849,156.78931225870187,204.03605879555718,161.2310168440949,158.45411433323898,4,3,107014.33011402098,815.2600169191287,28,0.8847084169479248
1946.03,1123.0531656839137,0.299483870967742,1946.0,3.0,1945.0,6.0,7.534705936877689,0.006862634236263967,41.0,8.0,7.0,6.0,67.0,129.0,0.11541200756589816,994.0531656839134,994.0531656839134,,4.0,248.51329142097836,248.51329142097836,248.51329142097836,248.51329142097836,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1050.0531656839134,968.2859892339249,990.5,0.638588679610179,0.3603045869919377,989.5011067333979,0.43953371255023893,0.43953371255023893,0.43953371255023893,0.43953371255023893,20.77558378692257,20.77558378692257,20.77558378692257,20.77558378692257,,0.994053165683913,0.994053165683913,0.994053165683913,0.994053165683913,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,46.56365008329576,46.56365008329576,46.56365008329576,46.56365008329576,186.25460033318305,0.1659897299297903,52.341702137699784,103.91416529219666,153.84975353316096,199.887234610707,197.57163417802602,164.35980754638584,4,4,138573.42264788822,848.2600169191287,31,1.034747779628795
1946.04,1376.2255922954726,0.2487666666666667,1946.0,4.0,1945.0,7.0,10.86589385149263,0.007887136593874832,45.0,11.0,10.0,10.0,72.0,148.0,0.10816972368004432,1228.2255922954726,1097.904487221509,,4.0,274.47612180537726,274.47612180537726,274.47612180537726,274.47612180537726,130.32110507396376,32.18963666970519,4.803394079185546,8.144702248855117,8.805480072565121,76.3778920036528,77.18963666970518,15.803394079185548,18.14470224885512,18.805480072565118,148.37789200365282,1209.0422202192547,969.0878319866983,990.5,0.8618437916645589,0.47727583338796187,989.1608803749475,0.5329170669354585,0.5329170669354585,0.5329170669354585,0.5329170669354585,19.540131321313734,19.540131321313734,19.540131321313734,19.540131321313734,,1.0979044872215094,1.0979044872215094,1.0979044872215094,1.0979044872215094,0.9324466412954323,0.9324466412954323,0.9324466412954323,0.9324466412954323,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.07618982816595,48.07618982816595,48.07618982816595,48.07618982816595,192.3047593126638,0.1407528742414531,50.67987044531604,100.5289580284993,148.6193064035174,192.55613251445357,198.371399429589,186.8885355072731,4,4,138459.42670511786,1080.7491541059394,30,1.0683597739592428
1946.05,1431.7430015250577,0.2408064516129033,1946.0,5.0,1945.0,8.0,13.534109197057116,0.00970764471911011,47.0,10.0,10.0,10.0,115.0,192.0,0.13470145108260545,1239.7430015250577,1096.5390332360262,,4.0,274.13475830900654,274.13475830900654,274.13475830900654,274.13475830900654,143.20396828903193,32.15337399404391,5.682906240254588,7.458540015053746,7.458540015053746,90.45060802462592,79.15337399404392,15.682906240254583,17.45854001505374,17.45854001505374,205.45060802462592,1208.8338534853779,969.2650224737467,990.5,0.8592935491742812,0.47550074320683405,989.1652057076192,0.5316477248441068,0.5316477248441068,0.5316477248441068,0.5316477248441068,19.36853550902846,19.36853550902846,19.36853550902846,19.36853550902846,,1.0965390332360265,1.0965390332360265,1.0965390332360265,1.0965390332360265,0.9324159461163612,0.9324159461163612,0.9324159461163612,0.9324159461163612,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.58908560925486,47.58908560925486,47.58908560925486,47.58908560925486,190.35634243701944,0.13367101843712823,50.298614050448805,99.75349077203516,147.42402791567878,190.88760144675933,196.1551430330145,185.8458428805729,4,4,141625.11877314243,1036.7491541059394,31,1.0575352357612189
1946.06,835.3084634004848,0.40069999999999995,1946.0,6.0,1945.0,9.0,23.26401838314656,0.028432838610863778,45.0,10.0,9.0,9.0,88.0,161.0,0.20567315224855567,674.3084634004849,674.3084634004849,,2.933333333333333,228.70647428521198,228.70647428521198,230.34865065294588,236.6934536106511,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,738.3084634004848,967.2106584204071,990.5,0.3745040841026769,0.16148068545788774,989.9640152304395,0.37440571166035114,0.37440571166035114,0.3796536211696015,0.39874912579573935,22.378951098372124,22.378951098372124,21.724006413126222,20.960302751992458,,0.9148258971408477,0.9148258971408477,0.9213946026117833,0.9467738144426043,0.9380000000000002,0.9380000000000002,0.9373684210526313,0.9388888888888887,0.9770000000000001,0.9770000000000001,0.9773684210526318,0.9788888888888891,45.91486481329867,45.91486481329867,44.862897247340975,44.6703634500408,133.64400691825887,0.15930918907663,54.27505664909243,107.87571438500781,160.02826626776726,208.6824448601107,192.73460626076283,78.6763325008722,4,2,96223.68498114639,369.8286026115426,30,0.7424667051014382
1946.07,402.31161120709,0.6537741935483871,1946.0,7.0,1945.0,10.0,6.290330677287967,0.014930875242218393,42.0,9.0,8.0,6.0,70.0,135.0,0.3399896523698444,267.31161120709004,267.31161120709004,,1.3870967741935485,206.08585537893478,158.1665358894012,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.31161120709004,965.4014331362862,990.5,0.15032488933076793,0.023462322241418,990.3262127884276,0.31380732663820016,0.17860772028699534,,,24.61097232550348,24.49052176316413,,,,0.8243434215157391,0.6326661435576048,,,0.9345161290322583,0.9191666666666666,,,0.974516129032258,0.9700000000000001,,,45.486465419215946,33.87897076077893,,,58.600905713711,0.1449840419097999,57.08410111316097,113.66979212218331,169.15879481043254,221.89830463689273,79.00461804968211,44.90349223004738,2,1,43599.073851001,200.8283516156156,31,0.32556058729839454
1946.08,288.6416344022246,0.8050000000000003,1946.0,8.0,1945.0,11.0,2.7399830858626744,0.00949036441359957,39.0,7.0,5.0,4.0,60.0,115.0,0.4009809192928838,173.64163440222453,173.64163440222453,,1.0,173.64163440222453,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.64163440222464,964.8600895773674,990.5,0.11641726381270141,0.007561219967719294,990.3760215162195,0.2172831947749442,,,,25.298648744077187,,,,,0.6945665376088985,,,,0.9258064516129036,,,,0.9709677419354834,,,,38.75679970938557,,,,38.75679970938557,0.1336581711431871,57.736026253523825,115.03277483523713,171.35131605073863,225.17453483878194,49.25243888045495,30.07491466091991,1,1,28835.058983782877,135.88887595387268,31,0.21531555394103105
1946.09,221.4420383753822,0.9242,1946.0,9.0,1945.0,12.0,1.6034745198346732,0.0071508331088745766,34.0,6.0,4.0,3.0,44.0,91.0,0.4127585101998779,130.44203837538228,130.44203837538228,,1.0,130.44203837538228,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.44203837538223,964.5285929718555,990.5,0.09935524035524398,0.0030442038375382238,990.3976005558076,0.12182503061864375,,,,25.747182553333197,,,,,0.521768153501529,,,,0.9079999999999995,,,,0.9686666666666665,,,,28.992365483849117,,,,28.992365483849117,0.13048285949541175,58.0900446772951,115.7784388644254,172.56409633800322,227.01666138365403,35.69348437791861,24.577417290865725,1,1,20874.50314837138,111.95945475646464,30,0.16106869713249522
1946.1,199.70425277178438,0.9637741935483867,1946.0,10.0,1946.0,1.0,0.15846477623636973,0.000793228362011787,31.0,4.0,3.0,2.0,33.0,73.0,0.36556338288643736,126.70425277178423,126.70425277178423,,1.0,126.70425277178423,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.70425277178435,964.4053598749108,990.5,0.09603554071765368,0.002670425277178424,990.401294034005,0.11346265276306129,,,,25.882471506330862,,,,,0.5068170110871368,,,,0.91,,,,0.9699999999999995,,,,28.39733251034676,,,,28.39733251034676,0.1421921320098253,58.21429925078231,116.04115923207112,172.99379862140353,227.67469292274407,28.978057385604906,28.03160879568552,1,1,21127.615387697984,125.04704669313715,31,0.1577629583908153
1946.11,212.6005549877692,0.9410333333333335,1946.0,11.0,1946.0,2.0,2.1534784147757544,0.009291530906679177,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2941423429212214,151.26722165443587,151.26722165443587,,1.0,151.26722165443587,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.26722165443587,964.4823595072412,990.5,0.10270258683858517,0.005194076096710646,990.3921033370644,0.16755510159126585,,,,25.742188728232417,,,,,0.6050688866177433,,,,0.9170000000000001,,,,0.9703333333333329,,,,34.016666983007504,,,,34.016666983007504,0.15865374059603454,58.135900654159414,115.87550583638497,172.72312085977467,227.26076779700102,48.609156820989114,29.362386354684087,1,1,24492.000227765406,131.04704669313716,30,0.1889814832389306
1946.12,375.96136274541254,0.6881935483870967,1946.0,12.0,1946.0,3.0,7.0856461216494315,0.019367288159872945,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.25560310638314954,280.6710401647674,280.6710401647674,,1.5161290322580645,197.78783857839164,160.58620307360297,,,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,325.09039500347706,965.2749038035993,990.5,0.14991740328629263,0.026181773939819325,990.3239008227736,0.290536925842929,0.18456009029098483,,,24.758460093331813,24.605902534094994,,,,0.7911513543135668,0.6423448122944118,,,0.9312903225806453,0.9199999999999999,,,0.973870967741935,0.9700000000000002,,,43.76643241151087,34.58742472192494,,,61.61800646153666,0.16394910658439998,57.237494092243566,113.99036560082882,169.67417237825967,222.66773798403065,81.17710411346609,42.68655351820385,2,1,45843.79680738327,190.29834313792338,31,0.34232225811964806
1947.01,598.5094505289272,0.4994193548387096,1947.0,1.0,1946.0,4.0,9.668523426595623,0.015499419863624386,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.1891126651405024,488.79977310957224,488.79977310957224,,2.3548387096774195,208.66524961013315,208.66524961013315,201.41340823349822,,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,536.9610634321531,966.2761915679062,990.5,0.23338036731099943,0.07488159897029427,990.1917380337189,0.3100797957831763,0.3100797957831763,0.2874191595038813,,23.605466670029152,23.605466670029152,23.128823417005208,,,0.8346609984405329,0.8346609984405329,0.8056536329339926,,0.9358064516129033,0.9358064516129033,0.9336363636363635,,0.9738709677419352,0.9738709677419352,0.9709090909090908,,44.055004164653894,44.055004164653894,41.4263580080046,,102.80968375150306,0.17095850736062643,55.85924171112823,111.13017936547949,165.1246268372657,215.98516872276596,132.24178270807312,78.55856641887338,3,2,76490.40471111826,366.0339798173171,31,0.5711649097305724
1947.02,841.7189582452528,0.39296428571428577,1947.0,2.0,1946.0,5.0,15.567452668215777,0.016989924885001832,36.0,6.0,5.0,4.0,54.0,105.0,0.12729127123660341,736.7189582452529,736.7189582452529,,3.25,226.2708705371477,226.2708705371477,226.2708705371477,231.6253865352391,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,783.7189582452529,967.2562806380258,990.5,0.39015294249225263,0.17512775548180737,989.934719302026,0.36509586729669535,0.36509586729669535,0.36509586729669535,0.3820726616906033,22.313342796703484,22.313342796703484,22.313342796703484,21.28995116112545,,0.9050834821485907,0.9050834821485907,0.9050834821485907,0.9265015461409565,0.9367857142857146,0.9367857142857146,0.9367857142857146,0.9385714285714284,0.9760714285714288,0.9760714285714288,0.9760714285714288,0.9785714285714285,45.22509037635735,45.22509037635735,45.22509037635735,44.368605888448386,146.76742260118414,0.17455783810784117,54.24621226347579,107.81195800777262,159.9173802282431,208.49796898852688,192.4137312859692,126.34727723575912,4,3,98627.70798799576,621.5834105809248,28,0.8153745700065788
1947.03,2082.46193877938,0.1794516129032259,1947.0,3.0,1946.0,6.0,90.90172343920864,0.03905832281418726,49.0,9.0,9.0,9.0,107.0,183.0,0.09943248075141167,1899.4619387793798,1091.4700763093176,,4.0,272.8675190773294,272.8675190773294,272.8675190773294,272.8675190773294,807.9918624700621,42.93145083429288,7.613620695750417,12.235825503211407,32.568004911838635,712.6429605249689,91.93145083429287,16.613620695750416,21.235825503211405,41.56800491183864,819.6429605249689,1221.2509733425725,971.0584638462055,990.5,0.885055356087515,0.4694864664975269,989.1454581774152,0.5270483027597531,0.5270483027597531,0.5270483027597531,0.5270483027597531,17.55994602844974,17.55994602844974,17.55994602844974,17.55994602844974,,1.0914700763093184,1.0914700763093184,1.0914700763093184,1.0914700763093184,0.9239693720990211,0.9239693720990211,0.9239693720990211,0.9239693720990211,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.57642898172632,42.57642898172632,42.57642898172632,42.57642898172632,170.3057159269053,0.0959957826120697,45.828110746835236,90.71747397171077,133.63774018321539,171.97798578975625,194.4771644160321,120.88279478428059,4,4,126707.45264961752,964.327227684349,31,0.9461428662605849
1947.04,4389.766458844749,0.029700000000000015,1947.0,4.0,1946.0,7.0,57.94268255221808,0.013264356780738146,70.0,14.0,18.0,25.0,168.0,295.0,0.06745157537194194,4094.7664588447483,1100.0,,4.0,275.0,275.0,275.0,275.0,2994.7664588447474,30.0,3.999999999999999,7.0,55.0,2898.7664588447474,100.0,18.0,25.0,80.0,3066.7664588447483,1243.0,976.3918597160766,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.171238290808487,12.171238290808487,12.171238290808487,12.171238290808487,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8651034364277289,0.8651034364277289,0.8651034364277289,0.8651034364277289,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.850337277590025,27.850337277590025,27.850337277590025,27.850337277590025,111.4013491103601,0.02555201113094273,31.39468801191862,61.66676320478279,89.62350962887612,112.3495341900776,122.25401239707865,102.68440385199727,4,4,80208.97135945929,3604.073659819831,30,0.6188963839464452
1947.05,3136.4617668716,0.08525806451612904,1947.0,5.0,1946.0,8.0,51.75819785471932,0.01729957349832714,65.0,14.0,17.0,23.0,202.0,321.0,0.10547169650031217,2815.4617668716,1100.0,,4.0,275.0,275.0,275.0,275.0,1715.4617668715998,35.0,4.0,8.0,57.0,1611.4617668715994,100.0,18.0,25.0,80.0,1813.4617668715998,1243.0,973.7769898686406,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.78610813824488,14.78610813824488,14.78610813824488,14.78610813824488,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9052695096425444,0.9052695096425444,0.9052695096425444,0.9052695096425444,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.43453465902714,35.43453465902714,35.43453465902714,35.43453465902714,141.73813863610857,0.047368772913627316,38.84612289603362,76.62390582657974,112.18223936750837,142.66212325680442,163.96582845092746,122.73347141968371,4,4,105453.17514526474,1973.569526323532,31,0.7874341035339363
1947.06,1603.537787752334,0.2239,1947.0,6.0,1946.0,9.0,38.41780894855932,0.023757247019309542,62.0,12.0,14.0,16.0,153.0,257.0,0.16710326752565846,1346.5377877523345,1062.637640286272,,4.0,265.659410071568,265.659410071568,265.659410071568,265.659410071568,283.9001474660621,24.65078253234445,3.935016265679345,6.9077877203155635,17.674717351972728,230.7318435957499,86.65078253234445,15.935016265679344,20.90778772031556,33.67471735197274,383.73184359574987,1186.1312268046115,969.8044514147874,990.5,0.8350210299958704,0.43809191105392464,989.2268870589504,0.5013437266355696,0.5013437266355696,0.5013437266355696,0.5013437266355696,18.921091917527278,18.921091917527278,18.921091917527278,18.921091917527278,,1.0626376402862723,1.0626376402862723,1.0626376402862723,1.0626376402862723,0.9333648817512794,0.9333648817512794,0.9333648817512794,0.9333648817512794,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.956829126962774,44.956829126962774,44.956829126962774,44.956829126962774,179.8273165078511,0.11731964422537165,49.01098101381626,97.14531623025677,143.43082113154966,185.37701962299053,195.06083131909716,165.05822546478257,4,4,129475.66788565274,885.0352578667524,30,0.9990406472658391
1947.07,777.07145970168,0.42061290322580647,1947.0,7.0,1946.0,10.0,19.024616281579554,0.023765255159044416,58.0,11.0,11.0,11.0,136.0,227.0,0.3070027975891674,550.07145970168,550.07145970168,,2.5483870967741935,213.67310995351727,213.67310995351727,225.01186299158033,218.10545058396187,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,630.07145970168,966.9964979079753,990.5,0.2954362149451531,0.10184208000819227,990.1027217050469,0.32929993254361056,0.32929993254361056,0.362028280094142,0.3368188723828384,22.776923864527998,22.776923864527998,21.900901709722326,21.176611759590667,,0.8546924398140688,0.8546924398140688,0.9000474519663211,0.8724218023358473,0.9351612903225807,0.9351612903225807,0.9371428571428568,0.94,0.9751612903225805,0.9751612903225805,0.9771428571428575,0.98,43.42725911035529,43.42725911035529,44.22038083042303,41.73656862029827,110.86403555899503,0.1407341347083345,54.66268629890832,108.6697684750932,161.26614703914683,210.44332623631718,169.6643109589437,68.38724731841216,4,2,82482.84245589231,325.27215313778635,31,0.6159113086610836
1947.08,453.5641286852698,0.6005483870967742,1947.0,8.0,1946.0,11.0,5.474987948610113,0.011934537280588246,54.0,9.0,8.0,6.0,107.0,184.0,0.4094677181159445,269.56412868527,269.56412868527,,1.4516129032258065,199.3323648144795,155.51319142817914,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.5641286852699,965.6403515483539,990.5,0.1550581977183553,0.023917511134696347,990.321024291147,0.2946933658547963,0.17206281399064863,,,24.38597937693844,24.2992852365584,,,,0.7973294592579176,0.6220527657127166,,,0.9319354838709681,0.9185714285714287,,,0.9745161290322583,0.9700000000000001,,,43.48779556248187,33.03063300815043,,,58.404855630678824,0.12816176890090883,56.77367920720381,113.02358257745419,168.1260141846192,220.37017916449557,75.23001431301178,43.51700423321103,2,1,43453.21258922506,198.5475267308729,31,0.32447142017043806
1947.09,328.0153384946531,0.7452333333333333,1947.0,9.0,1946.0,12.0,2.9634854663358623,0.008872176056147579,46.0,7.0,6.0,4.0,75.0,138.0,0.423345175712858,190.01533849465284,190.01533849465284,,1.0,190.01533849465284,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.01533849465287,965.0408413595761,990.5,0.12461300135087892,0.00972053586776709,990.3656664627815,0.26046003609141716,,,,25.06436506711367,,,,,0.7600613539786122,,,,0.930666666666667,,,,0.972333333333333,,,,42.29029320636241,,,,42.29029320636241,0.1283162631655638,57.52857701910128,114.59780582390431,170.64859471046734,224.1176773281252,53.82858300198449,34.5211349015159,1,1,30449.011108580926,155.64296274079715,30,0.23494607336867998
1947.1,272.84562589758997,0.8287741935483873,1947.0,10.0,1947.0,1.0,1.1496292776097041,0.004184023140455976,41.0,6.0,4.0,3.0,56.0,110.0,0.403575305579769,162.84562589759,162.84562589759,,1.0,162.84562589759,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.84562589759,964.7913825035898,990.5,0.11278828155599656,0.006284562589758996,990.380927155854,0.18827019864878508,,,,25.40127445361507,,,,,0.6513825035903598,,,,0.922580645161291,,,,0.9699999999999995,,,,36.31802045881953,,,,36.31802045881953,0.1330059467722028,57.81335420128529,115.19510679947447,171.61404176371198,225.57070864028444,40.21369159001125,34.037429627301265,1,1,27020.607221361715,152.65139913640982,31,0.20176678032677506
1947.11,279.48831593691983,0.8189666666666666,1947.0,11.0,1947.0,2.0,6.008337844334736,0.020143755673358982,40.0,6.0,4.0,3.0,53.0,106.0,0.3805869378265506,173.48831593691975,173.48831593691975,,1.0,173.48831593691975,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.4883159369198,964.8197462785338,990.5,0.11604428283428521,0.007461881861403055,990.3764938353045,0.2151050442173603,,,,25.341642512552934,,,,,0.6939532637476791,,,,0.9253333333333333,,,,0.9706666666666663,,,,38.75097565917508,,,,38.75097565917508,0.13832264835543404,57.78157258776603,115.1283699771772,171.50598675521127,225.40766791869854,48.9619269038093,34.578322886042926,1,1,27900.702474606063,155.0754653463963,30,0.21528319810652827
1947.12,402.3851919110649,0.656225806451613,1947.0,12.0,1947.0,3.0,11.13619445838369,0.02561220439926726,38.0,5.0,4.0,3.0,54.0,104.0,0.26418011540862024,298.3851919110649,298.3851919110649,,1.6451612903225807,191.30153613814315,165.97966644802864,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.38519191106496,965.3999045514103,990.5,0.1566592888265529,0.029717301846671658,990.3136234093267,0.2712488333301849,0.1983377190575118,,,24.64247002458619,24.536615411822062,,,,0.7652061445525726,0.6639186657921146,,,0.9296774193548389,0.9225,,,0.9729032258064513,0.9705,,,41.973983680349335,35.75544765102304,,,65.04201442294485,0.16075564644573992,57.08183089674604,113.66555262669344,169.15319644259668,221.89268772546504,95.0989961384312,42.36157993507632,2,1,48391.258730670976,189.64296274079715,31,0.3613445245719159
1948.01,704.3354744863167,0.44816129032258056,1948.0,1.0,1947.0,4.0,14.77560161127644,0.021274443327699965,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18303754012475118,577.5935390024457,577.5935390024457,,2.6129032258064515,222.29950973985467,222.29950973985467,216.99105816867493,,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,631.4322486798651,966.7119364377091,990.5,0.28410283988591123,0.10101618368717018,990.1148809764269,0.3520828676565582,0.3520828676565582,0.3345846914016975,,23.050861671061163,23.050861671061163,22.686167143741322,,,0.8891980389594187,0.8891980389594187,0.8679642326746998,,0.9383870967741939,0.9383870967741939,0.9373684210526313,,0.9777419354838712,0.9777419354838712,0.9773684210526318,,46.1323882973203,46.1323882973203,44.22758314756948,,119.37200497540894,0.16939647394311996,55.16745439819384,109.70467583103863,162.88171125062684,212.74660189711653,143.9969094780909,82.12545749664899,3,2,88812.77170170429,384.51743951998014,31,0.6631778054189388
1948.02,1477.3386385718627,0.26644827586206893,1948.0,2.0,1947.0,5.0,103.89533705779853,0.049677118243433176,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12101451239624546,1323.9593282270353,963.2840083633239,,3.7586206896551726,256.48266705612883,256.48266705612883,256.48266705612883,255.51110039332664,360.6753198637112,18.00821571567678,3.459469420152719,5.5620444691675655,10.945040618893097,322.70054963982096,64.9392501984354,11.114641833945822,11.872389296753772,15.6002130326862,410.5281358467176,1051.2102896924587,969.2688675090541,990.5,0.6673815941580704,0.3442559653768009,989.4883624404652,0.46868902585103706,0.46868902585103706,0.46868902585103706,0.4659532525535312,19.750805905559737,19.750805905559737,19.750805905559737,19.07910666380991,,1.025930668224516,1.025930668224516,1.025930668224516,1.022044401573307,0.9325897960121584,0.9325897960121584,0.9325897960121584,0.9302320038342089,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9795454545454547,45.1825318916643,45.1825318916643,45.1825318916643,43.24992076777442,168.35788039537348,0.1358160446658939,49.928885131310096,99.03398061180543,146.39583710302398,189.64360204286675,198.48382296185025,123.03481955465773,4,3,117177.08475517994,740.955265790124,29,0.9353215577520748
1948.03,5758.460093913564,0.008290322580645167,1948.0,3.0,1947.0,6.0,99.38913127780619,0.01873312097881786,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.05048033597092129,5467.976222945823,390.3225806451613,,1.4193548387096775,275.0,275.0,275.0,275.0,5077.653642300662,744.5806451612904,4.967741935483871,9.612903225806456,61.58064516129032,4256.911706816791,809.6774193548387,18.0,25.0,80.0,4435.460093913564,1243.0,978.6682496528397,990.569365761439,0.9219672131147545,0.4800000000000003,989.1673985483243,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.964214115484078,9.964214115484078,9.964214115484078,9.964214115484078,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.2925193114939282,0.2925193114939282,0.2925193114939282,0.2925193114939282,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,8.036346226685694,8.036346226685694,8.036346226685694,8.036346226685694,32.145384906742784,0.005935379462731667,24.94169174828316,48.76829365890573,70.30845906305439,39.01332989539738,109.52314605743184,0.0,4,0,23916.16637061663,4237.342208292831,31,0.17858547170412656
1948.04,5102.745645574436,0.017066666666666674,1948.0,4.0,1947.0,7.0,51.25847601435331,0.010541713108604207,84.0,14.0,20.0,27.0,219.0,364.0,0.07193011103621956,4738.745645574436,1100.0,,4.0,275.0,275.0,275.0,275.0,3638.7456455744364,16.000000000000004,4.0,5.0,53.0,3560.7456455744364,100.0,18.0,25.0,80.0,3779.7456455744364,1243.0,977.6230824991127,990.5253680867332,0.9219672131147545,0.4800000000000003,989.1234008736187,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.965383594505395,10.965383594505395,10.965383594505395,10.965383594505395,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8383589094900468,0.8383589094900468,0.8383589094900468,0.8383589094900468,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.337155819884195,24.337155819884195,24.337155819884195,24.337155819884195,97.34862327953678,0.019398702349276358,27.863833515823355,54.60506804922828,79.03832657720574,98.28704929469951,115.96393175214676,87.68961888711144,4,4,70091.00876126651,3812.226659864522,30,0.5408256848863157
1948.05,3191.8134433722958,0.08177419354838712,1948.0,5.0,1947.0,8.0,58.80324135482935,0.018694005593419657,65.0,14.0,17.0,23.0,202.0,321.0,0.10338449746368056,2870.8134433722958,1100.0,,4.0,275.0,275.0,275.0,275.0,1770.813443372295,35.0,4.0,8.0,57.0,1666.813443372295,100.0,18.0,25.0,80.0,1868.813443372295,1243.0,973.9040909435047,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.659007063380773,14.659007063380773,14.659007063380773,14.659007063380773,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9038019748113363,0.9038019748113363,0.9038019748113363,0.9038019748113363,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.073871502932214,35.073871502932214,35.073871502932214,35.073871502932214,140.29548601172885,0.04591032354481185,38.49664039552615,75.9208266155043,111.1178630688019,141.22218547733254,162.41681082419947,117.59483032422285,4,4,104379.84159272624,2032.326177864812,31,0.7794193667318268
1948.06,1746.6567776084444,0.2056,1948.0,6.0,1947.0,9.0,37.607062482443204,0.022038606073958533,62.0,12.0,14.0,16.0,153.0,257.0,0.15245119445647254,1489.6567776084448,1087.8132055246192,,4.0,271.95330138115474,271.95330138115474,271.95330138115474,271.95330138115474,401.8435720838258,30.270367334738957,4.872719650922644,8.508640732566219,25.017498651133128,333.1743457144648,92.27036733473895,16.872719650922644,22.50864073256622,41.01749865113313,486.17434571446483,1219.4649332428469,970.2445233427986,990.5,0.8829876592026221,0.4649238095533556,989.1520885312441,0.5236622716357421,0.5236622716357421,0.5236622716357421,0.5236622716357421,18.383902916809838,18.383902916809838,18.383902916809838,18.383902916809838,,1.0878132055246192,1.0878132055246192,1.0878132055246192,1.0878132055246192,0.9314123456527038,0.9314123456527038,0.9314123456527038,0.9314123456527038,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.71994342128732,44.71994342128732,44.71994342128732,44.71994342128732,178.87977368514927,0.10694725438389756,48.00267830434063,95.09977522761383,140.29112902215033,181.02550257125478,192.6580202198088,163.75824118261949,4,4,128793.43705330748,968.1143033915159,30,0.9937765204730515
1948.07,866.2010191039752,0.38606451612903225,1948.0,7.0,1947.0,10.0,21.687523408410545,0.02555328407248397,58.0,11.0,11.0,11.0,136.0,227.0,0.2739725061499843,639.201019103975,639.201019103975,,2.774193548387097,230.5140325058266,230.5140325058266,231.451470450364,226.20585145923715,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,719.2010191039752,967.3413771118318,990.5,0.3524344414542288,0.13648890250200316,990.0110766560435,0.3804964454107484,0.3804964454107484,0.3823558795909784,0.3633604099418782,22.289203098801384,22.289203098801384,21.641826128778277,20.990308843391475,,0.9220561300233067,0.9220561300233067,0.925805881801456,0.9048234058369484,0.9390322580645161,0.9390322580645161,0.938333333333333,0.9383333333333331,0.9774193548387097,0.9774193548387097,0.9783333333333335,0.9783333333333334,46.21292087970164,46.21292087970164,45.0680446767648,42.735356601453134,126.86574317199958,0.14525504254284824,54.06760552642417,107.44821924076824,159.3555890262558,207.71104744065065,181.06495489893726,76.07079013497803,4,2,94388.11291996767,361.31524217522684,31,0.7048096842888864
1948.08,482.7813744880812,0.5770000000000001,1948.0,8.0,1947.0,11.0,6.149360478399486,0.01273592491407477,54.0,9.0,8.0,6.0,107.0,184.0,0.386891762206964,298.7813744880812,298.7813744880812,,1.5806451612903225,199.75223077498507,170.55019195033253,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.7813744880812,965.7724788475729,990.5,0.16476134208091256,0.02975627489761626,990.3054823830216,0.2933140079080017,0.20880265246340382,,,24.23968952754059,24.111209917553833,,,,0.7990089230999401,0.6822007678013302,,,0.9322580645161292,0.9244444444444443,,,0.9741935483870969,0.9700000000000001,,,43.29352888412334,36.16438142133731,,,64.29220196748048,0.13222529888383674,56.59006319002482,112.64272045320222,167.52064058956563,219.48198854602657,85.11199833769359,47.579751269224346,2,1,47833.39826380548,213.68506734484268,31,0.35717889981933604
1948.09,336.53743122504767,0.7340666666666665,1948.0,9.0,1947.0,12.0,3.9797269173806096,0.01192745617985447,46.0,7.0,6.0,4.0,75.0,138.0,0.41408515524058925,198.53743122504753,198.53743122504753,,1.0,198.53743122504753,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.5374312250475,965.0842931105768,990.5,0.12744320105882007,0.011239554933042493,990.3613172440083,0.28684460634826314,,,,24.99017952708276,,,,,0.7941497249001904,,,,0.9333333333333335,,,,0.9736666666666663,,,,44.24870147573463,,,,44.24870147573463,0.13054615275706535,57.476083384739844,114.48807671440322,170.47212936681416,223.8540953553096,56.94001293776322,31.796635703475186,1,1,31859.065062528924,144.5176271059215,30,0.24582611930963674
1948.1,291.059077650813,0.7993548387096777,1948.0,10.0,1948.0,1.0,1.2937529085115216,0.004246248324978022,41.0,6.0,4.0,3.0,56.0,110.0,0.3787285377732796,181.05907765081287,181.05907765081287,,1.0,181.05907765081287,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.05907765081287,964.8676269420989,990.5,0.11895447046879315,0.008241503738319172,990.3728040257928,0.23341911779413066,,,,25.2717579658995,,,,,0.724236310603252,,,,0.9312903225806451,,,,0.9706451612903222,,,,40.57653661345496,,,,40.57653661345496,0.13922862814860076,57.728572535882215,115.01699236109371,171.32544870401006,225.13480352968847,48.08461899271733,38.68061848079453,1,1,30188.943240410477,172.5176271059215,31,0.225425203408083
1948.11,350.45350001699563,0.7137999999999998,1948.0,11.0,1948.0,2.0,2.658701973580325,0.007596876916139469,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.31838903633882953,239.12016668366252,239.12016668366252,,1.0,239.12016668366252,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,292.45350001699575,965.1522675000848,990.5,0.13908049816062587,0.017824033336732485,990.3430954685026,0.4063566961362829,,,,24.784471272281404,,,,,0.9564806667346496,,,,0.9436666666666663,,,,0.9796666666666669,,,,53.747256890942005,,,,53.747256890942005,0.15320655958808196,57.39843373435356,114.32521761280005,170.20890609203605,223.45796623164134,59.8810016893554,47.39275186217482,1,1,38698.024961478244,211.84969942233937,30,0.2985958716163445
1948.12,400.0278816082127,0.6512580645161288,1948.0,12.0,1948.0,3.0,0.9454333220397483,0.0024174483818931187,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2827117720778555,286.99562354369664,286.99562354369664,,1.903225806451613,156.20985306671736,144.79853159951278,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.5117525759547,965.3991550096176,990.5,0.15437659679644267,0.02739912470873938,990.3182242784956,0.18132386274592294,0.14842109698011635,,,24.737745406130884,24.759111882857606,,,,0.6248394122668701,0.5791941263980517,,,0.9174193548387103,0.9139285714285721,,,0.9709677419354834,0.9699999999999996,,,33.86196225015742,31.181889002119217,,,62.026249090781235,0.15505064130193635,57.09374784116928,113.68911998049266,169.18786038260293,221.9371780463764,64.61488736303615,57.923028377932255,2,1,46147.5293235412,257.9985360204415,31,0.3445902727265622
