MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1949.01,450.0359702264351,0.6001290322580644,1949.0,1.0,1948.0,4.0,2.5821276920857357,0.005739208792112769,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.18964601158061356,365.4230670006286,365.4230670006286,,2.0,182.7115335003143,182.7115335003143,,,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,406.6488734522415,965.6251618660186,990.5,0.17700516092509846,0.04308461340012569,990.2799102256744,0.23840027729450297,0.23840027729450297,,,24.41634808236137,24.41634808236137,,,,0.7308461340012566,0.7308461340012566,,,0.9316129032258069,0.9316129032258069,,,0.9699999999999995,0.9699999999999995,,,39.54621981099026,39.54621981099026,,,79.09243962198052,0.17539147509253283,56.79744741418072,113.07259885659963,168.20323366791348,220.4818997830795,88.56589994085806,67.37767914584623,2,2,58844.77507875353,311.26047045288436,31,0.4394024423443364
1949.02,529.9130361869967,0.5365,1949.0,2.0,1948.0,5.0,4.910597797234279,0.008859925699504792,31.0,6.0,4.0,3.0,41.0,85.0,0.1614609003066882,444.91303618699664,444.91303618699664,,2.0,222.45651809349832,222.45651809349832,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,485.9130361869966,965.9842044576092,990.5,0.20604924219120074,0.059410237202869184,990.234540520606,0.3535763971472751,0.3535763971472751,,,23.89675966584976,23.89675966584976,,,,0.8898260723739932,0.8898260723739932,,,0.9371428571428574,0.9371428571428574,,,0.9760714285714288,0.9760714285714288,,,47.68244612375126,47.68244612375126,,,95.36489224750252,0.17978824066026178,56.297739779025555,112.03616711341417,166.55603213378026,218.06559122053778,113.71197754528495,85.13391180320829,2,2,64085.207590321676,397.30642890754217,28,0.5298049569305694
1949.03,722.1844501764404,0.43722580645161274,1949.0,3.0,1948.0,6.0,5.829508509361506,0.00810521290362237,36.0,8.0,6.0,4.0,53.0,107.0,0.14922838447178166,615.1844501764404,615.1844501764404,,2.806451612903226,221.63761001326074,221.63761001326074,213.16744538589955,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,665.1844501764404,966.7887378007058,990.5,0.30228084068199457,0.11257216519106003,990.0851469941268,0.3506252261413676,0.3506252261413676,0.32267940673770634,,22.945783967279837,22.945783967279837,22.85347415073053,,,0.8865504400530431,0.8865504400530431,0.8526697815435985,,0.9345161290322582,0.9345161290322582,0.9332000000000003,,0.974516129032258,0.974516129032258,0.9732000000000002,,45.4818728333287,45.4818728333287,43.39672780651406,,125.96110680094293,0.17437379314231974,55.059549746190115,109.48096129115301,162.52637449217676,212.22583385173218,141.22710594958082,108.15080495273908,3,2,93715.06345990152,512.803167230102,31,0.699783926671905
1949.04,879.1437274687104,0.3756333333333334,1949.0,4.0,1948.0,7.0,4.17375558527137,0.004774342996069487,40.0,10.0,8.0,5.0,62.0,125.0,0.14251058591207083,754.1437274687102,754.1437274687102,,3.0,251.38124248957004,251.38124248957004,251.38124248957004,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,812.1437274687104,967.4165749098745,990.5,0.40073118602630586,0.16795928932135887,989.9313095246519,0.44844117251184534,0.44844117251184534,0.44844117251184534,,22.06629344226571,22.06629344226571,22.06629344226571,,,1.0055249699582807,1.0055249699582807,1.0055249699582807,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,50.09632421044953,50.09632421044953,50.09632421044953,,150.2889726313485,0.170977528900356,53.98647364215745,107.27720391893408,159.0771252933006,207.28733007868533,156.1096116913825,137.74811733313504,3,3,108208.06029457091,675.5179310203088,30,0.834938736840825
1949.05,726.0544309796167,0.4409354838709677,1949.0,5.0,1948.0,8.0,12.995474788084973,0.01930272824404057,42.0,9.0,8.0,6.0,82.0,147.0,0.2101114793147198,579.0544309796167,579.0544309796167,,2.5483870967741935,226.57557775170085,226.57557775170085,229.58832586839216,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,638.0544309796168,966.7977485302581,990.5,0.29168692392969,0.10479961076315132,990.103513465307,0.3679381856850904,0.3679381856850904,0.37646964938959665,,22.93782674936386,22.93782674936386,22.384984091186663,,,0.9063023110068034,0.9063023110068034,0.9183533034735686,,0.9380645161290323,0.9380645161290323,0.9370588235294114,,0.9764516129032259,0.9764516129032259,0.9770588235294122,,46.63892278350718,46.63892278350718,46.111715272235,,118.56491523243356,0.162556716325936,55.01374030613737,109.38963431095384,162.39018580003616,212.0464849819859,149.75874916902362,76.50802807165955,3,2,88212.2969329305,357.5174395199801,31,0.6586939735135193
1949.06,413.06767231430973,0.6412999999999999,1949.0,6.0,1948.0,9.0,5.575895400663336,0.013059157082222413,39.0,9.0,7.0,5.0,59.0,119.0,0.290645832641475,294.0676723143099,294.0676723143099,,1.6333333333333333,193.04540600735243,159.50884153730144,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,349.06767231430973,965.4532994285979,990.5,0.15788225279811025,0.02881353446286199,990.3133042127388,0.278428232114277,0.18119423985080885,,,24.581576552026867,24.547754415467182,,,,0.7721816240294094,0.6380353661492058,,,0.9286666666666669,0.92,,,0.9736666666666668,0.97,,,42.279931410558525,34.27798409974959,,,63.98932134039992,0.15458369113326137,57.01996127665731,113.53589994993249,168.94390772222079,221.57831672427685,78.76292928429766,54.50102197799117,2,1,46072.31136508796,244.14236195571957,30,0.3554962296688886
1949.07,323.80674676906466,0.751096774193548,1949.0,7.0,1948.0,10.0,2.600797898380583,0.008189384408214338,37.0,8.0,6.0,4.0,53.0,108.0,0.3354970122480776,215.80674676906457,215.80674676906457,,1.0,215.80674676906457,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.8067467690646,965.0212142324614,990.5,0.13055537034715878,0.013573751710439634,990.3558708779425,0.3340080075740935,,,,25.000648637906586,,,,,0.8632269870762587,,,,0.9393548387096774,,,,0.9767741935483869,,,,48.571762575808776,,,,48.571762575808776,0.14953800320963856,57.55179511204164,114.64639946230363,170.72688743568608,224.23494731014424,57.461567583993165,39.12008799837263,1,1,36137.39135640173,174.5176271059215,31,0.26984312542115985
1949.08,262.6380454103635,0.8507741935483872,1949.0,8.0,1948.0,11.0,1.3976440895885454,0.005417189673606712,34.0,7.0,5.0,3.0,44.0,93.0,0.3555492800153431,169.63804541036356,169.63804541036356,,1.0,169.63804541036356,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6380454103635,964.746038728566,990.5,0.11339786330611548,0.006963804541036353,990.3796383321524,0.20568839767921385,,,,25.427911205907698,,,,,0.6785521816414541,,,,0.923870967741936,,,,0.9699999999999995,,,,37.92649216555521,,,,37.92649216555521,0.14406714521601377,57.8621501332373,115.29783603865832,171.78100801578802,225.82405812913288,42.409430708636116,32.41180095629239,1,1,28217.310171173074,146.19066032867656,31,0.21070273425308447
1949.09,215.26146682358257,0.9344000000000001,1949.0,9.0,1948.0,12.0,1.3714537878513129,0.006365067477547471,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.36686762490219954,136.92813349024928,136.92813349024928,,1.0,136.92813349024928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,178.2614668235826,964.4929018187506,990.5,0.1006573182353123,0.003692813349024925,990.395649868416,0.135326407662868,,,,25.767421642001995,,,,,0.547712533960997,,,,0.9116666666666665,,,,0.9670000000000002,,,,30.562946476381406,,,,30.562946476381406,0.14124889131034435,58.12663777430385,115.85572199031657,172.69028939011224,227.20944396692596,37.340925038911635,23.259186762963704,1,1,22005.3214629946,107.04704669313715,30,0.16979414709100774
1949.1,173.40326201022341,0.9845483870967734,1949.0,10.0,1949.0,1.0,0.9254694436216818,0.005097794649517008,31.0,4.0,3.0,2.0,33.0,73.0,0.4216842259692043,100.40326201022332,100.40326201022332,,1.0,100.40326201022332,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,138.40326201022333,964.4531934759802,990.5,0.08706929386712153,0.00029902623094990653,990.4126316799022,0.07130196968809509,,,,25.888136234234263,,,,,0.4016130480408933,,,,0.8841935483870965,,,,0.9609677419354844,,,,21.683077209230138,,,,21.683077209230138,0.12483404743121387,58.16704679302232,115.94110830350591,172.82981907849862,227.4228337907377,26.63278194650972,20.672982509203432,1,1,16132.209443667209,96.35749394086504,31,0.12046154005127845
1949.11,195.94190778052877,0.9601333333333332,1949.0,11.0,1949.0,2.0,2.327772212927051,0.011302749873685623,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.29107057633996797,140.27524111386214,140.27524111386214,,1.0,140.27524111386214,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,171.2752411138621,964.4639756984852,990.5,0.09827565037972572,0.004027524111386214,990.3976968255089,0.1447692585731301,,,,25.788951868450404,,,,,0.5611009644554485,,,,0.9110000000000004,,,,0.9673333333333329,,,,31.3684610523521,,,,31.3684610523521,0.15831211365005132,58.15569309753723,115.91717197359212,172.79083490010842,227.36350146787774,42.67402596996725,22.2014235649924,1,1,22585.291957693502,102.35749394086504,30,0.1742692280686227
1949.12,317.38407810832496,0.7653870967741937,1949.0,12.0,1949.0,3.0,5.8710864679791985,0.018002451840267334,31.0,5.0,3.0,2.0,36.0,77.0,0.24859726669936738,240.38407810832504,240.38407810832504,,1.2903225806451613,195.36983641139284,155.04905473387748,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,279.384078108325,964.9986724242865,990.5,0.13471841371448173,0.0184068700414106,990.346874716244,0.27852171970732004,0.1709403959577508,,,25.06968057225017,24.80569054932994,,,,0.7814793456455715,0.6201962189355099,,,0.9316129032258068,0.9177777777777778,,,0.9725806451612902,0.9699999999999999,,,43.64590210435184,33.5832299575579,,,53.39587209202996,0.16732581030952956,57.571583674244884,114.68867299349687,170.79706156878325,224.34469372566116,74.08598580170842,37.409999729999704,2,1,39726.52883647028,167.4626045006759,31,0.2966437338446108
1950.01,587.0736822114585,0.5075483870967741,1950.0,1.0,1949.0,4.0,10.046273233091306,0.017651201834504523,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18970465637887346,476.4285209211358,476.4285209211358,,2.193548387096774,219.49138907765953,219.49138907765953,193.46967095671997,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,524.8478757598455,966.2268942678338,990.5,0.22707133336286983,0.06933584488375673,990.2035928217531,0.34765475964691556,0.34765475964691556,0.2652923399949023,,23.62904379427292,23.62904379427292,23.148417606534636,,,0.8779655563106383,0.8779655563106383,0.7738786838268799,,0.9370967741935482,0.9370967741935482,0.93,,0.9754838709677419,0.9754838709677419,0.9699999999999999,,46.50230555754554,46.50230555754554,39.626467081105766,,100.67424990498252,0.17164834258108472,55.92902777406581,111.27479079374703,165.35414143516974,216.3211260476899,124.47323567047616,72.67978659474802,3,2,74901.64192930702,338.0155916088776,31,0.5593013883610142
1950.02,2333.310922148975,0.20596428571428568,1950.0,2.0,1949.0,5.0,161.58071993409138,0.06670223468679477,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09689982678063877,2180.239493577547,969.653565768482,,3.7142857142857144,258.7266620257385,258.7266620257385,258.7266620257385,270.86301156777324,1210.5859278090643,32.785714285714285,6.428571428571429,11.193358482336096,30.13694020005841,1130.0413434123836,79.64285714285714,14.071428571428571,17.479072768050383,34.77979734291556,1217.684200555241,1080.8469242508181,971.3371958371924,990.5017427747925,0.732436017573827,0.3701775725960563,989.3991291846229,0.47821473370852186,0.47821473370852186,0.47821473370852186,0.5202555091203793,17.583718613722105,17.583718613722105,17.583718613722105,15.638840383609596,,1.0349066481029545,1.0349066481029545,1.0349066481029545,1.0834520462710935,0.9119353168340832,0.9119353168340832,0.9119353168340832,0.9017094435677165,0.9789285714285717,0.9789285714285717,0.9789285714285717,0.9800000000000002,39.412788790408854,39.412788790408854,39.412788790408854,36.79457670413581,144.52020687418073,0.09839098881448023,44.51171898553197,88.11555890720994,129.81554892444754,167.08959474460838,188.6287019611856,94.0621702831289,4,3,97117.57901944948,602.1856820484667,28,0.8028900381898931
1950.03,4428.358207508754,0.029903225806451626,1950.0,3.0,1949.0,6.0,49.67462146695597,0.01093123265377265,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06508890645676538,4140.325949444238,1100.0,,4.0,275.0,275.0,275.0,275.0,3040.3259494442373,35.193548387096776,5.064516129032256,9.774193548387096,61.83870967741935,2928.4549817023026,100.0,18.0,25.0,80.0,3105.358207508754,1243.0,976.4474952718448,990.5034196085655,0.9219672131147545,0.4800000000000003,989.101452395451,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.119022343605478,12.119022343605478,12.119022343605478,12.119022343605478,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.863277445911443,0.863277445911443,0.863277445911443,0.863277445911443,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.700834263925973,27.700834263925973,27.700834263925973,27.700834263925973,110.80333705570389,0.025559405864892144,31.238101978187597,61.35562560758921,89.16232694902637,111.74975966510819,122.02020173183061,94.0621702831289,4,4,82437.68276944365,3669.489300711898,31,0.6155740947539102
1950.04,3721.418830546332,0.04933333333333334,1950.0,4.0,1949.0,7.0,20.66610661503455,0.005620226657772904,70.0,14.0,18.0,25.0,168.0,295.0,0.0793226154251184,3426.4188305463326,1100.0,,4.0,275.0,275.0,275.0,275.0,2326.418830546333,30.0,4.000000000000001,7.0,55.0,2230.4188305463326,100.0,18.0,25.0,80.0,2398.418830546333,1243.0,975.0896732361574,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.473424770727608,13.473424770727608,13.473424770727608,13.473424770727608,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8888891992811025,0.8888891992811025,0.8888891992811025,0.8888891992811025,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.66476020510296,31.66476020510296,31.66476020510296,31.66476020510296,126.65904082041185,0.03407354507942163,35.17930989365573,69.2515121881458,101.03240560637475,127.60484659557667,132.97072181457924,122.02020173183061,4,4,91194.50939069655,3171.1224903745947,30,0.703661337891177
1950.05,2564.5177259281086,0.1275483870967742,1950.0,5.0,1949.0,8.0,53.932296496553604,0.021531403048935395,65.0,14.0,17.0,23.0,202.0,321.0,0.13012988016079835,2243.517725928108,1100.0,,4.0,275.0,275.0,275.0,275.0,1143.5177259281083,35.0,3.9999999999999996,8.0,51.82821812156723,1044.689507806541,100.0,18.0,25.0,74.82821812156723,1246.6895078065409,1243.0,972.438932947755,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.12416505913021,16.12416505913021,16.12416505913021,16.12416505913021,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9187960064979552,0.9187960064979552,0.9187960064979552,0.9187960064979552,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.200045218047,39.200045218047,39.200045218047,39.200045218047,156.800180872188,0.06463837389184908,42.47627173974302,83.93337889458986,123.26417418168415,157.69393165047515,178.5349193623073,134.10922840161896,4,4,116659.33456890791,1473.2212989814325,31,0.8711121159566003
1950.06,1211.8606014808354,0.29216666666666663,1950.0,6.0,1949.0,9.0,33.91957345988315,0.028349800532109035,53.0,12.0,12.0,13.0,120.0,210.0,0.1828381792428447,1001.8606014808355,924.040053315733,,3.6666666666666665,250.23310376135015,250.23310376135015,250.23310376135015,260.0111130475235,77.82054816510244,13.843857816113808,2.0381919773217456,3.525123564926969,4.817462505458721,53.59591230128118,66.84385781611381,14.038191977321747,15.525123564926968,17.81746250545872,173.59591230128117,1020.4472266740955,968.5429427185377,990.5,0.6409992079207723,0.32386121827730985,989.5351395738015,0.4480572894868208,0.4480572894868208,0.4480572894868208,0.481500727067033,20.54413956577756,20.54413956577756,20.54413956577756,19.76738619569918,,1.0009324150454006,1.0009324150454006,1.0009324150454006,1.040044452190094,0.93532268777879,0.93532268777879,0.93532268777879,0.9344840316681846,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9795000000000001,45.8943525286882,45.8943525286882,45.8943525286882,45.989927103974615,168.3430089887144,0.14192805301993194,51.74472398462308,102.7033377960986,151.99189545226287,197.31374986538788,194.7259428229933,114.60333184804821,4,3,121206.96647187433,566.6340951849378,30,0.9352389388261908
1950.07,562.5545556209653,0.523258064516129,1950.0,7.0,1949.0,10.0,10.932965830993673,0.01871334469182302,50.0,10.0,9.0,9.0,108.0,186.0,0.33952429988816313,376.5545556209653,376.5545556209653,,1.935483870967742,198.92728102358598,189.77637931880236,191.24163545554777,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,445.55455562096523,966.1183477771906,990.5,0.19486635668678803,0.046770979742729916,990.2583626635703,0.2925399039488936,0.26459237843856204,0.2589399781021301,,23.84747498243123,23.790049808070506,22.913409618599605,,,0.795709124094344,0.7591055172752095,0.7649665418221911,,0.9312903225806453,0.9285185185185187,0.93,,0.973548387096774,0.9725925925925923,0.97,,42.239658144399485,39.9494158165901,38.778662971340495,,79.53615985377414,0.13988635887974973,56.08674979682831,111.60119919106425,165.87115546913265,217.07556230657178,117.01842459907658,55.893925643658896,3,1,59174.90293120793,251.71215442413398,31,0.44186755474318945
1950.08,369.5675891159391,0.6921290322580647,1950.0,8.0,1949.0,11.0,4.264386728418992,0.011708927597673238,47.0,8.0,6.0,5.0,89.0,155.0,0.4241668611079958,214.56758911593903,214.56758911593903,,1.032258064516129,210.09351914040977,138.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.56758911593903,965.2451612420934,990.5,0.1334466357598904,0.013924875167247023,990.3526284890729,0.32336884809600214,0.13605428081024648,,,24.784098398883106,24.638364789340983,,,,0.840374076561639,0.5547846769656297,,,0.9364516129032262,0.91,,,0.9741935483870964,0.97,,,46.63244867727882,29.590920900605965,,,47.58699451278225,0.1277105216747215,57.28100729535495,114.08039436251013,169.8167186571693,222.87562046003407,60.714160352394806,33.3309275183555,2,1,35404.72391750997,150.5161658431452,31,0.26437219173767895
1950.09,259.5687770582548,0.8553666666666667,1950.0,9.0,1949.0,12.0,2.879917094685342,0.011222125152762802,40.0,6.0,4.0,3.0,65.0,118.0,0.45929771957860743,141.56877705825474,141.56877705825474,,1.0,141.56877705825474,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.5687770582548,964.7235563381045,990.5,0.10519390126985956,0.00415687770582547,990.3906492210247,0.1464171724766885,,,,25.520675710442998,,,,,0.566275108233019,,,,0.9109999999999999,,,,0.968,,,,31.308952345629027,,,,31.308952345629027,0.11947191951115706,57.884887247552776,115.34590133098574,171.85960060054188,225.94436258532716,41.043872441991354,21.8850884518163,1,1,22542.445688852906,101.11865300258486,30,0.17393862414238354
1950.1,207.89590347243228,0.947032258064516,1950.0,10.0,1950.0,1.0,1.6398435342646436,0.00783977416871187,31.0,4.0,3.0,2.0,33.0,73.0,0.35169234766427815,134.8959034724322,134.8959034724322,,1.0,134.8959034724322,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.89590347243222,964.4521933537202,990.5,0.09882814891105642,0.003489590347243221,990.3976822607417,0.12915075256470498,,,,25.81633815445649,,,,,0.539583613889729,,,,0.91,,,,0.9699999999999995,,,,30.151584069533204,,,,30.151584069533204,0.14492222403042596,58.167776140212816,115.94269073817814,172.83250333938156,227.42715682906945,32.55189686658548,28.03160879568552,1,1,22432.77854773269,125.04704669313715,31,0.16750880038629548
1950.11,228.29360009763724,0.9102333333333336,1950.0,11.0,1950.0,2.0,2.5143871593145493,0.010216872721480306,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3356483203685741,152.62693343097052,152.62693343097052,,1.0,152.62693343097052,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,190.62693343097055,964.5621205629487,990.5,0.10486264719184207,0.005378197420592524,990.3897591553875,0.17062468186963933,,,,25.657013910568672,,,,,0.6105077337238819,,,,0.9183333333333336,,,,0.9706666666666663,,,,34.276670363530734,,,,34.276670363530734,0.14911754571960348,58.05478742637457,115.70410195610175,172.4430120886677,226.83234378791136,49.08581411155296,28.14597886018043,1,1,24679.202661742114,126.11865300258486,30,0.19042594646405953
1950.12,374.6997470435753,0.687516129032258,1950.0,12.0,1950.0,3.0,6.444800058116797,0.017053150467946927,38.0,5.0,4.0,3.0,54.0,104.0,0.28353263617489105,270.6997470435754,270.6997470435754,,1.5483870967741935,184.75463481998443,156.72343993713633,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,317.6997470435754,965.2682220182021,990.5,0.14746420986764683,0.02424545625479671,990.3282903338772,0.2509769289892905,0.17527887762956876,,,24.809091386686404,24.653851357666976,,,,0.739018539279938,0.6268937597485454,,,0.9274193548387101,0.918235294117647,,,0.9722580645161286,0.9700000000000001,,,40.688304874506365,33.755371594189675,,,59.199315103578115,0.15707906915802794,57.24809036972731,114.01220663285675,169.70855294595444,222.71741684658403,81.17710411346609,41.52869741934208,2,1,44044.29043706212,185.709002353605,31,0.3288850839087673
1951.01,601.3943266110905,0.49516129032258055,1951.0,1.0,1950.0,4.0,11.42126437355579,0.01855268756515895,41.0,6.0,4.0,3.0,66.0,120.0,0.2019095218854422,481.39432661109043,481.39432661109043,,2.129032258064516,228.47147788120287,228.47147788120287,189.4981240773066,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.3943266110905,966.2932599645109,990.5,0.2296002742339871,0.06934383074313684,990.2010558950226,0.37604147005617183,0.37604147005617183,0.25431591233500456,,23.53175446045602,23.53175446045602,23.21851501086958,,,0.9138859115248116,0.9138859115248116,0.7579924963092265,,0.9387096774193546,0.9387096774193546,0.93,,0.9761290322580646,0.9761290322580646,0.97,,48.32926419779247,48.32926419779247,38.93512033385651,,101.68241489027609,0.1687550449448078,55.838201876803396,111.0862528695954,165.05411378552898,215.88013405671455,118.90515276380262,77.8341070547908,3,2,75651.7166783654,362.30642890754217,31,0.5649023049459782
1951.02,931.1801627076869,0.3653571428571429,1951.0,2.0,1950.0,5.0,26.869223799673993,0.025525659319631883,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.1380870138591529,805.6087341362584,793.4373307850736,,3.357142857142857,234.8685804437279,234.8685804437279,234.8685804437279,248.72845047089186,12.171403351184845,3.4371468409104042,0.620997326261162,0.44421180113813297,0.3553694409105063,7.313677941964637,43.93714684091041,7.263854469118305,5.444211801138133,4.355369440910506,76.74224937053607,850.0825438962405,967.5735328167328,990.5,0.45772974376046033,0.21930234545752217,989.822967910782,0.39412899000012436,0.39412899000012436,0.39412899000012436,0.44170447829962994,21.855306104049237,21.855306104049237,21.855306104049237,20.610370936832858,,0.9394743217749115,0.9394743217749115,0.9394743217749115,0.9949138018835674,0.9375998668661697,0.9375998668661697,0.9375998668661697,0.9362796272252749,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9790000000000001,45.994431353134225,45.994431353134225,45.994431353134225,45.94328674090886,154.39161075258443,0.16776267153679708,53.64716104894218,106.58703277157899,158.01327281012126,205.80212846101858,196.48657423881093,125.84324625697049,4,3,103751.16242573672,610.8477772314178,28,0.8577311708476911
1951.03,3613.244724757996,0.06812903225806452,1951.0,3.0,1950.0,6.0,126.78212326292473,0.042174175577331226,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.0643190771382775,3392.3092408870284,1100.0,,4.0,275.0,275.0,275.0,275.0,2292.309240887029,44.225806451612904,7.645161290322581,13.962494478787729,62.224956421760766,2164.2508222445454,100.0,18.0,24.994752543303857,73.9346338411156,2296.315338373577,1242.9947525433038,974.734106066708,990.5,0.9219534492939121,0.4800000000000003,989.0980465507063,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.829005703997614,13.829005703997614,13.829005703997614,13.829005703997614,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8886324167489951,0.8886324167489951,0.8886324167489951,0.8886324167489951,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.61017628383783,32.61017628383783,32.61017628383783,32.61017628383783,130.44070513535132,0.04158879582824441,36.05179589174258,71.0212799746932,103.74835635674297,131.3686425311871,184.704368783147,109.52314605743184,4,4,97047.88462070143,1422.0256864625312,31,0.7246705840852855
1951.04,3031.2503097998483,0.08766666666666664,1951.0,4.0,1950.0,7.0,23.652962419709986,0.007449001576470849,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07986332625491234,2788.2503097998483,1100.0,,4.0,275.0,275.0,275.0,275.0,1688.2503097998476,40.666666666666664,4.666666666666667,9.666666666666668,59.0,1574.2503097998476,100.0,18.0,25.0,80.0,1708.2503097998476,1243.0,973.5781329938359,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.98496501304893,14.98496501304893,14.98496501304893,14.98496501304893,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9095894379536565,0.9095894379536565,0.9095894379536565,0.9095894379536565,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.04050913009886,36.04050913009886,36.04050913009886,36.04050913009886,144.16203652039545,0.04778659615381211,39.45414966741893,77.840233305331,114.00622381735295,145.08743215208588,148.76382506198968,132.56259192799942,4,4,103796.6662946847,2643.071249515923,30,0.8009002028910857
1951.05,2574.1029968417824,0.12329032258064518,1951.0,5.0,1950.0,8.0,22.59357154873091,0.009129491645343487,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.1204739632940125,2267.619125874041,1100.0,,4.0,275.0,275.0,275.0,275.0,1167.6191258740414,38.225806451612904,4.32258064516129,9.290322580645162,58.71008534506605,1057.0703308515558,100.0,18.0,25.0,79.7746014740983,1251.3283953676848,1243.0,972.4857658544457,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.07733215243956,16.07733215243956,16.07733215243956,16.07733215243956,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.920230213615523,0.920230213615523,0.920230213615523,0.920230213615523,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.120363072055035,39.120363072055035,39.120363072055035,39.120363072055035,156.48145228822014,0.06145727154191019,42.41960564960696,83.81251479589946,123.06388645945238,157.38100025663437,167.49136688705906,149.01133462856097,4,4,116422.20050243582,1838.6705315052645,31,0.8693414016012233
1951.06,1631.8209311113694,0.22000000000000003,1951.0,6.0,1950.0,9.0,33.744776794030514,0.021337754483945905,62.0,12.0,14.0,16.0,153.0,257.0,0.1633631627424692,1374.82093111137,1069.8031316907136,,4.0,267.4507829226784,267.4507829226784,267.4507829226784,267.4507829226784,305.0177994206558,26.177499922574263,4.216035635664962,7.342509381432254,18.98943498338713,248.29231949759728,88.17749992257427,16.216035635664962,21.342509381432254,34.98943498338714,401.29231949759725,1195.539176630385,969.9019968382613,990.5,0.8479570970423945,0.44549097084414463,989.2065519321135,0.5076242742581015,0.5076242742581015,0.5076242742581015,0.5076242742581015,18.79693081959403,18.79693081959403,18.79693081959403,18.79693081959403,,1.069803131690714,1.069803131690714,1.069803131690714,1.069803131690714,0.9331640281252589,0.9331640281252589,0.9331640281252589,0.9331640281252589,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.97874397525052,44.97874397525052,44.97874397525052,44.97874397525052,179.91497590100207,0.1147765668599827,48.79904696668614,96.71437880337335,142.76691521659322,184.4510145130377,195.06083131909716,168.38217473589015,4,4,129538.78264872146,890.327227684349,30,0.9995276438944557
1951.07,795.8227287073236,0.41267741935483865,1951.0,7.0,1950.0,10.0,18.78201351495754,0.02316701238074769,58.0,11.0,11.0,11.0,136.0,227.0,0.29887772949742536,568.8227287073234,568.8227287073234,,2.5806451612903225,218.94591282324086,218.94591282324086,226.96944287561396,218.10545058396187,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,648.8227287073236,967.0722278686785,990.5,0.30543951411905723,0.10721141114324022,990.0873490747375,0.34555146889202887,0.34555146889202887,0.3681011280866934,0.3368188723828384,22.669569737167013,22.669569737167013,21.88174030126221,21.176611759590667,,0.8757836512929635,0.8757836512929635,0.9078777715024559,0.8724218023358473,0.9364516129032259,0.9364516129032259,0.9379999999999996,0.94,0.9761290322580645,0.9761290322580645,0.9780000000000003,0.98,44.410678161442675,44.410678161442675,44.65045421288896,41.73656862029827,114.4654375826992,0.14208269307546195,54.53698793390768,108.41128216784604,160.8607336866805,209.8609278813872,169.6643109589437,70.84566085984612,4,2,85162.2855615282,338.08480872066525,31,0.6359190976816622
1951.08,463.8553248467755,0.592516129032258,1951.0,8.0,1950.0,11.0,5.618940305449343,0.01198056993042237,54.0,9.0,8.0,6.0,107.0,184.0,0.4014731234051206,279.8553248467756,279.8553248467756,,1.4838709677419355,201.30024152705698,162.34717219408506,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,350.8553248467755,965.6870410043407,990.5,0.15847593814099553,0.025971064969355116,990.3155529968897,0.29934670775029376,0.1886093620963581,,,24.32916528479872,24.213960093836715,,,,0.8052009661082279,0.6493886887763404,,,0.9322580645161295,0.9206666666666667,,,0.9745161290322583,0.9700000000000002,,,43.82031874348216,34.43395256049715,,,60.481908692109805,0.1296157034455146,56.70889304776886,112.88919049054488,167.9123746043288,220.0566732889002,79.48726316540908,45.70521620538996,2,1,44998.5400669297,206.8976592517356,31,0.33601060384505455
1951.09,326.1629351368645,0.7494000000000001,1951.0,9.0,1950.0,12.0,3.9647144506023038,0.012198932104023705,46.0,7.0,6.0,4.0,75.0,138.0,0.42844346722367066,188.16293513686458,188.16293513686458,,1.0,188.16293513686458,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.16293513686458,965.0363595004889,990.5,0.12394587221645091,0.00984470009247172,990.3662094276912,0.2599459918937661,,,,25.069903935308325,,,,,0.7526517405474585,,,,0.9286666666666669,,,,0.9729999999999996,,,,41.845883019333186,,,,41.845883019333186,0.12704633367006224,57.53184315247765,114.60489487734296,170.66062602988413,224.1370677015564,55.71007711762029,29.55155256612824,1,1,30129.0357739199,133.95622573366649,30,0.2324771278851844
1951.1,281.9503153011187,0.8190322580645162,1951.0,10.0,1951.0,1.0,8.337888657693576,0.02625723462937389,41.0,6.0,4.0,3.0,56.0,110.0,0.3937410647196261,171.95031530111868,171.95031530111868,,1.0,171.95031530111868,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.9503153011187,964.8340018035926,990.5,0.1158205089686183,0.007589532268672643,990.3765899587627,0.21511712925940138,,,,25.327471025910345,,,,,0.6878012612044748,,,,0.9245161290322583,,,,0.9709677419354835,,,,38.366846080549884,,,,38.366846080549884,0.13523091205910887,57.764146476437645,115.09196814205866,171.44750472877627,225.32044760846082,59.639256344123666,32.397249663553914,1,1,28544.933483929115,146.6659042898363,31,0.2131491448919438
1951.11,343.65898884083333,0.7256666666666667,1951.0,11.0,1951.0,2.0,6.9608451251333765,0.01832221526193679,40.0,6.0,4.0,3.0,53.0,106.0,0.31297765185212606,237.65898884083347,237.65898884083347,,1.1666666666666667,210.4723650410307,163.11974279881605,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,287.6589888408334,965.115278863639,990.5,0.13748822507629155,0.017535023329212387,990.3449767515946,0.3189723376234953,0.19115793271502063,,,24.910725550332078,24.563587123340554,,,,0.8418894601641232,0.6524789711952643,,,0.9366666666666668,0.9200000000000002,,,0.9746666666666666,0.97,,,47.03595984854496,35.071335046052006,,,52.88118235622029,0.15317492139667624,57.43632257098592,114.40524988459546,170.3396184561465,223.65772135025898,80.02106601711057,44.41611268497224,2,1,38074.451296478604,199.5161658431452,30,0.29378434642344603
1951.12,608.9496858992682,0.5105806451612901,1951.0,12.0,1951.0,3.0,32.58919657751791,0.03814615716477322,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2168041428966611,488.36904073797785,488.36904073797785,,2.3225806451612905,204.45295216681237,204.45295216681237,250.34428917503112,240.32287337119075,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,543.6593633186229,966.2891847424477,990.5,0.25879141881426115,0.09334741312606469,990.1478611680594,0.3037318021341663,0.3037318021341663,0.4462247122568188,0.41075149498198793,23.554944623478058,23.554944623478058,21.251449064116102,21.01664825861547,,0.8178118086672492,0.8178118086672492,1.0013771567001246,0.961291493484763,0.932903225806452,0.932903225806452,0.9399999999999998,0.94,0.9741935483870969,0.9741935483870969,0.9800000000000001,0.98,42.721509411650544,42.721509411650544,48.07884186040811,45.58077721949367,100.62999172783086,0.16396666380385608,55.761979596014996,110.93722152424385,164.8392779067723,215.61520772143564,191.6927873142458,70.56063235313408,4,2,74868.71384550616,329.64219587947133,31,0.5590555095990604
1952.01,1654.8405352983896,0.22167741935483878,1952.0,1.0,1951.0,4.0,64.67281794636996,0.03629321233708453,49.0,8.0,7.0,5.0,81.0,150.0,0.09752054454617999,1504.8405352983896,1070.2584112455838,,4.0,267.56460281139596,267.56460281139596,267.56460281139596,267.56460281139596,434.5821240528057,37.12658511766618,7.249106720988291,11.186668590792959,14.48607080176019,364.53369282159804,86.12658511766618,15.24910672098829,18.18666859079295,19.48607080176019,445.53369282159804,1189.8207716750312,969.9164995735207,990.5,0.8393559452318794,0.4454033029460989,989.2152407518222,0.5078505750370408,0.5078505750370408,0.5078505750370408,0.5078505750370408,18.790890603264394,18.790890603264394,18.790890603264394,18.790890603264394,,1.0702584112455844,1.0702584112455844,1.0702584112455844,1.0702584112455844,0.9319766942385636,0.9319766942385636,0.9319766942385636,0.9319766942385636,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.91833518282122,44.91833518282122,44.91833518282122,44.91833518282122,179.67334073128487,0.11815744865297564,48.689608158651644,96.49885471613479,142.45229982994303,184.05345199457656,196.07068864694645,153.7511338580895,4,4,133676.96550407595,916.5204545505662,31,0.998185226284916
1952.02,3634.300293548715,0.05882758620689655,1952.0,2.0,1951.0,5.0,91.04972700114531,0.02385378516790386,55.0,10.0,10.0,8.0,114.0,197.0,0.055533495477961284,3437.300293548715,1100.0,,4.0,275.0,275.0,275.0,275.0,2337.300293548715,45.0,8.0,15.0,70.73401790142434,2198.5662756472907,100.0,18.0,25.0,78.73401790142434,2312.5662756472902,1243.0,974.8608028202491,990.5003221962093,0.9219672131147545,0.4800000000000003,989.0983549830947,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.702617382845295,13.702617382845295,13.702617382845295,13.702617382845295,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8904443066471422,0.8904443066471422,0.8904443066471422,0.8904443066471422,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.31731551470688,32.31731551470688,32.31731551470688,32.31731551470688,129.26926205882754,0.03703293169597452,35.80158407933763,70.50680486579019,102.94144954012664,130.20881740379468,152.886984337228,97.82205017124949,4,4,89971.40639294396,2511.894991846261,29,0.7181625669934862
1952.03,5613.170607288689,0.010451612903225814,1952.0,3.0,1951.0,6.0,89.00495162780435,0.016448130311456022,68.0,14.0,17.0,21.0,195.0,315.0,0.056542361962746805,5298.170607288689,567.741935483871,,2.064516129032258,275.0,275.0,275.0,275.0,4730.428671804817,564.258064516129,4.0,8.000000000000002,59.0,4095.1706072886873,632.258064516129,18.0,25.0,80.0,4290.170607288687,1243.0,978.4344910114565,990.5582133237807,0.9219672131147545,0.4800000000000003,989.156246110666,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.186820319209227,10.186820319209227,10.186820319209227,10.186820319209227,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.4299635360993886,0.4299635360993886,0.4299635360993886,0.4299635360993886,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,12.206144197826736,12.206144197826736,12.206144197826736,12.206144197826736,48.82457679130693,0.009402919342594204,25.5945259039771,50.07233060431332,72.25898455681713,52.81676313689655,108.62101544005662,0.0,4,0,36325.485132732356,4203.419337700055,31,0.27124764884059405
1952.04,3454.7750296743952,0.0673666666666667,1952.0,4.0,1951.0,7.0,68.25594634911582,0.020179249995961226,70.0,14.0,18.0,25.0,168.0,295.0,0.08767530427701177,3159.7750296743952,1100.0,,4.0,275.0,275.0,275.0,275.0,2059.7750296743943,30.0,4.000000000000001,7.000000000000001,55.0,1963.7750296743943,100.0,18.0,25.0,80.0,2131.7750296743943,1243.0,974.4771286576064,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.085969349278871,14.085969349278871,14.085969349278871,14.085969349278871,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8960973456176021,0.8960973456176021,0.8960973456176021,0.8960973456176021,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.423618495980314,33.423618495980314,33.423618495980314,33.423618495980314,133.69447398392126,0.04041030466640617,36.886002977192284,72.68431418678978,106.22757809814614,134.6292142411584,158.11586798794892,110.89161401811405,4,4,96260.02126842328,2219.979259928103,30,0.7427470776884513
1952.05,1731.0375159494743,0.20870967741935487,1952.0,5.0,1951.0,8.0,42.85101322910699,0.024556903844531106,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.1448946019031279,1484.8439675623774,1089.8267044525626,,4.0,272.45667611314065,272.45667611314065,272.45667611314065,272.45667611314065,395.0172631098151,33.111074674061896,4.251297955163779,8.412050348768394,24.018382169048422,325.22445796277265,85.27236499664255,16.18678182613152,20.347534219736144,38.53451120130648,480.8696192530951,1211.6333854950728,970.1775121557774,990.5,0.8687641887803484,0.4668618472427542,989.1643739639769,0.5254092071525075,0.5254092071525075,0.5254092071525075,0.5254092071525075,18.461452601046947,18.461452601046947,18.461452601046947,18.461452601046947,,1.089826704452563,1.089826704452563,1.089826704452563,1.089826704452563,0.931264338536071,0.931264338536071,0.931264338536071,0.931264338536071,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.997981799742504,44.997981799742504,44.997981799742504,44.997981799742504,179.99192719897002,0.1106216573385251,48.12961396400634,95.35955204114352,140.6955009154319,181.59935805510065,196.1551430330145,159.73910358313088,4,4,133913.99383603365,994.5978498257864,31,0.9999551511053887
1952.06,852.2042368485296,0.39120000000000005,1952.0,6.0,1951.0,9.0,19.812171589345645,0.023471437468304834,45.0,10.0,9.0,9.0,88.0,161.0,0.19751632255258236,691.2042368485296,691.2042368485296,,2.966666666666667,234.01355430507346,234.01355430507346,230.1641338308886,232.7333795878526,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,755.2042368485296,967.2876741168067,990.5,0.3779527943821081,0.16076131967221882,989.9612858859457,0.39124689743046087,0.39124689743046087,0.3788769841309383,0.3845008368481631,22.28236487170855,22.28236487170855,21.851648188145475,21.06353548319244,,0.9360542172202939,0.9360542172202939,0.9206565353235544,0.9309335183514104,0.9393333333333334,0.9393333333333334,0.9380952380952378,0.9399999999999997,0.9783333333333334,0.9783333333333334,0.9776190476190475,0.9787500000000001,46.984174775664904,46.984174775664904,45.16423510239298,44.21414120748064,137.3737517783331,0.16086011276268325,54.16287976375342,107.64355378174534,159.6605134364262,208.14575560481333,186.6398613187981,92.1384223030087,4,2,98909.10128039985,431.2327021454171,30,0.7631875098796285
1952.07,491.86735482007236,0.5674193548387098,1952.0,7.0,1951.0,10.0,5.517366493851141,0.011082395433204372,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3519649745157828,322.31896772329804,322.31896772329804,,1.7096774193548387,197.42327005750786,175.98939216543178,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,388.0931612716851,965.8134030966903,990.5,0.17086593907084524,0.03446379354465963,990.2946702673843,0.2888698090050038,0.22602806087297198,,,24.192397361689196,24.136702543888862,,,,0.7896930802300314,0.7039575686617272,,,0.9312903225806451,0.9259090909090908,,,0.9738709677419355,0.9713636363636362,,,42.62843580857586,37.49206855097707,,,69.235710264108,0.13933970410987032,56.53689377910227,112.53203491152837,167.34373647982534,219.2202256185569,96.10699006975064,51.9737637271303,2,1,51511.36843649634,235.19434083603167,31,0.3846428348005999
1952.08,365.58410234010773,0.6952580645161291,1952.0,8.0,1951.0,11.0,3.1796894698791314,0.008664333591187174,47.0,8.0,6.0,5.0,89.0,155.0,0.4264300291957077,210.58410234010776,210.58410234010776,,1.0,210.58410234010776,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,271.5841023401078,965.2274234723479,990.5,0.13214518470430364,0.01287031169703728,990.3549845035989,0.3192953722678134,,,,24.808265658982766,,,,,0.8423364093604312,,,,0.9367741935483871,,,,0.9748387096774189,,,,46.814476879625026,,,,46.814476879625026,0.1274828923951406,57.30523611264983,114.13069831389878,169.89679203367302,222.99336728196155,57.52714465680963,36.92613005942947,1,1,34829.97079844102,167.62396726977863,31,0.2600804271090279
1952.09,284.39342298256065,0.812966666666667,1952.0,9.0,1951.0,12.0,2.1231770260324216,0.007393205999014213,40.0,6.0,4.0,3.0,65.0,118.0,0.4171482880943657,166.39342298256062,166.39342298256062,,1.0,166.39342298256062,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.3934229825606,964.8413729421707,990.5,0.11362955745965145,0.006693954583048945,990.3796764879575,0.19911777252187868,,,,25.339185773264948,,,,,0.6655736919302426,,,,0.9226666666666669,,,,0.9699999999999995,,,,37.034657279171356,,,,37.034657279171356,0.12968829703752993,57.7571783604126,115.07716675037997,171.42313324481697,225.28276628883944,45.854845845761325,31.13668923064445,1,1,26664.953241003368,140.92865648880596,30,0.20574809599539637
1952.1,239.64608587661735,0.8944516129032258,1952.0,10.0,1952.0,1.0,2.5683873216916817,0.010670471853955648,37.0,5.0,3.0,2.0,50.0,97.0,0.4054285538409058,142.6460858766172,142.6460858766172,,1.0,142.6460858766172,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.6460858766173,964.6365836803856,990.5,0.10385662018521044,0.004264608587661727,990.3918787712269,0.144596928806296,,,,25.610698162035174,,,,,0.570584343506469,,,,0.9125806451612907,,,,0.9699999999999995,,,,31.72522265835686,,,,31.72522265835686,0.13223234303147774,57.97918132408828,115.54432108875757,172.18186349955542,226.43284344093482,36.094899870736725,27.262266018442308,1,1,23603.565657817493,122.11865300258486,31,0.17625123699087136
1952.11,323.78961965572796,0.7545333333333332,1952.0,11.0,1952.0,2.0,4.656614377064451,0.014943019098944927,40.0,6.0,4.0,3.0,53.0,106.0,0.3333509188441925,217.7896196557281,217.7896196557281,,1.1333333333333333,199.35311787366985,138.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.7896196557281,965.0277813111279,990.5,0.13084004160667065,0.014676606785648843,990.3544833516077,0.2945547589672984,0.13522358209190444,,,25.032147281512717,24.876326041247854,,,,0.7974124714946794,0.5530950534617458,,,0.9313333333333332,0.91,,,0.9740000000000001,0.97,,,44.49524695036799,29.78572375199855,,,48.466676783967806,0.14845045404175405,57.54030609119425,114.62281753036169,170.69000887777167,224.18221590770182,60.494328909847574,32.03973501938846,2,1,34896.007284456806,144.88887595387268,30,0.2692593154664877
1952.12,431.9182128324216,0.6193548387096774,1952.0,12.0,1952.0,3.0,4.921249982819637,0.011292206065697825,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2635671853652026,318.8859547679056,318.8859547679056,,1.967741935483871,163.76997482611677,160.28651260651515,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,370.4020838001636,965.5434105680911,990.5,0.16496748170485137,0.033777190953581115,990.3012553273416,0.1942902567811478,0.18379550031720562,,,24.56355450246912,24.566111014505623,,,,0.6550798993044673,0.6411460504260607,,,0.921935483870968,0.9210000000000002,,,0.9703225806451609,0.9699999999999995,,,35.324102100557866,34.50166957239942,,,68.71281458997665,0.15872136713224072,56.90526886616735,113.29686913242357,168.56122223252322,221.01058405803838,84.04881220100697,59.997077945311325,2,1,51122.334054942636,268.27384141416627,31,0.38173785883320366
1953.01,622.5449631313521,0.48561290322580636,1953.0,1.0,1952.0,4.0,8.91279593018849,0.014077602999390051,41.0,6.0,4.0,3.0,66.0,120.0,0.19597582888483842,502.54496313135206,502.54496313135206,,2.2903225806451615,221.56944046362625,221.56944046362625,204.62094981412105,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,553.5449631313521,966.378735574708,990.5,0.24043395328851633,0.07716940333323953,990.1823966433778,0.350873926559431,0.350873926559431,0.2970884231946622,,23.45278714211058,23.45278714211058,22.951960017227925,,,0.8862777618545052,0.8862777618545052,0.8184837992564842,,0.9377419354838707,0.9377419354838707,0.9322222222222221,,0.9761290322580645,0.9761290322580645,0.9722222222222222,,46.69244353303349,46.69244353303349,41.75135006980524,,105.50624676375236,0.16923400213873765,55.70277123741667,110.80715159542919,164.61489299322326,215.2457610687293,134.1766833739938,82.12545749664899,3,2,78496.64759223175,384.51743951998014,31,0.5861458153541798
