MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1953.02,980.2297237620452,0.34450000000000003,1953.0,2.0,1952.0,5.0,22.364697488936056,0.021864828649851394,43.0,7.0,5.0,4.0,78.0,137.0,0.14262011678949713,843.2297237620452,841.1156261472689,,3.392857142857143,247.76283626210423,247.76283626210423,247.76283626210423,249.01448055516119,2.1140976147762314,0.66354888638962,0.10801958615644978,0.07715684725460699,0.06172547780368559,1.2036468171718688,43.66354888638962,7.10801958615645,5.077156847254607,4.0617254778036855,79.20364681717186,896.9643514670696,967.7743015926713,990.5,0.4867639466169855,0.2395752031658449,989.7736608502167,0.43658231128390296,0.43658231128390296,0.43658231128390296,0.44062947688459175,21.562776946261867,21.562776946261867,21.562776946261867,20.72797489121789,,0.9910513450484165,0.9910513450484165,0.9910513450484165,0.9960579222206445,0.9396610765981567,0.9396610765981567,0.9396610765981567,0.9391372858862163,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.19389507857401,48.19389507857401,48.19389507857401,46.53494837540121,162.8632720974868,0.1665852392648454,53.306064409014446,105.88629805947373,156.9159376326549,204.22968100172747,198.09653336458425,133.40915163870517,4,3,109444.11884951114,651.4621603866118,28,0.904795956097149
1953.03,4129.19575655816,0.06541935483870966,1953.0,3.0,1952.0,6.0,161.3126159233667,0.04825884636162986,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.06707845991774458,3881.292530751708,922.5806451612904,,3.3548387096774195,275.0,275.0,275.0,275.0,2958.711885590417,216.11561893330926,6.187134748119342,11.122618619087083,56.68737183670262,2668.599141453199,275.08336086879314,17.60648958682902,23.92907023199031,71.23575893347682,2818.7604317757796,1239.1995658489027,975.5242522522495,990.5245853832656,0.9146554927182945,0.4800000000000003,989.1299298905475,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.070742858297676,13.070742858297676,13.070742858297676,13.070742858297676,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.7364663707456235,0.7364663707456235,0.7364663707456235,0.7364663707456235,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.931213455118527,26.931213455118527,26.931213455118527,26.931213455118527,107.72485382047411,0.0394398578407956,33.70481545234262,66.34073782256243,96.76653520201991,109.36632215105321,193.92286351838516,0.0,4,0,80147.29124243272,1155.5432815744439,31,0.5984714101137449
1953.04,4674.90984634333,0.02460000000000001,1953.0,4.0,1952.0,7.0,54.89269522647582,0.011862038406643509,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06820305883082473,4356.909846343329,1100.0,,4.0,275.0,275.0,275.0,275.0,3256.909846343329,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3166.909846343329,100.0,18.0,25.0,80.0,3351.909846343329,1243.0,976.8936034136165,990.507530421136,0.9219672131147545,0.4800000000000003,989.1055632080213,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.677025014404515,11.677025014404515,11.677025014404515,11.677025014404515,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8541713301546953,0.8541713301546953,0.8541713301546953,0.8541713301546953,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.408961837176467,26.408961837176467,26.408961837176467,26.408961837176467,105.63584734870587,0.02305755958652335,29.946590901438963,58.77048769648567,85.28188963465907,106.58109138603497,122.02020173183061,91.4906083358052,4,4,76057.81009106823,3613.489300711898,30,0.5868658186039215
1953.05,3204.3687041079193,0.07890322580645164,1953.0,5.0,1952.0,8.0,48.783771494227686,0.015959775558986953,65.0,14.0,17.0,23.0,202.0,321.0,0.10206571932737842,2883.3687041079197,1100.0,,4.0,275.0,275.0,275.0,275.0,1783.3687041079197,35.0,4.0,8.0,57.0,1679.3687041079195,100.0,18.0,25.0,80.0,1881.3687041079195,1243.0,973.9457447078814,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.617353299004053,14.617353299004053,14.617353299004053,14.617353299004053,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9039928669232231,0.9039928669232231,0.9039928669232231,0.9039928669232231,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.96454455187404,34.96454455187404,34.96454455187404,34.96454455187404,139.85817820749617,0.04496205574741107,38.39743018195267,75.71901217782721,110.80670819641097,140.7875059669225,161.28180450688885,122.73347141968371,4,4,104054.48458637712,2075.19238439084,31,0.7769898789305341
1953.06,1751.8008613698726,0.20586666666666664,1953.0,6.0,1952.0,9.0,39.8807639175567,0.023401482337516107,62.0,12.0,14.0,16.0,153.0,257.0,0.1530418179225988,1494.8008613698726,1082.7473368215667,,4.0,270.6868342053916,270.6868342053916,270.6868342053916,270.6868342053916,412.0535245483058,28.541800115316633,4.594615072170473,8.057825832490854,25.65313771506963,345.20614581325833,90.54180011531665,16.594615072170473,22.057825832490852,41.653137715069626,498.20614581325833,1211.941577841545,970.2546514684162,990.5,0.8714786227069957,0.459204447924247,989.1693169293688,0.5190886667867717,0.5190886667867717,0.5190886667867717,0.5190886667867717,18.395576794165816,18.395576794165816,18.395576794165816,18.395576794165816,,1.082747336821567,1.082747336821567,1.082747336821567,1.082747336821567,0.9314721522437449,0.9314721522437449,0.9314721522437449,0.9314721522437449,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.51755344538445,44.51755344538445,44.51755344538445,44.51755344538445,178.0702137815378,0.10693785437950389,47.964413534489296,95.02339457504205,140.17700049660007,180.87470499243318,192.6580202198088,162.5813064316114,4,4,128210.55392270719,942.7694668641388,30,0.9892789654529875
1953.07,827.6807939463891,0.4006774193548387,1953.0,7.0,1952.0,10.0,20.03767558424141,0.023872917724022013,58.0,11.0,11.0,11.0,136.0,227.0,0.28760764280279927,600.6807939463893,600.6807939463893,,2.6774193548387095,223.67410354343264,223.67410354343264,227.50180385823796,222.6562661826869,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,680.680793946389,967.1927473866917,990.5,0.3272417018647309,0.1212411833674515,990.0515171147678,0.3591775802132443,0.3591775802132443,0.3697759008759332,0.3513222115940982,22.499592147863034,22.499592147863034,21.742854235032407,21.07365527694024,,0.8946964141737307,0.8946964141737307,0.9100072154329518,0.8906250647307475,0.937741935483871,0.937741935483871,0.9381249999999997,0.9399999999999998,0.9767741935483871,0.9767741935483871,0.9781250000000004,0.9800000000000001,45.145817195228055,45.145817195228055,44.47832241414176,42.390958796169514,120.08543931326633,0.14355630031192906,54.32631503766125,107.97908594386992,160.18540210527829,208.89663133806638,175.76233992788406,74.21592338527347,4,2,89343.56684907012,351.6015237526551,31,0.6671413295181461
1953.08,475.66465449530375,0.5820967741935484,1953.0,8.0,1952.0,11.0,6.054963370997403,0.012766792268089695,54.0,9.0,8.0,6.0,107.0,184.0,0.39196340582876144,291.6646544953039,291.6646544953039,,1.5806451612903225,195.9683273583063,164.81034118038474,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,362.6646544953038,965.7401829877592,990.5,0.16239785573644774,0.028332930899060776,990.3092692133646,0.2842665587581158,0.19458921614566085,,,24.28481966684737,24.183190398114974,,,,0.7838733094332252,0.6592413647215389,,,0.930967741935484,0.9216666666666666,,,0.9735483870967743,0.9700000000000001,,,42.47640644703572,34.946458435459284,,,62.767898441818524,0.13111870947365273,56.635822913746075,112.73754159021001,167.67112601354407,219.7022508324438,81.67739963306308,45.70521620538996,2,1,46699.316440712995,206.8976592517356,31,0.3487105468989919
1953.09,332.31240045680954,0.7385999999999999,1953.0,9.0,1952.0,12.0,3.498196166985224,0.010545276334198165,46.0,7.0,6.0,4.0,75.0,138.0,0.4180897945556341,194.31240045680957,194.31240045680957,,1.0,194.31240045680957,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.31240045680954,965.0625852109725,990.5,0.12605302250367578,0.010335776136572633,990.3636112013596,0.2727046221006581,,,,25.028321368286292,,,,,0.7772496018272381,,,,0.9326666666666666,,,,0.9719999999999996,,,,43.25466545438806,,,,43.25466545438806,0.1295225969882698,57.502838712480084,114.5439395943774,170.5618117880084,223.9877012953061,56.65072026159576,32.880945525382316,1,1,31143.35912715941,147.95177424217889,30,0.2403036969688226
1953.1,269.24392170663043,0.8362258064516128,1953.0,10.0,1953.0,1.0,1.0714614797737105,0.003964643475836498,41.0,6.0,4.0,3.0,56.0,110.0,0.4087429587208987,159.24392170663043,159.24392170663043,,1.0,159.24392170663043,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.24392170663043,964.7769756868265,990.5,0.11156042785453306,0.005924392170663037,990.3825151799745,0.17973145149616326,,,,25.425808041652108,,,,,0.6369756868265214,,,,0.9209677419354846,,,,0.9699999999999995,,,,35.48425325803973,,,,35.48425325803973,0.13174679509689516,57.829216218722124,115.22845152444457,171.66811911211647,225.65250132083534,39.41365048670182,33.69978261432249,1,1,26400.284423981557,151.0754653463963,31,0.19713474032244294
1953.11,290.8784294099475,0.8003999999999999,1953.0,11.0,1953.0,2.0,5.292321573695125,0.016698706354184866,40.0,6.0,4.0,3.0,53.0,106.0,0.3669748292469334,184.8784294099476,184.8784294099476,,1.0,184.8784294099476,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.8784294099476,964.8695567879947,990.5,0.11987509084283367,0.008982506702431304,990.3711424024546,0.24669960865223167,,,,25.254886005807396,,,,,0.7395137176397907,,,,0.9273333333333332,,,,0.9709999999999998,,,,41.256420292581225,,,,41.256420292581225,0.14122586411455768,57.72489610101728,115.00947101365831,171.31374722639146,225.1182125699659,59.8810016893554,35.71569419189017,1,1,29704.622610658473,160.40022953190976,30,0.2292023349587845
1953.12,515.3471462744856,0.5531935483870966,1953.0,12.0,1953.0,3.0,14.827130091051838,0.030175281091723724,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.23853102630742626,394.76650111319526,394.76650111319526,,1.8709677419354838,213.911514092284,207.6483184314166,,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,450.0568236938404,965.917396873384,990.5,0.19177737805129264,0.04895330022263903,990.2592693217263,0.32851220753061167,0.30826580120228014,,,24.01336024081173,23.926794899285824,,,,0.855646056369136,0.8305932737256664,,,0.9374193548387101,0.9359259259259262,,,0.9758064516129035,0.9751851851851855,,,46.14543890402757,44.47834733776517,,,84.88464464982306,0.16398397073644444,56.38550361110311,112.2187550722601,166.84757741557223,218.4963581856067,100.2056186550525,54.71615497449864,2,1,63154.175619468326,245.14236195571957,31,0.47158135916568344
1954.01,802.6168054272289,0.4068709677419356,1954.0,1.0,1953.0,4.0,12.38940997308651,0.01659037963142846,46.0,7.0,6.0,4.0,76.0,139.0,0.17559757708165125,663.6168054272291,663.6168054272291,,2.903225806451613,229.0393562848751,229.0393562848751,227.56003137792297,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,722.6168054272289,967.1104672217087,990.5,0.3387181696088268,0.1319424074592814,990.0293394229313,0.3751511187982567,0.3751511187982567,0.37060310173652766,,22.543721082424717,22.543721082424717,22.453703707237832,,,0.9161574251395012,0.9161574251395012,0.9102401255116923,,0.9370967741935488,0.9370967741935488,0.9367857142857146,,0.9767741935483873,0.9767741935483873,0.9764285714285716,,46.32758040608317,46.32758040608317,45.793355556993774,,134.01690131525757,0.16678996782423322,54.51075862955534,108.35381695007311,160.76195502928698,209.69902600556827,151.2046680854732,100.42104524917728,3,2,99708.5745785516,473.61701566797205,31,0.7445383406403197
1954.02,1051.9844540352601,0.3183928571428571,1954.0,2.0,1953.0,5.0,13.525395211613679,0.012391333244553566,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14896542876269867,897.1273111781173,895.3997936207118,,3.8214285714285716,235.58218324665054,235.58218324665054,235.58218324665054,229.6648186374472,1.7275175574055683,0.5422135399156164,0.0882673204513794,0.06304808603669958,0.05043846882935966,0.9835501421725132,47.8279278256299,7.802553034737094,6.4916195146081295,4.7647241831150735,89.69783585645824,957.5218939956869,968.0552550397011,990.5,0.539946740208159,0.27361020568478683,989.6864430541067,0.39697093713576725,0.39697093713576725,0.39697093713576725,0.37690954869981097,21.234217077270728,21.234217077270728,21.234217077270728,21.135520196677575,,0.9423287329866021,0.9423287329866021,0.9423287329866021,0.9186592745497889,0.9367916200634623,0.9367916200634623,0.9367916200634623,0.9360941461642147,0.9775000000000003,0.9775000000000003,0.9775000000000003,0.9769565217391307,44.889682676483105,44.889682676483105,44.889682676483105,43.45451760509,170.3638303479161,0.16199960813704162,52.79037994407458,104.83052991311936,155.2715479674362,201.8939965139532,198.51268906546792,148.02863031298136,4,3,114484.49399379964,745.3771579506143,28,0.9464657241550896
1954.03,2087.1485825913323,0.1720322580645161,1954.0,3.0,1953.0,6.0,60.055769074372265,0.02849527058002404,49.0,9.0,9.0,9.0,107.0,183.0,0.09374136764864689,1904.1485825913323,1100.0,,4.0,275.0,275.0,275.0,275.0,804.1485825913323,46.86671210655376,8.300074178886439,13.817282779632693,37.76400783979079,697.4005056864689,95.86671210655376,17.30007417888644,22.81728277963269,46.76400783979079,804.4005056864689,1235.984069065073,971.1605024222828,990.5,0.9083795517634642,0.4800000000000003,989.1116204482367,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.416183245953803,17.416183245953803,17.416183245953803,17.416183245953803,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9257238371453657,0.9257238371453657,0.9257238371453657,0.9257238371453657,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.650343624443856,42.650343624443856,42.650343624443856,42.650343624443856,170.6013744977754,0.08943857051619844,45.70792077878193,90.46183111648989,133.21583390104857,171.3227695179725,195.36112284414227,141.0041310092668,4,4,126927.42262634484,1113.1947332137345,31,0.9477854138765296
1954.04,3471.9245823787364,0.06156666666666669,1954.0,4.0,1953.0,7.0,51.606432077619154,0.015100640717519044,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07799180990131657,3202.924582378737,1100.0,,4.0,275.0,275.0,275.0,275.0,2102.9245823787373,35.333333333333336,4.333333333333334,8.333333333333334,57.0,1997.9245823787376,100.0,18.0,25.0,80.0,2148.9245823787373,1243.0,974.5566987037411,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.006399303144084,14.006399303144084,14.006399303144084,14.006399303144084,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8966629244193999,0.8966629244193999,0.8966629244193999,0.8966629244193999,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.21425360428707,33.21425360428707,33.21425360428707,33.21425360428707,132.8570144171483,0.03860088988368303,36.69778637207366,72.30078441571483,105.63460491399906,133.7968535488405,145.96641902273942,124.07661898130384,4,4,95657.05038034674,2666.886697767945,30,0.7380945245397126
1954.05,2306.935067103309,0.14858064516129033,1954.0,5.0,1953.0,8.0,41.24051937752459,0.018426468096342345,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1280310594790364,2016.4189380710513,1100.0,,4.0,275.0,275.0,275.0,275.0,916.4189380710513,41.774193548387096,4.67741935483871,10.709677419354838,48.272567401779305,810.9850803466915,100.0,18.0,25.0,67.20805127274706,996.7270158305623,1243.0,971.8091406563049,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.753957350580496,16.753957350580496,16.753957350580496,16.753957350580496,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.924268861603364,0.924268861603364,0.924268861603364,0.924268861603364,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.953491413104494,40.953491413104494,40.953491413104494,40.953491413104494,163.81396565241798,0.07356369240786888,44.157406024994366,87.32151466739292,128.4087534188129,164.6911090841402,182.17063644652637,147.13007826519683,4,4,121877.59044539904,1407.4305970646826,31,0.9100775869578781
1954.06,1206.7364935207725,0.2897666666666667,1954.0,6.0,1953.0,9.0,28.218481571691864,0.023609511919422222,53.0,12.0,12.0,13.0,120.0,210.0,0.18107896418906,996.7364935207722,933.7624356125885,,3.7,251.50053133839583,251.50053133839583,251.50053133839583,256.08691656771595,62.97405790818365,12.151982599482617,1.7655357603305568,3.087642027656787,3.898394060982797,42.070503459730894,65.15198259948262,13.765535760330556,15.087642027656788,16.8983940609828,162.07050345973087,1027.7675960000586,968.5361616744374,990.5,0.6408402644622337,0.32416088582066316,989.5349988497169,0.45115451538127554,0.45115451538127554,0.45115451538127554,0.4674915822697525,20.547682659898797,20.547682659898797,20.547682659898797,19.96232324293662,,1.0060021253535834,1.0060021253535834,1.0060021253535834,1.0243476662708635,0.9365753264853847,0.9365753264853847,0.9365753264853847,0.9355837997410253,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795238095238097,46.308352846029685,46.308352846029685,46.308352846029685,45.7881339282225,170.97675228784476,0.14414344395361225,51.781053898945885,102.77553551090604,152.0989681652059,197.45329007264317,194.47554045713616,124.824553106698,4,3,123103.26164724825,626.8761499139267,30,0.9498708460435822
1954.07,599.3357533732168,0.500258064516129,1954.0,7.0,1953.0,10.0,11.685190307969672,0.018512903733685283,50.0,10.0,9.0,9.0,108.0,186.0,0.31758462207186255,413.3357533732166,413.3357533732166,,2.096774193548387,197.02240147063898,197.02240147063898,199.33982113003444,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.33575337321673,966.277584247319,990.5,0.20963979650250497,0.055105322857554276,990.23525488064,0.28377291109052744,0.28377291109052744,0.28183248689507123,,23.673897722230272,23.673897722230272,22.770499298797148,,,0.7880896058825555,0.7880896058825555,0.7973592845201377,,0.930967741935484,0.930967741935484,0.93,,0.9729032258064513,0.9729032258064513,0.9700000000000001,,41.39166736694133,41.39166736694133,40.157379317979625,,86.66953273239679,0.14339824570207418,55.851347337995676,111.11445965707661,165.10123241950964,215.95447378411063,125.6206121129876,61.05559097217348,3,2,64482.13235290321,288.6352503668669,31,0.48149740406887104
1954.08,408.66168265729186,0.6460645161290322,1954.0,8.0,1953.0,11.0,4.018686683789823,0.009893848819230567,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4100149893420854,243.37136007664685,243.37136007664685,,1.2903225806451613,199.93403929206588,149.61743825800124,,,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,307.919747173421,965.433363010284,990.5,0.14421689020519518,0.019190101434390653,990.3365930083605,0.2969602257791561,0.15862441219993026,,,24.60626977229744,24.505880749774732,,,,0.7997361571682632,0.5984697530320049,,,0.9319354838709678,0.9166666666666666,,,0.9735483870967738,0.9699999999999999,,,43.92693127597317,31.983431714437327,,,53.2124437091969,0.1291181522369865,57.04624065419198,113.59056226741846,169.03116370418334,221.70718242739312,66.77466259013282,36.3827845416676,2,1,39590.0581196425,166.05596316938238,31,0.29562468727331614
1954.09,300.6265556156663,0.7859666666666668,1954.0,9.0,1953.0,12.0,3.0375768893525463,0.010164019113031005,46.0,7.0,6.0,4.0,75.0,138.0,0.46247815824767113,162.6265556156664,162.6265556156664,,1.0,162.6265556156664,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.62655561566643,964.9141581696897,990.5,0.11539644410320876,0.006275970362611914,990.3783275855342,0.19182830765634154,,,,25.27234110818806,,,,,0.6505062224626655,,,,0.9213333333333333,,,,0.9699999999999995,,,,36.04813506977271,,,,36.04813506977271,0.11911691111146155,57.674848639646456,114.90438765952378,171.14362640913322,224.86157159467191,45.535526408047886,26.468789857651128,1,1,25954.657250236345,120.92865648880598,30,0.2002674170542928
1954.1,230.3548552568152,0.9097419354838711,1954.0,10.0,1954.0,1.0,2.1737329808546995,0.009432077403948464,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.43928030461942247,129.16130686971835,129.16130686971835,,1.0,129.16130686971835,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,176.0967907406861,964.581641726364,990.5,0.09991936047977935,0.0029161306869718404,990.3971645088328,0.11826545091809913,,,,25.69725733155125,,,,,0.5166452274788734,,,,0.9087096774193548,,,,0.9699999999999995,,,,28.69896995628618,,,,28.69896995628618,0.12459701898973126,58.03615704163817,115.66455767483099,172.37797013825218,226.73193596890894,32.397249663553914,25.83831241879968,1,1,21352.033647476917,116.83113399243985,31,0.15943872197936768
1954.11,255.57050668534444,0.8649333333333336,1954.0,11.0,1954.0,2.0,3.5644087973854406,0.013799389495638158,36.0,5.0,3.0,2.0,47.0,93.0,0.3678493706802813,162.57050668534438,162.57050668534438,,1.0,162.57050668534438,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.57050668534444,964.7070453320835,990.5,0.11028295575648296,0.006422903273888913,990.3832941409693,0.1921138550670644,,,,25.484134953818856,,,,,0.6502820267413776,,,,0.920666666666667,,,,0.9709999999999998,,,,36.36205499323744,,,,36.36205499323744,0.1413113797731352,57.90239269082477,115.38278951568302,171.91963712047337,226.03564273131016,49.44409862011237,26.71448004047464,1,1,26180.679595130965,120.83113399243985,30,0.20201141662909694
1954.12,481.35415772718824,0.593225806451613,1954.0,12.0,1954.0,3.0,16.654794783473044,0.03242398199300781,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23700452377176973,372.3864157917043,372.3864157917043,,1.8387096774193548,207.75160691138458,197.34040330410753,188.28326643181308,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,421.8702867594463,965.7529166418192,990.5,0.18629218521763563,0.04608059983461062,990.2676272149477,0.31414842051365405,0.28351448004847735,0.2510278789706864,,24.200562152615042,23.97977577437334,23.246212830624845,,,0.8310064276455382,0.78936161321643,0.7531330657272522,,0.9351612903225808,0.9326086956521735,0.93,,0.9754838709677421,0.9739130434782608,0.9700000000000001,,45.05822031255134,42.131065308237304,38.73251897829348,,80.06506092623968,0.16498660710486465,56.5898862945656,112.64530381734342,167.53191377592333,219.51485674462742,117.1754621827492,49.40167687764347,3,1,59568.4053291223,218.62396726977863,31,0.44480589403466475
1955.01,930.5356460085602,0.36032258064516137,1955.0,1.0,1954.0,4.0,18.830622871601676,0.020091370108648216,46.0,7.0,6.0,4.0,76.0,139.0,0.1530311468507846,791.5356460085604,791.5356460085604,,3.4193548387096775,231.59401843200448,231.59401843200448,231.59401843200448,230.72010092991937,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,850.5356460085604,967.5986827865196,990.5,0.44673169922298966,0.20805725898934627,989.8452110417878,0.38473675863578977,0.38473675863578977,0.38473675863578977,0.37871563184750734,21.861791496632353,21.861791496632353,21.861791496632353,21.180159215328224,,0.926376073728018,0.926376073728018,0.926376073728018,0.9228804037196774,0.9370967741935486,0.9370967741935486,0.9370967741935486,0.9384615384615381,0.9770967741935486,0.9770967741935486,0.9770967741935486,0.9784615384615386,45.384038781807625,45.384038781807625,45.384038781807625,43.96927266694282,154.59084359285052,0.1661470783191736,53.62725553725501,106.54394127690495,157.94039274910088,205.68517257363206,194.15247959419,113.92041229417343,4,3,115015.58763308081,554.3721189511058,31,0.8588380199602809
1955.02,1994.3344431380926,0.18075000000000002,1955.0,2.0,1954.0,5.0,55.12488075055309,0.029673882246278187,49.0,8.0,7.0,5.0,93.0,162.0,0.0866678300742835,1832.3344431380926,1098.8124697894978,,4.0,274.70311744737444,274.70311744737444,274.70311744737444,274.70311744737444,733.5219733485948,44.2133793812735,8.546284463031185,14.244232000562572,22.63956707866034,643.8785104250672,93.2133793812735,16.546284463031185,21.244232000562572,27.63956707866034,736.8785104250672,1229.8163656343652,970.9090818463238,990.5,0.8984837535771115,0.4784562107263475,989.1230600356968,0.5337992325096821,0.5337992325096821,0.5337992325096821,0.5337992325096821,17.68017895686308,17.68017895686308,17.68017895686308,17.68017895686308,,1.0988124697894983,1.0988124697894983,1.0988124697894983,1.0988124697894983,0.9274356232256152,0.9274356232256152,0.9274356232256152,0.9274356232256152,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.31359664813616,43.31359664813616,43.31359664813616,43.31359664813616,173.25438659254465,0.09469913893425828,46.33977535767396,91.73833466758613,135.16180629400603,173.98806884202767,195.28572546735376,153.7511338580895,4,4,116426.94779018997,1066.7491541059394,28,0.962524369958581
1955.03,2987.039815499128,0.09264516129032262,1955.0,3.0,1954.0,6.0,36.95817193158914,0.011614111040341752,59.0,11.0,12.0,13.0,144.0,239.0,0.08088576374352699,2748.039815499128,1100.0,,4.0,275.0,275.0,275.0,275.0,1648.0398154991278,41.0,7.0,13.0,67.0,1520.0398154991278,100.0,18.0,25.0,80.0,1664.0398154991278,1243.0,973.4561096574555,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.106988349429628,15.106988349429628,15.106988349429628,15.106988349429628,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9103789881042055,0.9103789881042055,0.9103789881042055,0.9103789881042055,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.37863864279694,36.37863864279694,36.37863864279694,36.37863864279694,145.51455457118777,0.049531794186073605,39.775665239398215,78.48910150381842,114.99372349304976,146.43602955836656,153.43495304843876,126.17319019959291,4,4,108262.82860096372,2449.6948527990785,31,0.8084141920621545
1955.04,3325.7399486558397,0.07013333333333335,1955.0,4.0,1954.0,7.0,34.12604179553741,0.010363842501057699,70.0,14.0,18.0,25.0,168.0,295.0,0.08942424263006755,3030.7399486558397,1100.0,,4.0,275.0,275.0,275.0,275.0,1930.7399486558397,30.0,4.000000000000001,7.000000000000002,55.0,1834.73994865584,100.0,18.0,25.0,80.0,2002.73994865584,1243.0,974.2332507035916,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.329847303293402,14.329847303293402,14.329847303293402,14.329847303293402,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9009771818022206,0.9009771818022206,0.9009771818022206,0.9009771818022206,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.1488175834149,34.1488175834149,34.1488175834149,34.1488175834149,136.5952703336596,0.04161431682583974,37.60974923591065,74.13341748527742,108.40387404611053,137.53086193834187,149.59246293339683,124.77880013240627,4,4,98348.59464023485,2534.7999019024605,30,0.7588626129647751
1955.05,2351.4805754260865,0.1432258064516129,1955.0,5.0,1954.0,8.0,26.669040179516692,0.011229731244080407,55.0,13.0,13.0,17.0,178.0,276.0,0.11843450964443461,2075.4805754260865,1100.0,,4.0,275.0,275.0,275.0,275.0,975.4805754260871,45.0,5.0,12.0,55.39157226160793,858.0890031644789,100.0,18.0,25.0,72.39157226160793,1036.089003164479,1243.0,971.9484013889596,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.614696617925713,16.614696617925713,16.614696617925713,16.614696617925713,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9242160628776485,0.9242160628776485,0.9242160628776485,0.9242160628776485,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.60235083695807,40.60235083695807,40.60235083695807,40.60235083695807,162.40940334783227,0.06993091021124298,43.83337090251427,86.66419971582887,127.39996724548571,163.29320433711516,171.5268741426746,150.8752695995689,4,4,120832.59609078725,1727.0596563374431,31,0.9022744630435129
1955.06,1486.5969143953362,0.23860000000000003,1955.0,6.0,1954.0,9.0,30.715102959156503,0.02077704010994174,62.0,12.0,14.0,16.0,153.0,257.0,0.17834956816897407,1229.5969143953362,1044.6968934239299,,3.966666666666667,263.46479715476784,263.46479715476784,263.46479715476784,263.07155375133743,184.90002097140646,20.54175062858421,3.351051901344306,5.666695024724825,11.511285352305459,143.82923806444765,82.54175062858421,15.351051901344306,19.666695024724824,27.51128535230546,296.8292380644477,1162.256390978583,969.4459654345484,990.5,0.8018364932530582,0.42040598023071757,989.2777575265162,0.4938322018854523,0.4938322018854523,0.4938322018854523,0.4924324283670176,19.337959890082434,19.337959890082434,19.337959890082434,19.276864299967936,,1.0538591886190716,1.0538591886190716,1.0538591886190716,1.05228621500535,0.9345832058181445,0.9345832058181445,0.9345832058181445,0.9343964198118735,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,45.60879951583387,45.60879951583387,45.60879951583387,45.37337199663012,180.68732481091075,0.12501836632260208,49.84568694118878,98.83755652419114,146.02542816536854,188.9664001344923,195.06083131909716,157.30859271822794,4,3,130094.8738638557,824.6065675627481,30,1.003818471171726
1955.07,742.5329259603578,0.434258064516129,1955.0,7.0,1954.0,10.0,17.5458124507729,0.022854970547469627,58.0,11.0,11.0,11.0,136.0,227.0,0.31943098426814615,515.5329259603576,515.5329259603576,,2.4193548387096775,210.91684228311982,210.91684228311982,224.83808838622625,206.61942258294152,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,595.5329259603576,966.86373285865,990.5,0.27230631743633027,0.08725094651505835,990.1404427360487,0.32261749038881793,0.32261749038881793,0.3617186482980049,0.30222006058202355,22.954092387009876,22.954092387009876,22.050683090066627,21.43446182389348,,0.8436673691324792,0.8436673691324792,0.899352353544905,0.8264776903317661,0.9338709677419357,0.9338709677419357,0.9366666666666664,0.93,0.974838709677419,0.974838709677419,0.9766666666666669,0.97,43.12812738370646,43.12812738370646,44.449153679475536,39.192901628372375,104.72666592167356,0.1391131535398207,54.89363729913374,109.14367658084556,162.00692953447063,211.50171522359815,156.7716065134895,65.56499484906286,4,2,77916.63944572514,310.6863815887882,31,0.5818148106759643
1955.08,454.34671280788814,0.5995483870967743,1955.0,8.0,1954.0,11.0,4.884275489503931,0.010742451003993356,54.0,9.0,8.0,6.0,107.0,184.0,0.40860119486530455,270.3467128078882,270.3467128078882,,1.5161290322580645,191.38031907517714,152.9973878571277,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.3467128078882,965.6439935228877,990.5,0.15531809650446468,0.02406934256157765,990.3206125609339,0.27233726830040655,0.16646125126989195,,,24.404281769745996,24.330206366289072,,,,0.7655212763007087,0.6119895514285109,,,0.9293548387096778,0.9168750000000001,,,0.9738709677419356,0.9700000000000002,,,41.65016232742473,32.47626204056164,,,58.41210402577912,0.12799845212853703,56.769091069898195,113.01401468718083,168.11068222410142,220.34740201560368,73.90337675253066,44.75427753711865,2,1,43458.60539517968,202.27384141416638,31,0.3245116890321063
1955.09,333.41074903159546,0.7386333333333333,1955.0,9.0,1954.0,12.0,3.2188279686853773,0.009681595007699434,46.0,7.0,6.0,4.0,75.0,138.0,0.41721417228363683,195.41074903159526,195.41074903159526,,1.0,195.41074903159526,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.41074903159526,965.0678850625851,990.5,0.1264023317068971,0.010614489477398877,990.3629831788159,0.2765931463782102,,,,25.018504969852145,,,,,0.7816429961263816,,,,0.9306666666666671,,,,0.9729999999999996,,,,43.44362246141874,,,,43.44362246141874,0.129533211457542,57.49614938203528,114.52999152690894,170.53946461838848,223.95451085891335,54.37054079809722,33.68318674348746,1,1,31279.408172221483,151.709002353605,30,0.24135345811899292
1955.1,267.0344229126372,0.843612903225807,1955.0,10.0,1955.0,1.0,1.7526283863796577,0.006610238345621473,41.0,6.0,4.0,3.0,56.0,110.0,0.41242969274510155,157.03442291263715,157.03442291263715,,1.0,157.03442291263715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.0344229126372,964.7681376916503,990.5,0.11080718962930815,0.005703442291263715,990.3834893680788,0.17516118845656095,,,,25.44019048797227,,,,,0.6281376916505486,,,,0.9206451612903231,,,,0.9699999999999995,,,,35.00311359727188,,,,35.00311359727188,0.1309584344789816,57.838728692753946,115.24847828266574,171.7006694257042,225.70189382648678,40.21369159001125,31.166836767935372,1,1,26042.316516370258,140.88887595387268,31,0.19446174220706586
1955.11,300.1873607682724,0.7883333333333334,1955.0,11.0,1955.0,2.0,5.292741140718306,0.016768593333653662,40.0,6.0,4.0,3.0,53.0,106.0,0.3565774811555078,194.1873607682724,194.1873607682724,,1.0,194.1873607682724,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.18736076827236,964.9146587953219,990.5,0.12296652877954362,0.010492896862783953,990.3665405743576,0.2731011515445191,,,,25.178780627490948,,,,,0.7767494430730898,,,,0.9310000000000005,,,,0.9743333333333336,,,,43.53795536829827,,,,43.53795536829827,0.1441910727243486,57.67361705461812,114.90188944114851,171.1397924245829,224.85625807060433,53.773890017009,35.71569419189017,1,1,31347.32786517475,160.40022953190976,30,0.24187752982387925
1955.12,425.8270208191173,0.629,1955.0,12.0,1955.0,3.0,6.912945606715506,0.015539227922477323,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2598163334037275,317.3108917868593,317.3108917868593,,1.6774193548387097,199.21586603049587,174.3307523070127,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,366.5689563029883,965.5112608052317,990.5,0.16369448733309577,0.03346217835737186,990.3028433343095,0.29217447617895886,0.21756094136297255,,,24.499408052898712,24.432428885150795,,,,0.7968634641219837,0.6973230092280505,,,0.9316129032258067,0.9252380952380954,,,0.9738709677419353,0.970952380952381,,,43.58279053557051,37.531328367094325,,,69.00723878424732,0.16123754845127247,56.94208486149402,113.37407702938965,168.6859904925951,221.198305641707,93.6269918541659,52.03961345715477,2,1,51341.38565548001,232.0559631693824,31,0.38337354880137403
1956.01,667.9173658640286,0.46387096774193537,1956.0,1.0,1955.0,4.0,9.651282849198017,0.014113125588332906,41.0,6.0,4.0,3.0,66.0,120.0,0.18286578169021014,547.9173658640287,547.9173658640287,,2.5161290322580645,220.5310841681237,220.5310841681237,207.03194521007663,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.9173658640287,966.5658855797328,990.5,0.26507456126642087,0.09113484294238952,990.1437905957911,0.34808248863874836,0.34808248863874836,0.30545951210484773,,23.22982252741962,23.22982252741962,22.90856813674364,,,0.8821243366724947,0.8821243366724947,0.8281277808403066,,0.9380645161290323,0.9380645161290323,0.9343749999999997,,0.9761290322580645,0.9761290322580645,0.9737500000000001,,46.05785970734704,46.05785970734704,42.31342751171255,,113.95490780783605,0.1704089490598943,55.40897566269826,110.2014218817023,163.66101421298566,213.8665768583002,144.7152353089313,89.36950620093162,3,2,84782.45140903004,417.6863815887882,31,0.6330828211546449
1956.02,1111.1489907556238,0.3157931034482759,1956.0,2.0,1955.0,5.0,40.2132243594316,0.029180567245616584,43.0,7.0,5.0,4.0,78.0,137.0,0.1297412852836148,974.1489907556238,899.4624936200142,,3.586206896551724,251.1797298302485,251.1797298302485,251.1797298302485,248.92798939698812,74.68649713560949,10.447428826570546,1.93811391483065,2.4513576146428795,2.180627653594438,57.66896912597098,53.44742882657055,8.93811391483065,7.4513576146428795,6.1806276535944376,135.668969125971,969.2993939760585,968.2177935801692,990.5,0.5696306353782793,0.28794925969404167,989.6424201049275,0.4495035244324227,0.4495035244324227,0.4495035244324227,0.4430997074834606,20.975123000326295,20.975123000326295,20.975123000326295,20.276359025318897,,1.004718919320994,1.004718919320994,1.004718919320994,0.9957119575879526,0.9374688485245529,0.9374688485245529,0.9374688485245529,0.9356821533654139,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9794117647058824,47.33517752860489,47.33517752860489,47.33517752860489,45.120772710950845,168.45564072671684,0.15701894033293923,52.39301410640331,104.02608411330976,154.0410056618412,200.1984193274679,197.08161861424298,142.4895201618137,4,3,117245.1259457949,705.9290012782408,29,0.9358646707039823
1956.03,3950.1718648347905,0.048129032258064516,1956.0,3.0,1955.0,6.0,126.23017895155667,0.035587254772314635,59.0,11.0,12.0,13.0,144.0,239.0,0.06276405949970228,3711.171864834791,1100.0,,4.0,275.0,275.0,275.0,275.0,2611.171864834791,41.0,7.0,13.0,66.09916226190744,2484.0727025728834,100.0,18.0,25.0,79.09916226190742,2628.0727025728834,1243.0,975.4854459742397,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.077652032645391,13.077652032645391,13.077652032645391,13.077652032645391,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8794228708750064,0.8794228708750064,0.8794228708750064,0.8794228708750064,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.481004898770315,30.481004898770315,30.481004898770315,30.481004898770315,121.92401959508126,0.0329396719494438,33.98334350316447,66.86168116298994,97.45544147629609,122.86565423332827,166.42670751526418,102.68440385199727,4,4,90711.47057874045,1961.5867087137194,31,0.677355664417118
1956.04,4128.548098589096,0.03853333333333333,1956.0,4.0,1955.0,7.0,60.33867175130187,0.014143578581200805,70.0,14.0,18.0,25.0,168.0,295.0,0.07259580715303793,3833.5480985890968,1100.0,,4.0,275.0,275.0,275.0,275.0,2733.548098589097,30.0,4.0,7.0,55.0,2637.5480985890968,100.0,18.0,25.0,80.0,2805.5480985890968,1243.0,975.8662078422483,990.5013355143725,0.9219672131147545,0.4800000000000003,989.099368301258,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.698225679009452,12.698225679009452,12.698225679009452,12.698225679009452,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8740340607588123,0.8740340607588123,0.8740340607588123,0.8740340607588123,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.394991879129382,29.394991879129382,29.394991879129382,29.394991879129382,117.57996751651753,0.0292911856383251,32.92105894806029,64.72789876892517,94.23349280277503,118.52722072264851,131.5456094921972,95.31769706917689,4,4,84657.57661189261,3228.904658986816,30,0.6532220417584307
1956.05,5248.814302602891,0.015064516129032266,1956.0,5.0,1955.0,8.0,71.66228039911962,0.014595763772016533,71.0,14.0,18.0,24.0,213.0,340.0,0.06545483026907684,4908.814302602891,1100.0,,4.0,275.0,275.0,275.0,275.0,3808.81430260289,29.0,4.0,7.0,56.0,3712.81430260289,100.0,18.0,25.0,80.0,3925.81430260289,1243.0,977.8544257547769,990.5359427056095,0.9219672131147545,0.4800000000000003,989.133975492495,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.744614957717927,10.744614957717927,10.744614957717927,10.744614957717927,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8328783256384391,0.8328783256384391,0.8328783256384391,0.8328783256384391,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.700195208496574,23.700195208496574,23.700195208496574,23.700195208496574,94.8007808339863,0.01845085687380009,27.218078417610208,53.31533841050799,77.1096298520748,95.37162489760236,119.30120962155786,86.73623133794482,4,4,70531.7809404858,3680.766252125687,31,0.5266710046332571
1956.06,2828.4160841649673,0.10869999999999999,1956.0,6.0,1955.0,9.0,69.98753970652713,0.024967549864767524,67.0,13.0,15.0,17.0,181.0,293.0,0.10859683967699672,2535.416084164967,1100.0,,4.0,275.0,275.0,275.0,275.0,1435.4160841649662,33.00000000000001,5.0,10.0,56.564249320935076,1330.8518348440316,100.0,18.0,25.0,73.56424932093509,1511.8518348440316,1243.0,973.0566987903337,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.506399216551669,15.506399216551669,15.506399216551669,15.506399216551669,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9123975335442004,0.9123975335442004,0.9123975335442004,0.9123975335442004,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.459571432935405,37.459571432935405,37.459571432935405,37.459571432935405,149.83828573174162,0.05681091752385313,40.79680252731323,80.55220308224156,118.13925157790267,150.74552128934818,174.28669554472594,120.50255950463644,4,4,107883.56572685398,1628.1400609298728,30,0.832434920731898
1956.07,1321.9052898263867,0.2678387096774194,1956.0,7.0,1955.0,10.0,32.177271911464224,0.023968220581862276,63.0,12.0,13.0,13.0,155.0,256.0,0.20226786513335912,1065.9052898263865,959.2986021469784,,3.806451612903226,251.4423503495551,251.4423503495551,251.4423503495551,254.16472336190816,106.60668767940815,13.153823758154129,2.204973350379736,3.7488941792148545,5.413620858719945,82.08537553293945,76.15382375815413,14.204973350379738,16.748894179214854,18.413620858719945,237.08537553293948,1066.406293434727,968.9162089243722,990.5,0.6853272425732483,0.3446243799278353,989.4700483774992,0.4513843472918145,0.4513843472918145,0.4513843472918145,0.46155051768154265,20.102455105835183,20.102455105835183,20.102455105835183,19.708349964504993,,1.0057694013982204,1.0057694013982204,1.0057694013982204,1.0166588934476324,0.9358372769486748,0.9358372769486748,0.9358372769486748,0.9348382234163565,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9788000000000001,45.20398882828849,45.20398882828849,45.20398882828849,44.73573717904208,171.6891738873188,0.13327103922646766,50.97771250583173,101.1405473746227,149.57635359713464,193.926008373223,192.652990272834,133.15808141532742,4,3,127736.74537216518,667.6446316744817,31,0.9538287438184377
1956.08,674.8661346816267,0.4631290322580645,1956.0,8.0,1955.0,11.0,13.068054983269558,0.018867745463640145,58.0,10.0,10.0,7.0,117.0,202.0,0.3085917889407798,472.8661346816267,472.8661346816267,,2.2580645161290325,208.8394823996412,208.8394823996412,213.85028329408433,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,550.8661346816268,966.5908181438726,990.5,0.24345084806790196,0.07152724506868881,990.1850219068634,0.3162842506664785,0.3162842506664785,0.32588584480916427,,23.277919512324377,23.277919512324377,22.44336851344303,,,0.8353579295985647,0.8353579295985647,0.8554011331763371,,0.9341935483870968,0.9341935483870968,0.9349999999999998,,0.9741935483870963,0.9741935483870963,0.9749999999999999,,43.344230344072585,43.344230344072585,42.90305876582741,,97.76021778900385,0.14345522238836517,55.35564675763008,110.09287152390814,163.493496476452,213.6322471616721,142.09742713667396,67.01324240659615,3,2,72733.60203501885,316.53492719312555,31,0.5431123210500213
1956.09,431.0196113956005,0.6219666666666667,1956.0,9.0,1955.0,12.0,4.751213039089468,0.01079872636160543,48.0,8.0,7.0,4.0,79.0,146.0,0.3416196448150373,285.01961139560063,285.01961139560063,,1.5666666666666667,195.82055004325377,157.41010826884752,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,348.0196113956006,965.537450730416,990.5,0.1575341882863618,0.027003922279120122,990.3154618894345,0.28607767871309603,0.17657328029042615,,,24.49193348030552,24.44934063375959,,,,0.7832822001730146,0.62964043307539,,,0.9293333333333337,0.9182352941176471,,,0.9743333333333336,0.9700000000000001,,,42.80289142298535,33.623874385618514,,,61.856420241502505,0.1431215731080101,56.91069531184723,113.30843098630497,168.5803432318321,221.04033183984257,76.71210087027579,51.31864808038763,2,1,44536.62257388179,229.99853602044152,30,0.34364677911945823
1956.1,330.4761147196034,0.7408064516129037,1956.0,10.0,1956.0,1.0,2.4101584105183815,0.007163328118907784,44.0,7.0,6.0,3.0,60.0,120.0,0.3644350888768493,210.47611471960337,210.47611471960337,,1.0,210.47611471960337,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,267.4761147196034,965.0523805735976,990.5,0.13078542555263584,0.012396164009728664,990.3568184104372,0.3165117422635303,,,,24.98792609457612,,,,,0.8419044588784138,,,,0.9358064516129029,,,,0.9738709677419352,,,,47.03250429095697,,,,47.03250429095697,0.14199495083419905,57.51602848874774,114.57140552053939,170.60572900730747,224.0527294834983,56.87121341783389,42.05179016366538,1,1,34992.183192471995,188.77932941501274,31,0.2612916905053166
1956.11,377.65172937318584,0.6834333333333334,1956.0,11.0,1956.0,2.0,6.408558133169999,0.01680057177871436,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.2999149607519988,266.3183960398526,266.3183960398526,,1.5,189.4642471585786,153.70829776254794,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,319.65172937318584,965.2824810057248,990.5,0.1481131204560396,0.023309360890443335,990.3285775186537,0.26638997020945154,0.16850026224200343,,,24.779706542719396,24.656060087649774,,,,0.7578569886343148,0.6148331910501919,,,0.9290000000000002,0.9166666666666666,,,0.9726666666666663,0.9700000000000002,,,41.78708294952365,33.05517060017212,,,58.3146682496097,0.1536374564837,57.232182020358664,113.97879247009969,169.65442996650026,222.6357045399181,76.74678690060058,42.67572538613627,2,1,41986.56113971897,191.5161658431452,30,0.3239703791644982
1956.12,551.1775860846378,0.5233225806451611,1956.0,12.0,1956.0,3.0,5.485573080018606,0.010063540601076235,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.2238510651374352,428.0162957620572,428.0162957620572,,2.0,214.0081478810286,214.0081478810286,,,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,484.59694092334746,966.0802991373807,990.5,0.20297226613354072,0.05560325915241144,990.2414244747139,0.32496457198895023,0.32496457198895023,,,23.8361607653443,23.8361607653443,,,,0.8560325915241139,0.8560325915241139,,,0.9393548387096778,0.9393548387096778,,,0.9783870967741939,0.9783870967741939,,,45.98980549834455,45.98980549834455,,,91.97961099668908,0.1667931552434267,56.163019771062764,111.75685124126285,166.11236711643826,217.4153447981798,98.41598950831735,75.07200784763397,2,2,68432.83058153666,348.6352503668669,31,0.5109978388704948
