MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1957.01,660.3073809510482,0.4649032258064515,1957.0,1.0,1956.0,4.0,4.359208343652833,0.006748265721865207,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20109096516191227,528.0493164349189,528.0493164349189,,2.2903225806451615,236.45500964084027,236.45500964084027,189.92424575004304,,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,584.2106067574998,966.5408607541036,990.5,0.25534823966081427,0.08215334068866446,990.1624984196504,0.40282484424971615,0.40282484424971615,0.25542318911440054,,23.218812821297096,23.218812821297096,23.211041846840075,,,0.9458200385633618,0.9458200385633618,0.7596969830001721,,0.9406451612903222,0.9406451612903222,0.9299999999999999,,0.9770967741935482,0.9770967741935482,0.9699999999999999,,49.57085309794867,49.57085309794867,39.010942261422315,,110.46746362663289,0.16720447441895836,55.46342339719749,110.31219499175214,163.8318272502539,214.10520084309923,118.90515276380262,95.28951630988159,3,2,82187.79293821487,445.90357642455183,31,0.6137081312590716
1957.02,953.8967079185949,0.3688571428571429,1957.0,2.0,1956.0,5.0,67.03399278202504,0.04186648503344714,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.12659167605730837,839.7538507757379,775.9563842744581,,3.25,237.70252691372323,237.70252691372323,237.70252691372323,251.39521413315327,63.79746650127976,4.944783352921554,0.9278883199108178,1.2955383957276208,1.8626997518621826,54.7665566808576,42.944783352921554,7.213602605625104,6.29553839572762,5.862699751862182,115.62369953800045,832.4103086287323,967.6174615174261,990.5,0.44195674549286085,0.2042998202737267,989.8537434342333,0.40384831424212847,0.40384831424212847,0.40384831424212847,0.4519004466789626,21.832433602565164,21.832433602565164,21.832433602565164,19.865058290629,,0.9508101076548929,0.9508101076548929,0.9508101076548929,1.0055808565326128,0.9376189093404065,0.9376189093404065,0.9376189093404065,0.933332780218769,0.978214285714286,0.978214285714286,0.978214285714286,0.9785714285714285,46.49131997408955,46.49131997408955,46.49131997408955,44.44278495168502,150.58465616018995,0.16696486728395832,53.487329523966515,106.26739418688804,157.53414436564188,205.16530407531542,194.62613049037137,123.9715078880617,4,3,101192.88893964764,600.1343274496203,28,0.8365814231121663
1957.03,7260.501130413386,0.005290322580645164,1957.0,3.0,1956.0,6.0,341.99409485399167,0.05366046363774132,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.042079045324378346,6970.017259445644,248.38709677419354,,0.9032258064516129,275.0,275.0,275.0,275.0,6721.63016267145,886.516129032258,4.96774193548387,9.612903225806454,61.58064516129032,5758.952743316613,951.6129032258065,18.0,25.0,80.0,5937.501130413386,1243.0,980.2328397860566,990.7688403576554,0.9219672131147545,0.4800000000000003,989.3668731445409,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.599098578484462,8.599098578484462,8.599098578484462,8.599098578484462,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.18766259960049372,0.18766259960049372,0.18766259960049372,0.18766259960049372,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,5.2912397280869445,5.2912397280869445,5.2912397280869445,5.2912397280869445,21.164958912347778,0.0040459028638286584,10.102320331099586,19.760333252232847,24.85343167152362,20.882349544682103,109.15707902158584,0.0,4,0,15746.729430786749,4254.414446747599,31,0.11758310506859879
1957.04,3687.153955546029,0.05696666666666667,1957.0,4.0,1956.0,7.0,76.26845693466936,0.020237601358232993,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08738212951186101,3369.153955546029,1100.0,,4.0,275.0,275.0,275.0,275.0,2269.15395554603,25.333333333333332,4.000000000000002,6.333333333333335,54.333333333333336,2179.15395554603,100.0,18.0,25.0,80.0,2364.1539555460304,1243.0,974.9632639297735,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.599834077111687,13.599834077111687,13.599834077111687,13.599834077111687,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8886534575828018,0.8886534575828018,0.8886534575828018,0.8886534575828018,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.01730867142564,32.01730867142564,32.01730867142564,32.01730867142564,128.06923468570255,0.03629455503138011,35.504622071811674,69.91139124671393,102.04514142283163,129.00862353854674,150.8752695995689,99.44259077423712,4,4,92209.84897370584,2487.829874891105,30,0.711495748253903
1957.05,2033.7377895330628,0.1748064516129032,1957.0,5.0,1956.0,8.0,43.38389170949659,0.021549103194394653,55.0,13.0,13.0,17.0,178.0,276.0,0.14050426315716377,1757.7377895330633,1100.0,,4.0,275.0,275.0,275.0,275.0,657.7377895330633,42.168586976751286,4.932805050801453,11.10081879061301,38.17368732314737,561.3618913917501,97.16858697675129,17.932805050801452,24.10081879061301,55.17368732314738,739.3618913917502,1239.2022108181654,971.0630394472174,990.5,0.9138379833057485,0.4800000000000003,989.1061620166944,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.508187789476715,17.508187789476715,17.508187789476715,17.508187789476715,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.927733150611408,0.927733150611408,0.927733150611408,0.927733150611408,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.9545275892302,42.9545275892302,42.9545275892302,42.9545275892302,171.81811035692078,0.08851926002432746,46.0242005089562,91.09492083606797,134.16623346715755,172.58921540914432,190.74773944327262,152.33219745395516,4,4,127832.67410554907,1161.9292318967105,31,0.9545450575384489
1957.06,1084.3240972184265,0.3157,1957.0,6.0,1956.0,9.0,21.247043362546727,0.019762272105588414,53.0,12.0,12.0,13.0,120.0,210.0,0.1991015045391089,874.3240972184266,866.6183457879772,,3.533333333333333,244.19561023524528,244.19561023524528,244.19561023524528,251.3090907792023,7.705751430449376,1.9447848848276998,0.4381919773217456,0.44032865316853564,0.47702270759924714,4.405423207532148,54.944784884827705,12.438191977321745,12.440328653168535,13.477022707599247,124.40542320753214,946.4416513032952,968.1311942618338,990.5,0.5450692765105724,0.26882837156754885,989.6861023519216,0.42581380981566835,0.42581380981566835,0.42581380981566835,0.44957198003862164,21.129094280272458,21.129094280272458,21.129094280272458,20.368617557950245,,0.9767824409409813,0.9767824409409813,0.9767824409409813,1.0052363631168093,0.9378209881550447,0.9378209881550447,0.9378209881550447,0.9377893527907082,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9800000000000003,46.32349660710882,46.32349660710882,46.32349660710882,46.04424197308313,163.52741887363752,0.15116839101505405,52.612521452354386,104.46982429678482,154.71818381067473,201.12769022218532,194.7259428229933,118.69879053315118,4,3,117739.74158901897,590.5179310203088,30,0.9084856604090971
1957.07,605.1025051018626,0.4951290322580644,1957.0,7.0,1956.0,10.0,9.783206309300699,0.015513760965752623,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.34007593529910646,404.55411800508836,404.55411800508836,,2.0,204.81839043617552,200.20815319075237,192.88555605224025,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,477.4573438115399,966.3051761811145,990.5,0.20704856784652503,0.05272853620836443,990.2402228959448,0.30934560033408437,0.29467401901172097,0.263458859591432,,23.625701114496504,23.603277955130455,22.884331992891923,,,0.8192735617447017,0.8008326127630091,0.771542224208961,,0.9325806451612905,0.9313793103448278,0.93,,0.9741935483870965,0.9737931034482755,0.97,,43.1447624353165,42.02193458472924,39.06127455377178,,84.97568669546787,0.13880615210135056,55.81550072677105,111.03982862452551,164.98193484297533,215.77790865743273,118.71409409366429,58.41295435170159,3,1,63221.91090142809,270.238535431987,31,0.4720871483081548
1957.08,422.12420265483695,0.6314838709677421,1957.0,8.0,1956.0,11.0,4.210475917655713,0.009885951920374903,54.0,9.0,8.0,6.0,107.0,184.0,0.43922574563660355,238.12420265483712,238.12420265483712,,1.2258064516129032,205.2710964207015,145.49232760831475,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.124202654837,965.4962913788426,990.5,0.1446168938706101,0.017803852432091646,990.3375792536971,0.30942827163186304,0.14989680456483676,,,24.53185960322318,24.422303290199345,,,,0.8210843856828058,0.5819693104332593,,,0.9332258064516129,0.9142857142857144,,,0.9745161290322578,0.9699999999999999,,,45.04936681816343,30.915525574629534,,,52.03029194791848,0.12265060863096801,56.9649475774991,113.42127954461044,168.76048358181058,221.30638294132095,65.12610499182318,40.25478278040946,2,1,38710.53720925136,182.71378198465987,31,0.28905717748843607
1957.09,320.95019997360157,0.7539666666666666,1957.0,9.0,1956.0,12.0,2.566825987701829,0.007933663719998357,46.0,7.0,6.0,4.0,75.0,138.0,0.4319209910128364,182.9501999736014,182.9501999736014,,1.0,182.9501999736014,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.95019997360143,965.005582317295,990.5,0.12225713539032547,0.008646231823906452,990.3690966327857,0.2403155511931382,,,,25.123198764297268,,,,,0.7318007998944063,,,,0.9290000000000005,,,,0.971333333333333,,,,40.70087213801316,,,,40.70087213801316,0.1263519899626753,57.57036986793806,114.68526476524924,170.78948159820044,224.32864825838502,50.405644567107636,33.68318674348746,1,1,29304.627939369464,151.709002353605,30,0.22611595632229525
1957.1,294.7748063665311,0.790967741935484,1957.0,10.0,1957.0,1.0,1.3709161869902426,0.004581650701538529,41.0,6.0,4.0,3.0,56.0,110.0,0.37356312817668996,184.77480636653118,184.77480636653118,,1.0,184.77480636653118,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,235.77480636653115,964.8817779931311,990.5,0.12022350649686624,0.008485856936725386,990.371290636566,0.2423745060075301,,,,25.247138137427363,,,,,0.739099225466125,,,,0.9306451612903225,,,,0.9699999999999995,,,,41.30850172029581,,,,41.30850172029581,0.14005494228071028,57.71301040301984,114.98427556088062,171.27238374675267,225.0545288048425,45.23133993051976,38.68061848079453,1,1,30733.525279900095,172.5176271059215,31,0.2294916762238657
1957.11,336.2270567111937,0.7337333333333332,1957.0,11.0,1957.0,2.0,5.260775734223277,0.015183836490622098,40.0,6.0,4.0,3.0,53.0,106.0,0.31692317088094274,230.2270567111937,230.2270567111937,,1.1,215.8329904427962,143.94066268397532,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.2270567111937,965.0811997652444,990.5,0.1350200557343448,0.016085608300171122,990.3488943359655,0.3356446012165592,0.146627462326261,,,24.932049969504426,24.80222241593343,,,,0.8633319617711847,0.5757626507359013,,,0.937,0.91,,,0.9770000000000001,0.9700000000000001,,,48.39949138311494,30.91325284511616,,,51.49081666762656,0.15289819520056191,57.48133893886144,114.49887751463068,170.48905317543318,223.87837048448682,62.58217412590682,42.85805987572297,2,1,37073.388000691135,192.06554934327968,30,0.2860600925979254
1957.12,563.597949201511,0.5433870967741936,1957.0,12.0,1957.0,3.0,20.769063055076334,0.036090489957749855,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23276262154518818,442.75923952409175,442.75923952409175,,2.064516129032258,219.5181205208688,209.08940603102542,211.1418350386329,,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,498.17859436280145,966.1032375084292,990.5,0.22532476326318895,0.06701698613589728,990.207658250601,0.35063246953069993,0.31898684470362443,0.3193382827141006,,23.75378827264119,23.43919861122741,22.80631588077041,,,0.878072482083475,0.8363576241241018,0.8445673401545317,,0.9361290322580645,0.9334782608695653,0.9339999999999998,,0.9758064516129032,0.9743478260869567,0.974,,46.792318298170194,43.65311012367369,42.921615100191154,,93.02579197063493,0.1628352291127832,56.062744639781094,111.55630528137762,165.81169851420987,217.01545090518607,153.19363880226538,52.585919544290036,3,1,69211.18922615238,234.71409048762803,31,0.5168099553924161
1958.01,1643.3456946101808,0.2302580645161291,1958.0,1.0,1957.0,4.0,112.34790468501058,0.055723343286623116,49.0,8.0,7.0,5.0,81.0,150.0,0.10297760972513195,1493.3456946101808,1055.7553029422431,,3.903225806451613,270.1803430916152,270.1803430916152,270.1803430916152,271.487231560333,437.59039166793787,37.648714908005644,7.087117196600209,9.306295527961135,13.878545005021708,369.66971903034914,86.64871490800566,15.08711719660021,16.306295527961137,18.878545005021707,450.66971903034914,1173.7974305748098,969.8001771278801,990.5,0.8230585830325909,0.43648590030529144,989.2404555166622,0.5173726719608591,0.5173726719608591,0.5173726719608591,0.5223283055181155,18.92290571682103,18.92290571682103,18.92290571682103,18.610912115890336,,1.0807213723664615,1.0807213723664615,1.0807213723664615,1.0859489262413324,0.9291742902832932,0.9291742902832932,0.9291742902832932,0.9280143928136463,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.61849430298023,45.61849430298023,45.61849430298023,45.05268764535212,177.54823304022645,0.12314618167913456,48.84491834487254,96.824816256295,142.97979763887662,184.84935004006428,195.6340901047596,122.02020173183061,4,3,132095.88538192853,757.3771579506143,31,0.9863790724457029
1958.02,8629.782559241221,0.0032500000000000007,1958.0,2.0,1957.0,5.0,256.2036811126696,0.03618639362172319,55.0,10.0,10.0,8.0,114.0,197.0,0.02390485343868728,8432.782559241221,117.85714285714286,,0.42857142857142855,275.0,275.0,275.0,275.0,8314.925416384078,1027.142857142857,8.0,15.0,72.0,7192.782559241221,1082.142857142857,18.0,25.0,80.0,7306.782559241221,1243.0,981.3924428635056,991.025019853718,0.9219672131147545,0.4800000000000003,989.6230526406034,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.695674997098215,7.695674997098215,7.695674997098215,7.695674997098215,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.0903636545040535,0.0903636545040535,0.0903636545040535,0.0903636545040535,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.6798177671563113,2.6798177671563113,2.6798177671563113,2.6798177671563113,10.719271068625245,0.002209243853667458,3.862838180380127,7.566081850485612,9.22918639467424,10.822812358839183,113.28597716037457,0.0,4,0,7203.3501581161645,4103.967640591704,28,0.059551505936806914
1958.03,7965.842453431005,0.002419354838709679,1958.0,3.0,1957.0,6.0,120.37025547634089,0.015910397203071133,68.0,14.0,17.0,21.0,195.0,315.0,0.040403622514576756,7650.842453431005,0.0,,0.0,275.0,275.0,275.0,275.0,7650.842453431005,1132.0,4.0,8.000000000000002,59.0,6447.842453431006,1200.0,18.0,25.0,80.0,6642.842453431006,1243.0,981.0044828992874,990.8637253783024,0.9219672131147545,0.4800000000000003,989.4617581651878,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,7.922340485900294,7.922340485900294,7.922340485900294,7.922340485900294,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.0,0.0,0.0,0.0,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.0,0.0,0.0,0.0,0.0,0.0,4.232659821923251,8.262455494130064,6.898111942667852,0.0,0.0,0.0,0,0,0.0,5619.901205134375,31,0.0
1958.04,4228.060352601189,0.04043333333333334,1958.0,4.0,1957.0,7.0,97.48000301181153,0.022914962034965312,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07702910758220688,3910.0603526011896,1063.3333333333333,,3.8666666666666667,275.0,275.0,275.0,275.0,2846.727019267856,62.0,4.0,6.333333333333332,54.333333333333336,2720.06035260119,136.66666666666666,18.0,25.0,80.0,2905.0603526011896,1243.0,975.9893315327946,990.5104551508401,0.9219672131147545,0.4800000000000003,989.1084879377256,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.584221624930763,12.584221624930763,12.584221624930763,12.584221624930763,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8425692799928287,0.8425692799928287,0.8425692799928287,0.8425692799928287,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.350276088457026,28.350276088457026,28.350276088457026,28.350276088457026,113.4011043538281,0.029035793347400078,32.56848499854204,64.0283265128555,93.19909703700296,115.32512213034016,144.62539535085227,0.0,4,0,81648.79513475623,2715.501114780029,30,0.630006135299045
1958.05,2189.5008818818046,0.15983870967741937,1958.0,5.0,1957.0,8.0,47.55709076735583,0.02196408415509332,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13590853795795807,1898.9847528495466,1100.0,,4.0,275.0,275.0,275.0,275.0,798.9847528495463,41.250567718365886,4.67741935483871,10.487937992296695,42.921095422372034,699.6477323616732,99.4763741699788,18.0,24.778260572941857,61.85657929333979,885.3896678455441,1242.2546347429206,971.4855318516077,990.5,0.9200701013136733,0.4800000000000003,989.0999298986865,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.079463267078772,17.079463267078772,17.079463267078772,17.079463267078772,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.925734103790096,0.925734103790096,0.925734103790096,0.925734103790096,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.81638491241396,41.81638491241396,41.81638491241396,41.81638491241396,167.2655396496558,0.08004930281808317,44.965573284885025,88.95524067301712,130.90188618085887,168.11211510659754,187.3198371057548,147.13007826519683,4,4,124445.56149934395,1260.2313009919985,31,0.9292529980536436
1958.06,1116.427667622351,0.30870000000000003,1958.0,6.0,1957.0,9.0,23.820902815075005,0.02110906759881872,53.0,12.0,12.0,13.0,120.0,210.0,0.1940653318824735,906.4276676223509,884.721811841064,,3.566666666666667,247.08426354673577,247.08426354673577,247.08426354673577,253.180625648571,21.705855781286747,5.442984543584689,0.8675219329551743,1.2403346160735282,1.3436958340796556,12.811318854593699,58.442984543584686,12.867521932955174,13.240334616073529,14.343695834079655,132.8113188545937,969.2726529336775,968.2388544604274,990.5,0.5717690083672974,0.2830917514968671,989.6451392401357,0.43561476696993584,0.43561476696993584,0.43561476696993584,0.45673144776981967,20.970670012738587,20.970670012738587,20.970670012738587,20.226647889900118,,0.9883370541869431,0.9883370541869431,0.9883370541869431,1.0127225025942843,0.9372935474741522,0.9372935474741522,0.9372935474741522,0.9364003778955619,0.9790000000000003,0.9790000000000003,0.9790000000000003,0.9794117647058826,46.487363956401325,46.487363956401325,46.487363956401325,45.941809505892735,165.49578392254315,0.14926571523197663,52.39446969303368,104.02525877679938,154.0303327850891,200.16133476530754,194.7259428229933,122.26739491073783,4,3,119156.9644242311,611.6042165397482,30,0.9194210217919067
1958.07,674.2693909048044,0.4588387096774194,1958.0,7.0,1957.0,10.0,8.069456819787385,0.011815827844469395,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3227322737746446,460.49519735641724,460.49519735641724,,2.225806451612903,208.1738593200935,208.1738593200935,195.51026288616228,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,536.9468102596431,966.5955900360512,990.5,0.23288866888649087,0.0667055111564686,990.2004058199569,0.3118537781067478,0.3118537781067478,0.2709136986494302,,23.292962005799218,23.292962005799218,22.837916956325447,,,0.832695437280374,0.832695437280374,0.7820410515446491,,0.9348387096774192,0.9348387096774192,0.9299999999999999,,0.9735483870967738,0.9735483870967738,0.9699999999999999,,43.30003675224074,43.30003675224074,39.507178743946106,,95.52104934988867,0.1406842726029929,55.36868986051691,110.11774935383427,163.52774954045148,213.6704401275671,123.30458177310379,72.05989580420206,3,2,71067.66071631717,344.4510551263393,31,0.5306724963882704
1958.08,518.447227579801,0.5454193548387098,1958.0,8.0,1957.0,11.0,3.3608340861691315,0.006533183515153988,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.369762568762977,328.0601308056077,328.0601308056077,,1.8387096774193548,185.82820615537975,169.58421785219477,,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,401.5440017733495,965.9330125241089,990.5,0.1753098160870902,0.03561202616112151,990.2890781577518,0.25603874837616464,0.20587485994730054,,,24.10002688526657,24.10463069071668,,,,0.7433128246215188,0.6783368714087789,,,0.9277419354838711,0.9234615384615387,,,0.9716129032258063,0.9699999999999996,,,39.7110562413944,35.918040627301984,,,69.83586450945413,0.13423418056893693,56.37251556856399,112.1908761334814,166.8009839588779,218.4228021065238,81.67739963306308,58.43664714663511,2,1,51957.88319503388,265.2651984550963,31,0.387977025052523
1958.09,410.65744127107706,0.6429666666666668,1958.0,9.0,1957.0,12.0,3.0422220811551597,0.007292181592113991,48.0,8.0,7.0,4.0,79.0,146.0,0.35719050205582764,264.6574412710773,264.6574412710773,,1.4,205.56487020362889,147.7314276686209,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.6574412710771,965.4442253560238,990.5,0.15077184396456442,0.022931488254215444,990.3262966677812,0.3156274476981589,0.1547170653701858,,,24.566443864059647,24.568605090263066,,,,0.8222594808145155,0.5909257106744837,,,0.9320000000000004,0.9158333333333334,,,0.9760000000000003,0.9700000000000001,,,45.26340703457383,31.632390839702776,,,57.91636337045496,0.14083396947778046,57.03381230237422,113.56449693932693,168.98903852213965,221.64379469785774,67.64693055545368,51.31864808038763,2,1,41699.78162672756,229.99853602044152,30,0.32175757428030527
1958.1,350.4452154207569,0.7137419354838709,1958.0,10.0,1958.0,1.0,3.589345985144108,0.010280727869640923,44.0,7.0,6.0,3.0,60.0,120.0,0.3430742921426163,230.44521542075694,230.44521542075694,,1.0,230.44521542075694,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.4452154207569,965.1522260771037,990.5,0.13741723021353552,0.016089043084151388,990.3464937267025,0.37746816043375087,,,,24.816799489164804,,,,,0.9217808616830279,,,,0.9412903225806454,,,,0.9783870967741936,,,,51.6644001084644,,,,51.6644001084644,0.1472820181698418,57.398213132052526,114.32478953139915,170.2082973040144,223.45723615556386,57.491145617732705,45.414818483347034,1,1,38438.3136806975,202.62396726977863,31,0.28702444504702435
1958.11,409.96559165350226,0.6425999999999998,1958.0,11.0,1958.0,2.0,4.219311118495637,0.009869334779466252,42.0,7.0,6.0,3.0,56.0,114.0,0.2790418858168608,295.9655916535024,295.9655916535024,,1.7666666666666666,179.2863343939546,152.19033555593188,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,350.96559165350243,965.4426277054974,990.5,0.15851255811370932,0.02919311833070049,990.3122943235559,0.24517031635823816,0.16477670673490347,,,24.624496301699764,24.660528203582533,,,,0.7171453375758188,0.6087613422237276,,,0.9236666666666672,0.9156521739130438,,,0.972333333333333,0.9699999999999998,,,39.084093743589804,32.7021483390963,,,64.15574080356363,0.1563747283004911,57.03649347305123,113.5700126606131,168.99769479942557,221.65624252745081,76.74678690060058,59.562389006933174,2,1,46192.1333785658,265.8741828472738,30,0.35642078224202006
1958.12,694.4989013666705,0.45522580645161304,1958.0,12.0,1958.0,3.0,20.50340648309535,0.0273913326076552,44.0,8.0,6.0,4.0,64.0,126.0,0.18807386724229538,568.4989013666706,568.4989013666706,,2.6774193548387095,212.9395184211236,212.9395184211236,210.25856207494752,213.1515604165634,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,626.4989013666705,966.6697171631928,990.5,0.28691984737832754,0.10331891460997478,990.1097612380119,0.3247144445962355,0.3247144445962355,0.31737636289746723,0.32185570543300906,23.115329630222526,23.115329630222526,22.696239186186673,21.644671645308435,,0.851758073684494,0.851758073684494,0.8410342482997903,0.8526062416662535,0.9367741935483874,0.9367741935483874,0.9357894736842104,0.935,0.9748387096774194,0.9748387096774194,0.9736842105263159,0.975,44.0624824055405,44.0624824055405,42.57818030368278,41.26167226727807,116.88331224025936,0.16791554652739094,55.22226933231892,109.81883121326636,163.06426976869244,213.01698496541673,170.16523758347094,79.4708759865079,4,2,86961.18430675296,371.238535431987,31,0.6493517346681075
1959.01,877.3449363639363,0.37648387096774205,1959.0,1.0,1958.0,4.0,7.687672750102222,0.008677835799915266,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.16674327154314328,731.2481621703877,731.2481621703877,,3.0,243.74938739012921,243.74938739012921,243.74938739012921,,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,793.4739686220008,967.4093797454556,990.5,0.3835877703483487,0.15617772043511788,989.9602345092162,0.4213297827340918,0.4213297827340918,0.4213297827340918,,22.129524981026716,22.129524981026716,22.129524981026716,,,0.9749975495605173,0.9749975495605173,0.9749975495605173,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,48.72375910466358,48.72375910466358,48.72375910466358,,146.17127731399071,0.16662618910752927,54.000330450282796,107.30551814014034,159.12109002628958,207.34946202081954,154.48969113616604,139.00242545162223,3,3,108751.43032160914,686.8761499139267,31,0.8120626517443932
1959.02,1036.366240574382,0.32425,1959.0,2.0,1958.0,5.0,7.849107263657536,0.0076025686863290315,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15098458318543156,881.5090977172391,881.5090977172391,,3.642857142857143,243.37520367747646,243.37520367747646,243.37520367747646,235.48542373192626,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,942.9376691458104,967.9943134161128,990.5,0.5187867213143019,0.2583548947806323,989.7228583839052,0.4207061065964241,0.4207061065964241,0.4207061065964241,0.3934268773816197,21.307838861195762,21.307838861195762,21.307838861195762,21.03768237197805,,0.9735008147099056,0.9735008147099056,0.9735008147099056,0.9419416949277051,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9394444444444441,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794444444444446,46.84852129980215,46.84852129980215,46.84852129980215,44.69765178497732,169.27976861832047,0.163288261489874,52.90831123462004,105.0714303417205,155.64542161969308,202.4219308354877,187.38809338675784,149.43848599856105,4,3,113756.00451151138,754.553878264532,28,0.9404431589906694
1959.03,2725.674725467226,0.14374193548387093,1959.0,3.0,1958.0,6.0,117.35419191139455,0.04474341802326682,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.0928155921691679,2522.80375772529,1082.243596195404,,4.0,270.560899048851,270.560899048851,270.560899048851,270.560899048851,1440.5601615298865,34.258887233960955,5.974617901482737,10.276779432822718,39.821943050540234,1350.2279339110798,86.80727433073515,15.684295320837574,20.341295561854974,50.24129788924991,1470.3569661691442,1205.0764614088318,972.4721099886357,990.5,0.8614092666163601,0.4578514730283331,989.1807392603555,0.5184960035297,0.5184960035297,0.5184960035297,0.5184960035297,16.19013326818999,16.19013326818999,16.19013326818999,16.19013326818999,,1.0822435961954047,1.0822435961954047,1.0822435961954047,1.0822435961954047,0.9066646154382006,0.9066646154382006,0.9066646154382006,0.9066646154382006,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.25253550945538,38.25253550945538,38.25253550945538,38.25253550945538,153.01014203782148,0.08156311713797229,41.876113340439396,82.77372965324808,121.62898077736229,155.7735059526307,195.36112284414227,108.98742333724606,4,4,113839.5456761392,964.327227684349,31,0.8500563446545639
1959.04,3181.704992135544,0.08253333333333333,1959.0,4.0,1958.0,7.0,61.071792981967,0.01913647850477356,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.0853304962135901,2912.704992135544,1100.0,,4.0,275.0,275.0,275.0,275.0,1812.7049921355433,35.333333333333336,4.333333333333333,8.333333333333336,57.0,1707.7049921355438,100.0,18.0,25.0,80.0,1858.7049921355438,1243.0,973.8769475308301,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.686150476055394,14.686150476055394,14.686150476055394,14.686150476055394,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.904051753053405,0.904051753053405,0.904051753053405,0.904051753053405,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.1510312116736,35.1510312116736,35.1510312116736,35.1510312116736,140.6041248466944,0.04622055137258329,38.57079968561325,76.07021727432603,111.34452795779666,141.53007019779744,161.28180450688885,115.71259326645136,4,4,101234.96988961998,2179.19238439084,30,0.7811340269260801
1959.05,1877.9599543485508,0.19038709677419358,1959.0,5.0,1958.0,8.0,31.787065990331733,0.017260855868759393,55.0,13.0,13.0,17.0,178.0,276.0,0.15055220981507184,1601.9599543485508,1100.0,,4.0,275.0,275.0,275.0,275.0,501.95995434855115,40.10132692488989,4.81041851086644,10.52421714785633,30.91782327509192,415.6061684898465,95.10132692488986,17.810418510866437,23.524217147856323,47.9178232750919,593.6061684898463,1236.4359625836123,970.6477884770514,990.5,0.9086785592948381,0.4800000000000003,989.1113214407053,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.928598183653882,17.928598183653882,17.928598183653882,17.928598183653882,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.929665629627902,0.929665629627902,0.929665629627902,0.929665629627902,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.07068698679766,44.07068698679766,44.07068698679766,44.07068698679766,176.28274794719061,0.09692820995600868,47.06435557178863,93.19736674025778,137.37403132658346,176.9893803253561,191.6893618100356,162.41681082419947,4,4,131154.36447270983,1134.793338690556,31,0.9793485997066146
1959.06,1016.7112517299227,0.3382,1959.0,6.0,1958.0,9.0,24.391725258290332,0.0247560130677585,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.20286472744673276,823.044585063256,813.9257788808071,,3.3333333333333335,243.54280304750466,243.54280304750466,241.3619209256627,251.41047736215816,9.118806182448846,2.548734647268311,0.5663854771707357,0.5097469294536622,0.5097469294536622,4.984192199102476,52.88206798060164,11.899718810504071,11.509746929453662,12.17641359612033,114.31752553243581,890.2173126013664,967.8805206221693,990.5,0.5031448719536616,0.24596819646793386,989.7508869315784,0.42409274746984144,0.42409274746984144,0.41704533487637785,0.45042168349414585,21.446273561939517,21.446273561939517,21.148808600154986,20.462368159169145,,0.9741712121900187,0.9741712121900187,0.9654476837026508,1.0056419094486329,0.9377772890911195,0.9377772890911195,0.9365327469093433,0.936887911515572,0.9783333333333335,0.9783333333333335,0.9780000000000001,0.9793333333333336,46.89506117368766,46.89506117368766,45.68473857407901,46.20203028527952,154.96175296841426,0.15206524251021328,53.07292134998929,105.41233927175264,156.1860084843594,203.21217932965604,197.11621203680318,98.32788833405172,4,2,111572.46213725829,469.0415809418463,30,0.8608986276023016
1959.07,530.1706579769135,0.5397419354838711,1959.0,7.0,1958.0,10.0,7.647583777585442,0.014002528396855396,50.0,10.0,9.0,9.0,108.0,186.0,0.3554432413357358,344.17065797691356,344.17065797691356,,1.903225806451613,184.71880704666415,176.53597781563326,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.1706579769135,965.9827965010631,990.5,0.1798324995470344,0.038834131595382675,990.2813333688573,0.2514142260056087,0.2266666760808363,,,24.047122641788725,24.027325445173094,,,,0.7388752281866565,0.7061439112625328,,,0.9270967741935485,0.9246428571428574,,,0.9725806451612901,0.9717857142857139,,,39.34652733788804,37.37133048660352,,,73.10127745482023,0.13701760438363697,56.294844021730604,112.03068783222666,166.54860374654385,218.05761128575043,101.07493178015386,56.75290625911214,2,1,54387.350426386256,255.9664838366974,31,0.4061182080823347
1959.08,382.6147255408013,0.6749999999999999,1959.0,8.0,1958.0,11.0,3.5007931283935343,0.009150527811205348,47.0,8.0,6.0,5.0,89.0,155.0,0.4080393259097934,227.61472554080135,227.61472554080135,,1.064516129032258,218.58078210681828,140.02612322673718,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.6147255408013,965.3097098711668,990.5,0.1378056284083842,0.01590605568203515,990.3462883159099,0.3472025532565239,0.13869853092688483,,,24.689375891486094,24.62233560749161,,,,0.8743231284272732,0.5601044929069487,,,0.9380645161290323,0.91,,,0.975806451612903,0.97,,,48.51046732822223,29.85504707169867,,,50.43659939736407,0.13121043506876717,57.202865742105516,113.91707267094229,169.55411461613232,222.48348422501087,60.714160352394806,39.6017350235188,2,1,37524.82995163888,178.4418968564978,31,0.280203329985356
1959.09,282.7989624728143,0.8155333333333336,1959.0,9.0,1958.0,12.0,2.9659764118607304,0.010432474687972568,40.0,6.0,4.0,3.0,65.0,118.0,0.420196395422276,164.79896247281428,164.79896247281428,,1.0,164.79896247281428,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.79896247281434,964.8343882172966,990.5,0.11308764667584296,0.00652984774835026,990.3803825055755,0.19623162403139,,,,25.34976266424761,,,,,0.6591958498912572,,,,0.9230000000000003,,,,0.9699999999999995,,,,36.705335785358706,,,,36.705335785358706,0.12910649395224255,57.76461853691443,115.09284143819715,171.44863572497403,225.3215216302481,46.52703493389603,28.053135182049555,1,1,26427.841765458263,126.46260450067591,30,0.20391853214088165
1959.1,214.3495830851188,0.9361935483870972,1959.0,10.0,1959.0,1.0,1.5333429609467268,0.007040862989304042,37.0,5.0,3.0,2.0,50.0,97.0,0.4543293771708507,117.34958308511898,117.34958308511898,,1.0,117.34958308511898,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,162.34958308511895,964.4866615811795,990.5,0.09523281241538145,0.001734958308511893,990.4030322292764,0.0985528074621973,,,,25.817817840634216,,,,,0.4693983323404757,,,,0.9009677419354839,,,,0.9632258064516135,,,,25.818614525936745,,,,25.818614525936745,0.1199883781955515,58.13259966367732,115.86837543903118,172.71109907540253,227.2415630662906,33.00853475237829,22.152028143625284,1,1,19209.049207296925,101.9070898288772,31,0.14343674736631515
1959.11,240.6816266396127,0.8912333333333337,1959.0,11.0,1959.0,2.0,7.766370729815242,0.03049269140119502,36.0,5.0,3.0,2.0,47.0,93.0,0.3895041564221905,147.6816266396127,147.6816266396127,,1.0,147.6816266396127,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,191.6816266396127,964.6346710591558,990.5,0.10522605717121554,0.0048098832167717525,990.3899640596121,0.15772096528359963,,,,25.597572035172558,,,,,0.5907265065584507,,,,0.9150000000000005,,,,0.9703333333333329,,,,32.94805746623743,,,,32.94805746623743,0.13613863730788456,57.97970265810923,115.54562574553351,172.18447943093756,226.43791575804843,48.22971503176166,25.276667738283304,1,1,23722.60137569095,114.086012326485,30,0.18304476370131906
1959.12,399.8548592410284,0.6638709677419357,1959.0,12.0,1959.0,3.0,9.692344410483576,0.024109945970089818,38.0,5.0,4.0,3.0,54.0,104.0,0.270495116487082,295.8548592410283,295.8548592410283,,1.6129032258064515,188.99259619093365,174.3542186606809,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.8548592410283,965.3839847382187,990.5,0.15581245364292495,0.029367807267535774,990.3148197390896,0.25949021220473556,0.2189214999274787,,,24.671344788666307,24.431837064504496,,,,0.7559703847637347,0.6974168746427235,,,0.9303225806451614,0.9252631578947368,,,0.9719354838709674,0.9705263157894738,,,41.44610901545833,37.516164882998396,,,64.43988749213477,0.15942962139943764,57.09421139525587,113.69227156817523,169.19818908125475,221.96444683319177,93.6269918541659,39.650986441263505,2,1,47943.27629414829,176.8790272711299,31,0.3579993749563044
1960.01,600.0603087958411,0.4946451612903225,1960.0,1.0,1959.0,4.0,5.780972721269241,0.009164033308115759,41.0,6.0,4.0,3.0,66.0,120.0,0.20132830634488277,480.0603087958412,480.0603087958412,,2.161290322580645,224.54250382192396,224.54250382192396,192.04686714235854,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,531.0603087958413,966.2898417910798,990.5,0.22649498571175894,0.06881598814448754,990.2046890261435,0.35970456934338424,0.35970456934338424,0.2611396562733471,,23.55514266572043,23.55514266572043,23.17361526183766,,,0.8981700152876958,0.8981700152876958,0.7681874685694342,,0.9387096774193548,0.9387096774193548,0.93,,0.9780645161290322,0.9780645161290322,0.97,,47.66485624202252,47.66485624202252,39.383835795884956,,101.68194406402647,0.16939878956500756,55.8471281374798,111.10430838322586,165.0816960389702,215.91805739467185,119.72343779120571,90.24534405839614,3,2,75651.3663836357,422.3120319353051,31,0.5648996892445916
1960.02,832.044889191255,0.3939310344827587,1960.0,2.0,1959.0,5.0,10.271569372876248,0.0124539854422517,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15483866570386629,704.9759236740136,704.9759236740136,,3.0689655172413794,230.14386793675087,230.14386793675087,230.14386793675087,210.89263802453775,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,757.493165053324,967.2281795567649,990.5,0.3631492547003039,0.1496530730041284,989.9871976722958,0.3788755241373222,0.3788755241373222,0.3788755241373222,0.3149118429818476,22.38014259139327,22.38014259139327,22.38014259139327,21.796462546857093,,0.9205754717470033,0.9205754717470033,0.9205754717470033,0.843570552098151,0.9379310344827588,0.9379310344827588,0.9379310344827588,0.935,0.9775862068965518,0.9775862068965518,0.9775862068965518,0.975,46.28082201015632,46.28082201015632,46.28082201015632,41.11225895357666,141.6777942341639,0.17004308594794162,54.31406535179341,107.9494635960858,160.1280730886794,208.78913883269635,168.04600704324415,115.57038773609696,4,3,98607.74478697807,563.4402069369013,29,0.7870988568564661
1960.03,2456.1181718484436,0.16009677419354834,1960.0,3.0,1959.0,6.0,104.0819252950349,0.04596042351037163,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.08048431847574593,2290.5375266871533,1066.806236759883,,4.0,266.70155918997074,266.70155918997074,266.70155918997074,266.70155918997074,1223.7312899272704,37.24353195186329,6.5815591648735845,11.184469211913044,41.5305934082914,1127.1911361903287,83.66288679057297,15.258978519712294,19.53930792159046,49.56285147280753,1221.2879103838775,1185.2674099917585,971.8959587630461,990.5,0.8382544790751019,0.4438076469042408,989.2179378740209,0.5054365304422233,0.5054365304422233,0.5054365304422233,0.5054365304422233,16.816542580532133,16.816542580532133,16.816542580532133,16.816542580532133,,1.0668062367598834,1.0668062367598834,1.0668062367598834,1.0668062367598834,0.914960077768549,0.914960077768549,0.914960077768549,0.914960077768549,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,39.244959693885036,39.244959693885036,39.244959693885036,39.244959693885036,156.97983877554012,0.08818969895331494,43.4475396129367,85.93228616934239,126.40350606674093,162.21495954389786,197.02056920221602,115.71259326645136,4,4,116793.00004900183,848.2600169191287,31,0.8721102154196672
1960.04,4155.672622727043,0.03833333333333335,1960.0,4.0,1959.0,7.0,78.54342082533022,0.019632129906912894,70.0,14.0,18.0,25.0,168.0,295.0,0.07220991952233838,3860.672622727043,1100.0,,4.0,275.0,275.0,275.0,275.0,2760.6726227270433,30.0,4.0,7.0,55.0,2664.6726227270433,100.0,18.0,25.0,80.0,2832.6726227270433,1243.0,975.9173020474169,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.645795959468142,12.645795959468142,12.645795959468142,12.645795959468142,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8730438804145225,0.8730438804145225,0.8730438804145225,0.8730438804145225,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.237086730074946,29.237086730074946,29.237086730074946,29.237086730074946,116.94834692029978,0.02902475297306242,32.76364847112519,64.4125507850532,93.75944129041704,117.894026273041,142.47174791559303,102.68440385199727,4,4,84202.80978261583,2793.332690233741,30,0.6497130384461098
1960.05,2233.3483558875796,0.15567741935483873,1960.0,5.0,1959.0,8.0,45.319422360292215,0.01980292992527057,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13242945823751662,1942.8322268553222,1100.0,,4.0,275.0,275.0,275.0,275.0,842.8322268553225,41.774193548387096,4.67741935483871,10.709677419354838,44.86320780470147,740.8077287280402,100.0,18.0,25.0,63.79869167566922,926.5496642119109,1243.0,971.6190567051203,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.944041301764997,16.944041301764997,16.944041301764997,16.944041301764997,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252857265309664,0.9252857265309664,0.9252857265309664,0.9252857265309664,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.46481617031936,41.46481617031936,41.46481617031936,41.46481617031936,165.85926468127747,0.07711309102189545,44.64080888873227,88.29806135523873,129.89734854245083,166.72976292546076,182.17063644652637,144.62539535085227,4,4,123399.29292287049,1407.4305970646826,31,0.9214403593404308
1960.06,1286.992612207482,0.26953333333333335,1960.0,6.0,1959.0,9.0,24.0678956179243,0.018888765550079574,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18231239620548365,1061.325945540815,982.2650584536683,,3.8,258.1690758867319,258.1690758867319,258.1690758867319,259.69728849184094,79.0608870871465,15.285602292963597,2.2381919773217462,3.9011133376715663,4.894245391109068,52.741734088080534,71.2856022929636,14.238191977321746,16.567780004338232,18.894245391109067,183.7417340880805,1084.356632728292,968.8059197890603,990.5,0.7037470233292193,0.3635506285477813,989.432702348123,0.4744277821965824,0.4744277821965824,0.4744277821965824,0.4803713190293304,20.15235477686632,20.15235477686632,20.15235477686632,19.81054117422591,,1.0326763035469273,1.0326763035469273,1.0326763035469273,1.0387891539673635,0.9360699341214755,0.9360699341214755,0.9360699341214755,0.9350874176518441,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,46.66693322853212,46.66693322853212,46.66693322853212,46.085753081763706,176.86940215100736,0.13916094268977816,51.24483825334871,101.68142082790153,150.40394120058227,195.06687380285,194.7259428229933,139.0405673084075,4,3,127345.9695487253,704.3937285269536,30,0.9826077897278187
1960.07,657.7528544970488,0.4732903225806451,1960.0,7.0,1959.0,10.0,15.454429019981015,0.02254867747195962,58.0,11.0,11.0,11.0,136.0,227.0,0.35953697934334405,430.75285449704876,430.75285449704876,,2.129032258064516,203.99274873742428,197.6964530333474,213.43751337351932,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.7528544970489,966.5164496565274,990.5,0.22709630553371102,0.06201089188677098,990.2108928025798,0.30575297432986354,0.286150489414836,0.3246856849942358,,23.388690171722345,23.320081237125816,22.348983306195944,,,0.8159709949496972,0.7907858121333896,0.8537500534940772,,0.9325806451612906,0.930714285714286,0.9357142857142856,,0.9741935483870965,0.9735714285714282,0.9757142857142856,,42.514850320591535,40.89195142240889,42.700283358171795,,89.09151558945129,0.1331324361963088,55.46314914795389,110.31541142194676,163.84613905466756,214.147175531983,142.42756522822108,56.18113733692858,3,1,66284.08759855175,255.30642890754214,31,0.4949528643858404
1960.08,411.7589302087665,0.6425161290322581,1960.0,8.0,1959.0,11.0,4.401301148639458,0.01080141101521835,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4278273120078654,237.11376891844407,237.11376891844407,,1.1612903225806452,214.1470728313348,142.3935157400773,,,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,304.8879624668311,965.4476492133493,990.5,0.14320941828414543,0.01790556274779444,990.3388850189681,0.33951902833377196,0.14351305884049337,,,24.551716777284984,24.48663832555258,,,,0.8565882913253389,0.569574062960309,,,0.9361290322580647,0.9120000000000001,,,0.974838709677419,0.97,,,47.19587844178123,30.25899134597496,,,52.0763609169385,0.12574455777160684,57.027592967353534,113.55175282223962,168.96916140754027,221.61549557156465,62.91163827832101,35.51086413057964,2,1,38744.81252220225,161.86609329971898,31,0.28931311620521394
1960.09,294.866756647446,0.7963000000000005,1960.0,9.0,1959.0,12.0,3.1659072448615424,0.010799349221322247,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4470628598687424,163.53342331411264,163.53342331411264,,1.0,163.53342331411264,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.53342331411264,964.8900084309176,990.5,0.11468256605636466,0.006372437620104912,990.3789449963231,0.19270619702956696,,,,25.296230368376026,,,,,0.6541336932564504,,,,0.9223333333333337,,,,0.9699999999999995,,,,36.31173551174281,,,,36.31173551174281,0.12276662174041951,57.70162607685882,114.96065513596453,171.2348231212299,224.9993828783821,45.535526408047886,29.419459762001534,1,1,26144.449568454827,132.88887595387268,30,0.20173186395412676
1960.1,223.80745248911356,0.9203870967741942,1960.0,10.0,1960.0,1.0,1.9359050547143635,0.008657242590914318,37.0,5.0,3.0,2.0,50.0,97.0,0.43554473290686646,126.80745248911373,126.80745248911373,,1.0,126.80745248911373,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.80745248911362,964.5426726744273,990.5,0.09845708607583419,0.002680745248911367,990.3988621686755,0.11539522486668098,,,,25.740794269381087,,,,,0.5072298099564548,,,,0.9074193548387092,,,,0.9661290322580648,,,,28.092019736342873,,,,28.092019736342873,0.12499468489338726,58.0755421012541,115.74782087183401,172.51412712198803,226.94038178162393,34.37513826287927,24.146272019830192,1,1,20900.46268383908,110.086012326485,31,0.15606677631301583
