MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1960.11,290.74088209708714,0.8069000000000001,1960.0,11.0,1960.0,2.0,4.661538552015899,0.01588078911024293,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3398385636539096,193.40754876375388,193.40754876375388,,1.0,193.40754876375388,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,239.4075487637539,964.8714144234629,990.5,0.12132220933589868,0.010732498108333295,990.3679452925559,0.27533595263537586,,,,25.221194916457534,,,,,0.7736301950550154,,,,0.929666666666667,,,,0.9736666666666668,,,,43.35705667434128,,,,43.35705667434128,0.14787124337909097,57.718955614297286,114.99750290670373,171.29558331584172,225.09351864224934,57.89327957093219,31.68309346055685,1,1,31217.080805525715,142.7365748966553,30,0.24087253707967374
1960.12,394.8148142858756,0.6604193548387096,1960.0,12.0,1960.0,3.0,2.9838656104436043,0.007240731344953804,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2766541568463326,286.2986852536177,286.2986852536177,,1.6774193548387097,184.16567674165694,150.7677744700373,,,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,335.5567497697467,965.3696019978455,990.5,0.15339523055083842,0.027259737050723553,990.3193450323981,0.257451233155155,0.16197072741099644,,,24.692291801397886,24.72894051767577,,,,0.736662706966628,0.603071097880149,,,0.926129032258065,0.9161904761904763,,,0.9732258064516126,0.9699999999999999,,,40.40242422782403,32.502967652301415,,,62.420563605189486,0.1578183696533631,57.129106417291354,113.76306419836295,169.30685651131108,222.11509923679353,75.98025128417494,54.71615497449864,2,1,46440.899322260964,245.14236195571957,31,0.3467809089177193
1961.01,609.0715342724839,0.4955806451612903,1961.0,1.0,1960.0,4.0,13.22795219068314,0.021443160895544894,41.0,6.0,4.0,3.0,66.0,120.0,0.20255269645343776,489.0715342724838,489.0715342724838,,2.3548387096774195,208.533433896887,208.533433896887,202.92224189454555,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,540.0715342724837,966.3170882000578,990.5,0.23620355403664636,0.07477674394919814,990.189019702014,0.31165587727750466,0.31165587727750466,0.29259238853331665,,23.560275624678873,23.560275624678873,22.981825819133828,,,0.8341337355875482,0.8341337355875482,0.8116889675781823,,0.9338709677419355,0.9338709677419355,0.9318181818181817,,0.9741935483870965,0.9741935483870965,0.9718181818181818,,43.84901300866383,43.84901300866383,41.417603889264974,,102.39459513932489,0.16753572514174228,55.788009984019084,110.98399868813574,164.8960910023077,215.65856325886253,136.3873726706457,73.09007591548239,3,2,76181.57878365775,342.13665888134284,31,0.5688588618851386
1961.02,904.2824050694861,0.3668571428571429,1961.0,2.0,1960.0,5.0,12.88437509040874,0.013229718080680302,43.0,7.0,5.0,4.0,78.0,137.0,0.152769556444949,767.2824050694862,767.2824050694862,,3.2142857142857144,239.63393747991492,239.63393747991492,239.63393747991492,225.77609893879253,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,822.2824050694861,967.509067384841,990.5,0.41215738654455025,0.18184404808173865,989.9059985653739,0.40829006467483697,0.40829006467483697,0.40829006467483697,0.36212008013178926,21.988641115858087,21.988641115858087,21.988641115858087,21.30753220560263,,0.9585357499196597,0.9585357499196597,0.9585357499196597,0.90310439575517,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9383333333333331,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9783333333333332,47.571350494982745,47.571350494982745,47.571350494982745,43.29209340406473,151.99092864296205,0.16817293773155814,53.81110266807699,106.91865406317062,158.519879836605,206.49863178556728,188.77332197235404,133.08632338211692,4,3,102137.90404807054,649.5647251529043,28,0.8443940480164562
1961.03,2642.8086146331043,0.15012903225806448,1961.0,3.0,1960.0,6.0,134.7524466694327,0.047958669417950246,49.0,9.0,9.0,9.0,107.0,183.0,0.08969690707957045,2459.8086146331048,1085.4858507156819,,4.0,271.37146267892047,271.37146267892047,271.37146267892047,271.37146267892047,1374.3227639174227,39.738733925967296,7.038253301741196,11.822011567893652,39.87137014644548,1275.852394975375,88.73873392596728,16.038253301741193,20.822011567893654,48.87137014644548,1382.852394975375,1211.084849511284,972.2666532045349,990.5020057129697,0.8702642699349289,0.46228234052121403,989.1694591025138,0.5215551062857942,0.5215551062857942,0.5215551062857942,0.5215551062857942,16.381250791692832,16.381250791692832,16.381250791692832,16.381250791692832,,1.0854858507156824,1.0854858507156824,1.0854858507156824,1.0854858507156824,0.9082887289506687,0.9082887289506687,0.9082887289506687,0.9082887289506687,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.9486190726427,38.9486190726427,38.9486190726427,38.9486190726427,155.7944762905708,0.08363992565461925,42.45890193116244,83.9473710662124,123.4088212481141,158.1890968275064,195.86703669000156,92.91984399204006,4,4,115911.09036018467,964.327227684349,31,0.8655248682809488
1961.04,5693.437054482909,0.00923333333333334,1961.0,4.0,1960.0,7.0,69.13024226708389,0.012521701248891896,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06023717500899693,5352.437054482909,513.3333333333334,,1.8666666666666667,275.0,275.0,275.0,275.0,4839.103721149574,607.3333333333334,4.0,5.666666666666667,53.666666666666664,4168.437054482906,686.6666666666666,18.0,25.0,80.0,4370.437054482906,1243.0,978.5725065669818,990.5630899176597,0.9219672131147545,0.4800000000000003,989.161122704545,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.053681357562843,10.053681357562843,10.053681357562843,10.053681357562843,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.3862185090606261,0.3862185090606261,0.3862185090606261,0.3862185090606261,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,10.727612057490887,10.727612057490887,10.727612057490887,10.727612057490887,42.91044822996355,0.008013823519555886,25.205916410924985,49.295694382479944,71.09632703870226,42.70747688428595,102.15606163491668,0.0,4,0,30895.522725573763,4456.560225043593,30,0.2383913790553531
1961.05,3402.155338991312,0.07177419354838711,1961.0,5.0,1960.0,8.0,77.40961274490586,0.02249543917000589,68.87096774193549,14.0,17.64516129032258,23.64516129032258,209.09677419354838,333.258064516129,0.10093735811596369,3068.8972744751827,1100.0,,4.0,275.0,275.0,275.0,275.0,1968.8972744751834,31.129032258064512,4.0,7.354838709677419,56.354838709677416,1870.058564797764,100.0,18.0,25.0,80.0,2079.1553389913124,1243.0,974.3475256346627,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.215572372222368,14.215572372222368,14.215572372222368,14.215572372222368,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8972897393447048,0.8972897393447048,0.8972897393447048,0.8972897393447048,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.791556197684365,33.791556197684365,33.791556197684365,33.791556197684365,135.16622479073746,0.0419913182470384,37.23973658490329,73.39690507557064,107.3087899397601,136.0979065917334,160.62676721155148,105.49316592296391,4,4,100563.67124430864,2099.8622299515114,31,0.7509234710596524
1961.06,1812.636636079194,0.19786666666666666,1961.0,6.0,1960.0,9.0,38.04596308905346,0.021542453418722966,62.0,12.0,14.0,16.0,153.0,257.0,0.14623782463963636,1555.636636079194,1096.2587805191347,,4.0,274.0646951297837,274.0646951297837,274.0646951297837,274.0646951297837,459.3778555600596,32.70017748083891,5.252682905006507,9.218597862330721,28.599399567941454,383.606997743942,94.7001774808389,17.25268290500651,23.21859786233073,44.59939956794145,536.606997743942,1231.4302387673108,970.4464649331468,990.5,0.9015154676380209,0.47513641467487516,989.1233481176872,0.5314082572343857,0.5314082572343857,0.5314082572343857,0.5314082572343857,18.145474927306207,18.145474927306207,18.145474927306207,18.145474927306207,,1.096258780519135,1.096258780519135,1.096258780519135,1.096258780519135,0.9305167121715294,0.9305167121715294,0.9305167121715294,0.9305167121715294,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.477800805257786,44.477800805257786,44.477800805257786,44.477800805257786,177.91120322103114,0.10214718181559253,47.532984983728994,94.14749061262214,138.83091930801126,179.00513503899168,192.40215567505984,161.8857208352958,4,4,128096.06631914244,1022.4833372799077,30,0.9883955734501731
1961.07,959.7968965084094,0.3530967741935484,1961.0,7.0,1960.0,10.0,19.067712981718145,0.020282957169902385,63.0,12.0,13.0,13.0,155.0,256.0,0.2760230899354206,703.7968965084096,703.7968965084096,,3.032258064516129,233.74291722847866,233.74291722847866,228.8148838882498,229.17154780535193,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,791.7968965084096,967.6899775766243,990.5,0.4048249955758152,0.16576720323633215,989.929407801188,0.38951894757618877,0.38951894757618877,0.3729947772144676,0.37326404621066,21.849911276987573,21.849911276987573,21.438192266065627,20.81949083150889,,0.9349716689139148,0.9349716689139148,0.9152595355529993,0.9166861912214077,0.9400000000000001,0.9400000000000001,0.9386363636363634,0.9389999999999997,0.9787096774193551,0.9787096774193551,0.9781818181818184,0.9780000000000003,46.10591212184484,46.10591212184484,44.13663953136694,42.94708342546653,137.38849856448772,0.14236366487602437,53.44507382434398,106.17225871551446,157.36469165433354,204.87492069039936,184.21282715334613,90.81213482224884,4,2,102217.04293197887,432.38423484664514,31,0.7632694364693763
1961.08,531.2965840005965,0.5401290322580646,1961.0,8.0,1960.0,11.0,8.530026560113031,0.015834709767987835,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3725283656295341,335.68368077478993,335.68368077478993,,1.8387096774193548,188.82363469338642,175.10236263551957,,,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,411.1998098070481,965.9875437622469,990.5,0.17904104203701612,0.03713673615495799,990.2838222218081,0.2642298159339284,0.22278081390629223,,,24.032048643627355,23.99062018783502,,,,0.7552945387735455,0.7004094505420783,,,0.9293548387096775,0.9257692307692309,,,0.9722580645161288,0.9707692307692304,,,40.310610961526514,37.00601114332512,,,71.3479106301218,0.13357120189964028,56.285824642245565,112.01224468156761,166.51993279432182,218.017013560769,97.86137644541685,52.956927173595716,2,1,53082.84550881059,239.9534114831411,31,0.39637728127845423
1961.09,368.3917321045658,0.6918333333333334,1961.0,9.0,1960.0,12.0,3.377648140445416,0.0092109626712624,46.0,7.0,6.0,4.0,75.0,138.0,0.3774601031223267,230.39173210456565,230.39173210456565,,1.1333333333333333,211.55610569628598,141.26719806209744,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.39173210456573,965.2404315725702,990.5,0.13806367486867496,0.016323861192574965,990.3456124639389,0.3264670949064176,0.1411667580418141,,,24.778713796462096,24.684541153417307,,,,0.846224422785144,0.5650687922483897,,,0.9356666666666668,0.91,,,0.9746666666666663,0.97,,,46.98485563703085,30.195903809546408,,,51.010976144970364,0.1379440593416576,57.28843770557442,114.09571635320293,169.84085316944007,222.91053032914806,60.52317648266658,41.03285287046349,2,1,36727.90282437867,184.62396726977863,30,0.28339431191650205
1961.1,276.8293032688118,0.8250645161290324,1961.0,10.0,1961.0,1.0,2.3335850100606637,0.00816360479601829,41.0,6.0,4.0,3.0,56.0,110.0,0.3983908227111758,166.82930326881183,166.82930326881183,,1.0,166.82930326881183,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.82930326881183,964.8082778155272,990.5,0.11412992232460309,0.0067168393063280546,990.3791532383684,0.19851146493266056,,,,25.372363957908696,,,,,0.6673172130752472,,,,0.9245161290322587,,,,0.9699999999999995,,,,37.24184248391645,,,,37.24184248391645,0.1342893976859,57.79443866527266,115.15538483680893,171.54972216033076,225.47364784643986,47.15507101683439,34.839279727250144,1,1,27707.930808033812,156.40022953190976,31,0.20689912491064674
1961.11,336.6586136805829,0.7369333333333333,1961.0,11.0,1961.0,2.0,7.103965184444079,0.020416593520744455,40.0,6.0,4.0,3.0,53.0,106.0,0.3220061273105355,230.65861368058296,230.65861368058296,,1.3,186.2611127447318,147.99166978617046,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.6586136805829,965.0889105652673,990.5,0.13512734978747007,0.01700621888601622,990.3478664313265,0.2548381639731571,0.15535980839366503,,,25.00411770208609,24.752581719974263,,,,0.7450444509789274,0.5919666791446819,,,0.9283333333333336,0.9155555555555556,,,0.973333333333333,0.9699999999999999,,,41.39538948564159,31.915358899221935,,,50.96999715540817,0.150140516338436,57.46600460482003,114.46755856357761,170.44045732319984,223.80976971867008,67.96988391536709,35.71569419189017,2,1,36698.39795189389,160.40022953190976,30,0.2831666508633788
1961.12,497.75912457874875,0.5618387096774194,1961.0,12.0,1961.0,3.0,5.7614457290636905,0.011221096959446075,42.0,7.0,5.0,3.0,61.0,118.0,0.2392010823635215,379.7591245787488,379.7591245787488,,2.0,189.8795622893744,189.8795622893744,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.7591245787488,965.8399160606044,990.5,0.18630277402916154,0.045951824915749784,990.2677454010551,0.25921845496516377,0.25921845496516377,,,24.168610885485595,24.168610885485595,,,,0.7595182491574974,0.7595182491574974,,,0.9306451612903228,0.9306451612903228,,,0.9719354838709676,0.9719354838709676,,,40.704369368964976,40.704369368964976,,,81.40873873792994,0.1631296575337381,56.50039702133341,112.45629740892797,167.22326857074802,219.04328527128047,102.30429078655888,65.43049597723245,2,2,60568.10162101985,303.1943408360317,31,0.45227077076627725
1962.01,892.0127237546527,0.3777419354838709,1962.0,1.0,1961.0,4.0,22.0437803371041,0.024638494309599683,46.0,7.0,6.0,4.0,76.0,139.0,0.16351718729539952,753.0127237546526,752.8873316795737,,3.161290322580645,238.49371661008072,238.49371661008072,234.62085788706452,244.30685500592452,0.12539207507897882,0.04149665793980594,0.00631470881692699,0.005412607557365993,0.003608405038243995,0.0685596957266359,46.04149665793981,7.006314708816927,6.005412607557366,4.003608405038244,76.06855969572663,811.9405556538878,967.4324726093794,990.5,0.42836118744922486,0.20058176360775237,989.871057048943,0.40770665085356583,0.40770665085356583,0.3949688026335393,0.42541392242944875,22.030877788710193,22.030877788710193,21.744533926685158,20.840087856028816,,0.9539748664403227,0.9539748664403227,0.938483431548258,0.9772274200236981,0.9390279598128404,0.9390279598128404,0.9375946701679218,0.9390787958361853,0.9783870967741939,0.9783870967741939,0.9780000000000002,0.9800000000000003,47.27032767769528,47.27032767769528,45.725957260849526,45.86417941990324,147.69081358571873,0.16574125590286215,53.89929006927294,107.10373982314857,158.81933685048264,206.95002315514645,197.03861343575366,100.42104524917728,4,2,109881.96530777474,473.61701566797205,31,0.8205045199206596
1962.02,1961.8787163588488,0.18392857142857147,1962.0,2.0,1961.0,5.0,60.41631833260636,0.03007826848032456,49.0,8.0,7.0,5.0,93.0,162.0,0.08717257675924882,1799.878716358849,1100.0,,4.0,275.0,275.0,275.0,275.0,699.8787163588489,46.590397477534715,8.99413581402427,14.83108385461374,21.601194949347192,607.861904263329,95.59039747753471,16.99413581402427,21.83108385461374,26.60119494934719,700.861904263329,1234.4156171461727,970.8384078825027,990.5,0.9056362396844889,0.4800000000000003,989.1143637603157,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.741021097812958,17.741021097812958,17.741021097812958,17.741021097812958,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9276903899832379,0.9276903899832379,0.9276903899832379,0.9276903899832379,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.5273575261693,43.5273575261693,43.5273575261693,43.5273575261693,174.1094301046772,0.09537418023805468,46.53379709320256,92.1293198495468,135.75538340027353,174.7952091993182,195.85542932370467,146.71918350618785,4,4,117001.53703034307,1117.4833372799076,28,0.967274611692651
1962.03,4444.204245155851,0.02958064516129034,1962.0,3.0,1961.0,6.0,90.59169649490951,0.02175847412465832,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.05976348353819954,4180.688116123593,1100.0,,4.0,275.0,275.0,275.0,275.0,3080.6881161235938,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2960.752632252626,100.0,18.0,25.0,80.0,3121.204245155852,1243.0,976.4732829519412,990.5012812968675,0.9219672131147545,0.4800000000000003,989.099314083753,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.091096351811494,12.091096351811494,12.091096351811494,12.091096351811494,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.86289349590371,0.86289349590371,0.86289349590371,0.86289349590371,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.61478887240995,27.61478887240995,27.61478887240995,27.61478887240995,110.4591554896398,0.025347066708067457,31.154482746699003,61.187668715563476,88.90872138854456,111.4082264190734,141.3859761379146,94.0621702831289,4,4,82181.61168429203,2888.465831038809,31,0.6136619749424435
1962.04,5319.1219426785765,0.013333333333333341,1962.0,4.0,1961.0,7.0,54.451993941426615,0.010424166325427213,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.06452656705523178,4978.1219426785765,1100.0,,4.0,275.0,275.0,275.0,275.0,3878.1219426785774,20.666666666666664,4.000000000000001,5.666666666666667,53.666666666666664,3794.1219426785774,100.0,18.0,25.0,80.0,3996.1219426785774,1243.0,977.9886299328977,990.5347685776129,0.9219672131147545,0.4800000000000003,989.1328013644983,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.60923665160045,10.60923665160045,10.60923665160045,10.60923665160045,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8302374432503066,0.8302374432503066,0.8302374432503066,0.8302374432503066,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,23.30178963937429,23.30178963937429,23.30178963937429,23.30178963937429,93.20715855749717,0.017652496429510552,26.8214832548129,52.52105047721425,75.91621050441849,94.1436265141015,106.71262461288558,87.75961414209652,4,4,67109.15416139795,4243.486825487114,30,0.5178175475416509
1962.05,3489.7848032754346,0.06551612903225808,1962.0,5.0,1961.0,8.0,63.87532936801284,0.018312040404691306,71.0,14.0,18.0,24.0,213.0,340.0,0.09985679245077089,3149.7848032754346,1100.0,,4.0,275.0,275.0,275.0,275.0,2049.784803275433,28.999999999999993,4.0,7.0,56.0,1953.7848032754332,100.0,18.0,25.0,80.0,2166.784803275433,1243.0,974.554249770311,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.008848236574071,14.008848236574071,14.008848236574071,14.008848236574071,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8950841417345093,0.8950841417345093,0.8950841417345093,0.8950841417345093,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.20307906994598,33.20307906994598,33.20307906994598,33.20307906994598,132.81231627978391,0.039628902145541184,36.67102253931571,72.25223030837637,105.57448739677689,133.7481977487042,155.0944629025188,109.15707902158584,4,4,98812.3633121592,2287.3516150787163,31,0.7378462015543549
1962.06,1869.755691466626,0.19233333333333338,1962.0,6.0,1961.0,9.0,44.92894259329363,0.024378735993502376,67.0,13.0,15.0,17.0,181.0,293.0,0.16342977825966604,1576.755691466626,1091.7979329864684,,4.0,272.9494832466171,272.9494832466171,272.9494832466171,272.9494832466171,484.9577584801578,26.713353977605472,4.110767039704066,7.804889182078994,28.0012501037969,418.32749817697237,93.71335397760545,17.11076703970407,22.804889182079,45.00125010379689,599.3274981769723,1225.4269431858565,970.5931781567225,990.5,0.8919659736694175,0.4695625905944107,989.1384714357365,0.5272931003006629,0.5272931003006629,0.5272931003006629,0.5272931003006629,18.018000178713137,18.018000178713137,18.018000178713137,18.018000178713137,,1.0917979329864689,1.0917979329864689,1.0917979329864689,1.0917979329864689,0.929978442810998,0.929978442810998,0.929978442810998,0.929978442810998,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.940568710865016,43.940568710865016,43.940568710865016,43.940568710865016,175.76227484346006,0.09916059008059089,47.156733051368704,93.38762011745803,137.6731516747914,177.4208388177205,191.9355239108299,157.19670257067258,4,4,126548.83788729126,986.4833372799077,30,0.9764570824636671
1962.07,964.4900349199529,0.3503870967741936,1962.0,7.0,1961.0,10.0,17.8354815064188,0.01850824985736828,63.0,12.0,13.0,13.0,155.0,256.0,0.2728050171879234,708.4900349199528,708.4900349199528,,3.096774193548387,230.82675194155857,230.82675194155857,224.86241998490377,225.52343825042058,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,796.4900349199527,967.712784079358,990.5,0.4046973814675856,0.1649886899346627,989.9303139285978,0.38012842186269846,0.38012842186269846,0.3603152307302773,0.36120557117969176,21.837401427376882,21.837401427376882,21.56088058953746,20.90659855265266,,0.9233070077662345,0.9233070077662345,0.8994496799396153,0.9020937530016824,0.9390322580645161,0.9390322580645161,0.9374999999999999,0.9379999999999997,0.977741935483871,0.977741935483871,0.9770833333333333,0.9770000000000001,45.431711683512766,45.431711683512766,43.52594562390274,42.366010137675886,138.2273845396199,0.14271111252294583,53.411574003097705,106.10293990264438,157.25491680044698,204.71478274667777,180.15957811494837,97.79927977738849,4,2,102841.1740974772,470.5834105809247,31,0.7679299141089994
1962.08,567.2451566453099,0.5151612903225807,1962.0,8.0,1961.0,11.0,7.8799026346252425,0.013419858567533376,58.0,10.0,10.0,7.0,117.0,202.0,0.36061000895292034,365.24515664531,365.24515664531,,2.0,182.62257832265507,182.62257832265507,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,443.24515664531,966.145355088546,990.5,0.19108240830268441,0.043049031329061994,990.2658685603684,0.2434160759417545,0.2434160759417545,,,23.877097395880327,23.877097395880327,,,,0.7304903132906199,0.7304903132906199,,,0.9267741935483874,0.9267741935483874,,,0.9716129032258061,0.9716129032258061,,,38.486134790240534,38.486134790240534,,,76.97226958048107,0.13480325080415825,56.05848663147476,111.54156694535274,165.77392206303625,216.92732146282825,101.60861770061058,59.2339020893609,2,2,57267.36856787789,280.30642890754217,31,0.42762371989156134
1962.09,413.44315222443583,0.6401333333333332,1962.0,9.0,1961.0,12.0,3.9721355650607544,0.009616011892853047,48.0,8.0,7.0,4.0,79.0,146.0,0.35556483894351365,267.44315222443606,267.44315222443606,,1.5,193.08671300356636,148.7128784417395,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,330.4431522244359,965.4562086238714,990.5,0.1516969878236134,0.023488630444887193,990.3248143817312,0.27883281559007517,0.15707653433132954,,,24.58977294227031,24.55636809791219,,,,0.772346852014265,0.5948515137669578,,,0.9296666666666671,0.9160000000000001,,,0.9750000000000002,0.9700000000000002,,,42.42618352745884,31.830226353841887,,,58.3412967043798,0.140797936143622,57.017269176327,113.5301717644275,168.9344527501779,221.56364712095845,68.6554566724523,48.66941425176702,2,1,42005.73362715345,217.14236195571957,30,0.3241183150243322
1962.1,312.91576285939294,0.7657096774193546,1962.0,10.0,1962.0,1.0,3.2252410006737846,0.01033390802741141,44.0,7.0,6.0,3.0,60.0,120.0,0.3857503523332083,192.91576285939306,192.91576285939306,,1.0,192.91576285939306,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.915762859393,964.9690420170923,990.5,0.12491936685253203,0.010066106048945936,990.3650145270984,0.26754351702966517,,,,25.12842899297601,,,,,0.771663051437572,,,,0.931935483870968,,,,0.9732258064516126,,,,43.155074199496,,,,43.155074199496,0.13735696265013972,57.61228745403479,114.77315782993135,170.9314844529539,224.54222632963584,52.97191265835604,36.08382308763654,1,1,32107.37520442502,162.5176271059215,31,0.2397504122194222
1962.11,348.73702888679696,0.7185333333333331,1962.0,11.0,1962.0,2.0,5.951977986118351,0.015520696776206868,40.0,6.0,4.0,3.0,53.0,106.0,0.308166183958375,242.73702888679708,242.73702888679708,,1.2666666666666666,201.9623336745215,152.90510704603346,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.7370288867971,965.1416678689882,990.5,0.1391746590398957,0.01861776250326543,990.3422075784569,0.2969081633321106,0.1661117851420302,,,24.90363154613667,24.691118411186658,,,,0.8078493346980861,0.6116204281841338,,,0.9326666666666669,0.9175,,,0.9753333333333332,0.9699999999999999,,,45.01226559365133,32.95834205577663,,,53.8011568085251,0.153645345141733,57.40548801577942,114.34066708410379,170.23544763314396,223.50142750020947,73.22304776181959,43.65754033045933,2,1,38736.83290213808,195.87536327701068,30,0.29889531560291727
1962.12,753.9007608609962,0.4393225806451613,1962.0,12.0,1962.0,3.0,26.922806543943086,0.03505943149226327,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.17789446420239358,630.4814060222866,630.4814060222866,,2.870967741935484,216.1561953526418,216.1561953526418,225.79494037178495,230.99228312610683,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,687.1910834416414,966.8851151991565,990.5,0.3413655320211691,0.14355733409092258,990.0150771338881,0.3345325534554864,0.3345325534554864,0.36334648563889055,0.37925039626190404,22.795429381276104,22.795429381276104,21.92927799402647,21.224156879426097,,0.8646247814105669,0.8646247814105669,0.90317976148714,0.9239691325044276,0.93741935483871,0.93741935483871,0.938333333333333,0.9388888888888887,0.9758064516129035,0.9758064516129035,0.9777777777777781,0.9788888888888889,44.057864526883165,44.057864526883165,44.48785289405673,44.1606045156855,126.76820623874025,0.1676654980120961,54.808942916884405,108.97411503341388,161.75227521058773,211.16198478930977,189.76212167950808,75.31082767547443,4,2,94315.54544162273,349.2651984550963,31,0.7042678124374457
1963.01,1694.323690892277,0.21880645161290319,1963.0,1.0,1962.0,4.0,54.462776114542756,0.028593059839970625,49.0,8.0,7.0,5.0,81.0,150.0,0.09743010872306809,1544.323690892277,1075.4719034155278,,4.0,268.86797585388194,268.86797585388194,268.86797585388194,268.86797585388194,468.85178747674905,29.007169811211753,5.6167937014103435,9.33555122371364,15.628392915891634,409.26387982452167,78.00716981121177,13.616793701410343,16.33555122371364,20.628392915891634,490.26387982452167,1183.4314181518635,970.0086311319069,990.5,0.8266178458280586,0.44811347444018634,989.2252686797319,0.511962392569192,0.511962392569192,0.511962392569192,0.511962392569192,18.704675155255657,18.704675155255657,18.704675155255657,18.704675155255657,,1.0754719034155282,1.0754719034155282,1.0754719034155282,1.0754719034155282,0.9320047751920971,0.9320047751920971,0.9320047751920971,0.9320047751920971,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.984198540235276,44.984198540235276,44.984198540235276,44.984198540235276,179.9367941609411,0.11939816589941384,48.42223664134617,95.9612849915453,141.63927060939807,182.95534733382803,198.11080719084407,149.59246293339683,4,4,133872.9748557402,1003.2379391330098,31,0.9996488564496729
1963.02,4136.307999080907,0.0405,1963.0,2.0,1962.0,5.0,84.68521859805988,0.021388066454175077,55.0,10.0,10.0,8.0,114.0,197.0,0.04885796115137626,3939.307999080908,1100.0,,4.0,275.0,275.0,275.0,275.0,2839.3079990809083,45.0,8.000000000000002,15.0,71.70032209351095,2699.607676987397,100.0,18.0,25.0,79.70032209351095,2813.607676987397,1243.0,975.8615226020148,990.501098081511,0.9219672131147545,0.4800000000000003,989.0991308683964,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.702673486381453,12.702673486381453,12.702673486381453,12.702673486381453,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.87333572381148,0.87333572381148,0.87333572381148,0.87333572381148,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.4012338809216,29.4012338809216,29.4012338809216,29.4012338809216,117.6049355236864,0.029765977255193362,32.91929569883019,64.72679868612435,94.23802637054806,118.54850250163894,147.47283546646426,95.00586188227942,4,4,79030.51667191726,2710.129109988823,28,0.6533607529093688
1963.03,6511.224814443192,0.004677419354838712,1963.0,3.0,1962.0,6.0,83.68304032822975,0.013324407675809093,68.0,14.0,17.0,21.0,195.0,315.0,0.048610129400455504,6196.224814443192,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,6089.773201539967,1025.5483870967741,3.999999999999999,8.000000000000002,59.0,4993.2248144431915,1093.5483870967741,18.0,25.0,80.0,5188.2248144431915,1243.0,979.6677633962039,990.6294081559878,0.9219672131147545,0.4800000000000003,989.227440942873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.024742766669293,9.024742766669293,9.024742766669293,9.024742766669293,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.07958508139458632,0.07958508139458632,0.07958508139458632,0.07958508139458632,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.164345858224149,2.164345858224149,2.164345858224149,2.164345858224149,8.657383432896596,0.0015672030256049135,15.07345424059197,29.427109411874056,18.178536200626144,8.62592750015451,92.2911971325858,0.0,4,0,6441.093274075069,5046.991203595437,31,0.04809657462720332
1963.04,5415.310240277829,0.013700000000000006,1963.0,4.0,1962.0,7.0,69.92287170731197,0.013702159014052608,84.0,14.0,20.0,27.0,219.0,364.0,0.06825843126985502,5051.310240277829,696.6666666666666,,2.533333333333333,275.0,275.0,275.0,275.0,4354.643573611162,419.3333333333333,4.000000000000001,4.999999999999999,53.0,3873.310240277828,503.3333333333333,18.0,25.0,80.0,4092.310240277828,1243.0,978.099441360591,990.5487700130338,0.9219672131147545,0.4800000000000003,989.1468027999193,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.51242665932784,10.51242665932784,10.51242665932784,10.51242665932784,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.5326015121083716,0.5326015121083716,0.5326015121083716,0.5326015121083716,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,15.632952204307376,15.632952204307376,15.632952204307376,15.632952204307376,62.5318088172295,0.012677555124769946,26.545559722630234,51.97352491046957,73.11082501241707,63.873739027122525,115.96393175214676,0.0,4,0,45022.90234840525,3812.226659864522,30,0.3473989378734973
1963.05,3037.448013781953,0.0931290322580645,1963.0,5.0,1962.0,8.0,65.57639781192275,0.02178057684123798,65.0,14.0,17.0,23.0,202.0,321.0,0.10980592339073224,2716.448013781953,1100.0,,4.0,275.0,275.0,275.0,275.0,1616.448013781952,35.0,4.000000000000001,8.0,56.736898661553035,1512.711115120399,100.0,18.0,25.0,79.73689866155303,1714.7111151203987,1243.0,973.5434880608251,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.01960994606045,15.01960994606045,15.01960994606045,15.01960994606045,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9074983373502958,0.9074983373502958,0.9074983373502958,0.9074983373502958,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.09162536048197,36.09162536048197,36.09162536048197,36.09162536048197,144.36650144192788,0.050403279517623197,39.47832673771144,77.89729594066038,114.11389462439705,145.28486718190476,167.9146532137431,118.02138823870773,4,4,107408.67707279437,1822.3583276949166,31,0.8020361191218217
1963.06,1527.4420142353645,0.23346666666666666,1963.0,6.0,1962.0,9.0,34.392476265394144,0.022224555167991003,62.0,12.0,14.0,16.0,153.0,257.0,0.1747262267204133,1270.4420142353642,1049.4968121135837,,4.0,262.3742030283959,262.3742030283959,262.3742030283959,262.3742030283959,220.9452021217808,21.112462022827124,3.4496079911077606,5.746800554384525,13.75534332275678,176.88098823070465,83.11246202282715,15.449607991107763,19.746800554384517,29.755343322756787,329.88098823070465,1167.8056826819031,969.5703246497055,990.5,0.807949803286426,0.42413749968585424,989.2679126970278,0.48974649145131155,0.48974649145131155,0.48974649145131155,0.48974649145131155,19.207841555870917,19.207841555870917,19.207841555870917,19.207841555870917,,1.0494968121135837,1.0494968121135837,1.0494968121135837,1.0494968121135837,0.9342703739674264,0.9342703739674264,0.9342703739674264,0.9342703739674264,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.08867361316115,45.08867361316115,45.08867361316115,45.08867361316115,180.3546944526446,0.12267127208515968,49.550836880717405,98.2402230860375,145.11064771489544,187.7034458696827,192.6580202198088,163.5343620884179,4,4,129855.3800059041,854.5840397330924,30,1.0019705247369144
1963.07,846.3320231371941,0.39067741935483874,1963.0,7.0,1962.0,10.0,14.316844274859712,0.016679763557872977,58.0,11.0,11.0,11.0,136.0,227.0,0.27452361524936897,619.3320231371939,619.3320231371939,,2.7096774193548385,230.2129691959894,230.2129691959894,224.6711013854555,216.3332996962809,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,699.332023137194,967.2785730208539,990.5,0.33049953653465997,0.11915683435578242,990.0503436291091,0.37917151731601934,0.37917151731601934,0.36219170374723925,0.33132851993063095,22.39259909093953,22.39259909093953,22.030410202992787,21.216546996319856,,0.9208518767839576,0.9208518767839576,0.8986844055418217,0.8653331987851236,0.9380645161290324,0.9380645161290324,0.9364999999999997,0.94,0.9777419354838711,0.9777419354838711,0.9765,0.98,46.372406307918936,46.372406307918936,44.33149378223684,41.476844370393735,124.02170178956447,0.14592149250645559,54.203881891363274,107.72540664176358,159.782849985695,208.30752397471525,167.4922697343474,92.84117597698187,4,2,92272.14613143596,440.7618672124413,31,0.6890094543864692
1963.08,554.5731025365494,0.5206451612903226,1963.0,8.0,1962.0,11.0,5.982433493706424,0.010670436789087974,58.0,10.0,10.0,7.0,117.0,202.0,0.3670902401969714,352.57310253654964,352.57310253654964,,2.0,176.28655126827488,176.28655126827488,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,430.57310253654964,966.093483295906,990.5,0.1851733608916775,0.04051462050730992,990.2743120186012,0.22417262967749724,0.22417262967749724,,,23.956656093017273,23.956656093017273,,,,0.7051462050730991,0.7051462050730991,,,0.9258064516129035,0.9258064516129035,,,0.9703225806451609,0.9703225806451609,,,37.201440318736886,37.201440318736886,,,74.40288063747377,0.13358832140035476,56.138670243214264,111.70700850549225,166.03475576588392,217.3051505130151,96.05054536900043,59.2339020893609,2,2,55355.743194280476,280.30642890754217,31,0.4133493368748542
1963.09,423.53510386848444,0.6282666666666665,1963.0,9.0,1962.0,12.0,3.325296739222309,0.007821076875409264,48.0,8.0,7.0,4.0,79.0,146.0,0.3463575100413195,277.5351038684846,277.5351038684846,,1.6,188.21555631536287,148.8659125885362,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,340.5351038684845,965.504360169071,990.5,0.15504855848030846,0.025507020773696893,990.3194444207461,0.26767094939457964,0.15746790458343474,,,24.54741330228062,24.554436560383422,,,,0.7528622252614511,0.5954636503541443,,,0.9273333333333336,0.9161111111111112,,,0.9740000000000002,0.9700000000000001,,,41.14527995103891,31.863385331065267,,,60.26331114967807,0.14209120634155348,56.95602478590643,113.40252650550323,168.73008059896486,221.26042022832004,70.85503545857794,52.65628830272354,2,1,43389.584027768215,236.5475267308729,30,0.3347961730537671
1963.1,361.9723212673266,0.7000967741935481,1963.0,10.0,1963.0,1.0,2.557979340669293,0.007088768560612408,44.0,7.0,6.0,3.0,60.0,120.0,0.3316896501864674,241.97232126732672,241.97232126732672,,1.0,241.97232126732672,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,298.97232126732666,965.2098616063367,990.5,0.1412454203470827,0.018394464253465328,990.3403601153996,0.41482354482104966,,,,24.715674964241792,,,,,0.9678892850693065,,,,0.9416129032258068,,,,0.9800000000000003,,,,54.138263196151925,,,,54.138263196151925,0.14952526489484744,57.329101942551716,114.18026087880827,169.97571500706204,223.10949009049398,58.27711790493226,51.60482672399692,1,1,40278.867817936996,230.0559631693824,31,0.3007681288675104
1963.11,475.07073824002293,0.5875000000000001,1963.0,11.0,1963.0,2.0,10.153983508557392,0.01989616551217132,42.0,7.0,6.0,3.0,56.0,114.0,0.246521657623977,361.07073824002305,361.07073824002305,,1.8666666666666667,199.31266494910278,186.72619638627165,184.58728907081374,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,416.07073824002305,965.7339354279273,990.5,0.1820987574905811,0.042653518198598715,990.2752477243107,0.2930521206619978,0.25422909598794663,0.2412234134060317,,24.248260175721516,24.185543235789368,23.326652273924427,,,0.7972506597964112,0.7469047855450868,0.738349156283255,,0.9316666666666669,0.9280000000000003,0.93,,0.974,0.9728000000000001,0.97,,43.10414879630052,39.96079133765181,38.10464301552097,,77.67496301152777,0.16250004945874394,56.63484795708435,112.73656215233851,167.6721026251548,219.70945587651485,114.31392904656292,56.16316242246658,3,1,55925.97336829997,249.14236195571957,30,0.4315275722862652
1963.12,823.1178948692744,0.3972903225806453,1963.0,12.0,1963.0,3.0,8.838934813525762,0.010988302244109464,44.0,8.0,6.0,4.0,64.0,126.0,0.1539001730706987,697.1178948692742,697.1178948692742,,3.0,232.37263162309134,232.37263162309134,232.37263162309134,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.1178948692742,967.192471579477,990.5,0.3578908957153274,0.14315874983671378,989.9989503544483,0.3848607817563677,0.3848607817563677,0.3848607817563677,,22.421617993214532,22.421617993214532,22.421617993214532,,,0.9294905264923655,0.9294905264923655,0.9294905264923655,,0.9383870967741939,0.9383870967741939,0.9383870967741939,,0.9783870967741939,0.9783870967741939,0.9783870967741939,,46.88280350211854,46.88280350211854,46.88280350211854,,140.64841050635556,0.17082804612959607,54.378245986195004,108.08097995679819,160.3332054417969,209.08118779039276,157.80117378636905,116.47320666367722,3,3,104642.41741672857,567.3721189511057,31,0.7813800583686422
1964.01,1002.1901089256547,0.33196774193548395,1964.0,1.0,1963.0,4.0,5.875657294555657,0.005795354252212558,49.0,8.0,7.0,5.0,81.0,150.0,0.1500060612769683,852.190108925655,852.190108925655,,3.7419354838709675,230.15380970870237,230.15380970870237,230.15380970870237,217.98213364286877,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.190108925655,967.891042568598,990.5,0.49296304801952445,0.23242092495972538,989.7746160270209,0.37841424520994216,0.37841424520994216,0.37841424520994216,0.33699190051913136,21.505159213213187,21.505159213213187,21.505159213213187,21.440581685427752,,0.9206152388348097,0.9206152388348097,0.9206152388348097,0.8719285345714752,0.9380645161290326,0.9380645161290326,0.9380645161290326,0.9373913043478261,0.9780645161290326,0.9780645161290326,0.9780645161290326,0.9773913043478263,44.570680702155244,44.570680702155244,44.570680702155244,41.996950606947344,164.87106997613634,0.1645090672430592,53.11143801683051,105.48609753079381,156.2883278071032,203.32823673269849,180.052328691595,152.6719621971735,4,3,122664.07606224538,773.6446316744818,31,0.9159503887563126
1964.02,1331.2311234117515,0.2585517241379311,1964.0,2.0,1963.0,5.0,19.6605987565437,0.01425156937800966,49.0,8.0,7.0,5.0,93.0,162.0,0.12328803332640273,1169.2311234117517,1066.6290044030982,,4.0,266.65725110077454,266.65725110077454,266.65725110077454,266.65725110077454,102.60211900865353,22.713144872217644,4.078813818602562,4.433424895435646,3.1667320681683186,68.21000335422937,71.71314487221765,12.07881381860256,11.433424895435646,8.166732068168322,161.2100033542294,1161.854387989354,968.9460668800758,990.5,0.7896578386757809,0.4392104429694714,989.2711317183549,0.5041255446315491,0.5041255446315491,0.5041255446315491,0.5041255446315491,19.820939293647328,19.820939293647328,19.820939293647328,19.820939293647328,,1.066629004403099,1.066629004403099,1.066629004403099,1.066629004403099,0.934986144589834,0.934986144589834,0.934986144589834,0.934986144589834,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.44135135033292,47.44135135033292,47.44135135033292,47.44135135033292,189.76540540133166,0.14439048732917714,50.96963621986265,101.1195714609286,149.53272689915238,193.83845171404434,198.36948692344745,179.85335067034345,4,4,132076.72215932686,949.5840397330924,29,1.0542522522296205
1964.03,2236.3388084150674,0.1532903225806452,1964.0,3.0,1963.0,6.0,31.826558983780437,0.015042310185513288,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09161446965346313,2035.2742922860348,1100.0,,4.0,275.0,275.0,275.0,275.0,935.2742922860353,47.774193548387096,8.35483870967742,15.03225806451613,47.10802148700208,817.0049804764527,100.0,18.0,25.0,57.39834406764724,935.9404643474203,1243.0,971.6520093781286,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.911088628756666,16.911088628756666,16.911088628756666,16.911088628756666,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9261111323226635,0.9261111323226635,0.9261111323226635,0.9261111323226635,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.409153779882544,41.409153779882544,41.409153779882544,41.409153779882544,165.63661511953018,0.07493056248367229,44.59956189337897,88.21082724804005,129.7545664461513,166.51065952969893,180.49184292624116,159.73910358313088,4,4,123233.6416489305,1495.8542044148983,31,0.9202034173307235
1964.04,2271.862206039318,0.1495666666666666,1964.0,4.0,1963.0,7.0,8.279094550660648,0.003661364298722368,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08527740395255004,2077.862206039318,1100.0,,4.0,275.0,275.0,275.0,275.0,977.8622060393187,49.0,5.666666666666667,12.333333333333334,62.92731816755212,847.9348878717663,100.0,18.0,25.0,78.9273181675521,949.9348878717664,1243.0,971.7562191180259,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.80687888885928,16.80687888885928,16.80687888885928,16.80687888885928,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9258654096893326,0.9258654096893326,0.9258654096893326,0.9258654096893326,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.14002459631955,41.14002459631955,41.14002459631955,41.14002459631955,164.5600983852782,0.07247043399427713,44.34872573953128,87.70286579867982,128.9771616873177,165.4385623532555,167.0707673225447,162.80609678435317,4,4,118483.2708374004,2027.8537845274404,30,0.9142227688071018
1964.05,1680.8058847791235,0.21325806451612903,1964.0,5.0,1963.0,8.0,31.13898681686007,0.019128411861571718,47.0,10.0,10.0,10.0,115.0,192.0,0.11797559763301309,1488.8058847791235,1093.2267738130208,,4.0,273.3066934532552,273.3066934532552,273.3066934532552,273.3066934532552,395.57911096610263,40.986969899097595,6.431958627033252,11.051251040057958,20.603078696151183,316.5058527037626,87.9869698990976,16.43195862703325,21.051251040057963,30.603078696151183,431.50585270376257,1218.6969533792096,970.0557407077127,990.5,0.8807967125910416,0.4711948059569275,989.1480084814523,0.5285528086235708,0.5285528086235708,0.5285528086235708,0.5285528086235708,18.563714965116073,18.563714965116073,18.563714965116073,18.563714965116073,,1.0932267738130215,1.0932267738130215,1.0932267738130215,1.0932267738130215,0.9317940610938816,0.9317940610938816,0.9317940610938816,0.9317940610938816,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.427896356963764,45.427896356963764,45.427896356963764,45.427896356963764,181.71158542785506,0.11258653838786416,48.45149351041594,96.0089166119213,141.68315391331996,182.946698249191,196.1551430330145,167.9146532137431,4,4,135193.41955832412,1018.5451932047785,31,1.0095088079325278
1964.06,849.0856174587046,0.39233333333333337,1964.0,6.0,1963.0,9.0,20.610416368645375,0.024154792289088244,45.0,10.0,9.0,9.0,88.0,161.0,0.19819170884829418,688.0856174587046,688.0856174587046,,2.966666666666667,233.0040999154827,233.0040999154827,228.70882267531167,232.42965658132977,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,752.0856174587046,967.2753527796335,990.5,0.3761293182882708,0.1596106254993997,989.9642600562123,0.3879636340871762,0.3879636340871762,0.37411042433005137,0.3840701543966587,22.300943642491845,22.300943642491845,21.87841364686897,21.066225626761646,,0.9320163996619307,0.9320163996619307,0.9148352907012465,0.9297186263253191,0.9386666666666666,0.9386666666666666,0.9371428571428568,0.9387499999999998,0.9780000000000001,0.9780000000000001,0.9771428571428571,0.9787500000000001,46.77590299217236,46.77590299217236,44.865088563031,44.09117385419056,136.71501433958392,0.16069027150326232,54.18485290321173,107.6885961487953,159.73080732420118,208.24592489864753,189.84675834453458,92.1384223030087,4,2,98434.81032450042,431.2327021454171,30,0.7595278574421328
1964.07,514.2582917570714,0.548967741935484,1964.0,7.0,1963.0,10.0,4.406145363417607,0.00850973611321309,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3346679859305281,344.70990466029724,344.70990466029724,,1.967741935483871,176.70402000562396,173.60608080982905,,,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,410.4840982086843,965.9141623129068,990.5,0.17830204358866783,0.038941980932059445,990.2827559754791,0.22942493213093929,0.2199280781970648,,,24.139168730441543,24.13857664773064,,,,0.706816080022496,0.6944243232393164,,,0.9251612903225808,0.9243333333333335,,,0.9719354838709674,0.9716666666666662,,,37.667178418503724,36.93973122812182,,,73.41530541346035,0.1416835734573559,56.3980505900635,112.24391364190801,166.88546098175848,218.5471433785427,96.10699006975064,58.59208305572247,2,1,54620.98722761449,269.64219587947133,31,0.4078628078525574
1964.08,406.02286122333965,0.647741935483871,1964.0,8.0,1963.0,11.0,3.1913310020038845,0.00795787917147773,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.410767351902761,240.73253864269458,240.73253864269458,,1.1935483870967742,212.9366254757187,143.6122180293753,,,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,305.2809257394686,965.4227110249549,990.5,0.143340528843366,0.01846654111119963,990.3381929300455,0.33594694638719785,0.14597484047846196,,,24.579534958703796,24.578968098808232,,,,0.8517465019028746,0.5744488721175012,,,0.9351612903225806,0.9116666666666667,,,0.9745161290322577,0.9699999999999999,,,46.926412269633566,30.622526943797634,,,52.85335296843311,0.1294308125748161,57.061591574341364,113.62234581729294,169.08154270537577,221.78077776467902,63.646104712920895,38.172530507461815,2,1,39322.894608514245,172.71093481735085,31,0.2936297387135174
