MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1964.09,326.64844371138673,0.7456999999999998,1964.0,9.0,1963.0,12.0,2.233397748791528,0.0069842930211202366,46.0,7.0,6.0,4.0,75.0,138.0,0.4240260395394479,188.6484437113866,188.6484437113866,,1.0,188.6484437113866,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.6484437113866,965.033861634742,990.5,0.12417103904160057,0.009249516032385888,990.3665794449261,0.2546816302854876,,,,25.078036179898216,,,,,0.7545937748455466,,,,0.9313333333333333,,,,0.9716666666666662,,,,42.00932944293608,,,,42.00932944293608,0.12823941332819846,57.53780671708219,114.61700167515116,170.67923087335535,224.162910237521,49.07596701991954,33.68318674348746,1,1,30246.717198913968,151.709002353605,30,0.23338516357186703
1964.1,272.8949908306351,0.8309354838709676,1964.0,10.0,1964.0,1.0,1.6244509136440097,0.00591114613600542,41.0,6.0,4.0,3.0,56.0,110.0,0.40349957564631683,162.89499083063512,162.89499083063512,,1.0,162.89499083063512,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.89499083063512,964.7915799633223,990.5,0.11280511051044374,0.006289499083063506,990.3809053904059,0.18836743134113923,,,,25.400957995742782,,,,,0.6515799633225404,,,,0.9238709677419359,,,,0.9699999999999995,,,,36.38015025813188,,,,36.38015025813188,0.13320841101686945,57.813142057942024,115.19466013280208,171.61331568686288,225.56960667284864,40.21369159001125,34.037429627301265,1,1,27066.831792050118,152.65139913640982,31,0.20211194587851045
1964.11,329.8657054740834,0.744,1964.0,11.0,1964.0,2.0,6.287415056675261,0.0176039123568271,40.0,6.0,4.0,3.0,53.0,106.0,0.32578125737342706,223.86570547408343,223.86570547408343,,1.1666666666666667,198.6664569561613,151.19549110753275,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.8657054740834,965.0515299450548,990.5,0.13289983166736602,0.015228678716676507,990.351871489616,0.2854050330243083,0.16192953844649915,,,25.014936511536728,24.711078403355234,,,,0.7946658278246453,0.6047819644301311,,,0.933666666666667,0.9180000000000001,,,0.9743333333333334,0.97,,,44.42950799445199,32.63715841652081,,,49.86903439720545,0.15042749366815863,57.51287569343233,114.56532645606724,170.59718494828823,224.0427406769753,67.96988391536709,39.559797060324506,2,1,35905.70476598792,176.5176271059215,30,0.27705019109558576
1964.12,472.21907540527906,0.5833548387096776,1964.0,12.0,1964.0,3.0,6.683647742051047,0.014069696101701544,42.0,7.0,5.0,3.0,61.0,118.0,0.25177350696870776,354.2190754052791,354.2190754052791,,2.0,177.10953770263953,177.10953770263953,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,408.21907540527906,965.7249858393235,990.5,0.17752663020839524,0.040843815081055806,990.2816295547104,0.22517430134344898,0.22517430134344898,,,24.331469414043358,24.331469414043358,,,,0.708438150810558,0.708438150810558,,,0.926451612903226,0.926451612903226,,,0.9709677419354835,0.9709677419354835,,,38.019828070444795,38.019828070444795,,,76.03965614088959,0.16063564303333597,56.65994875392296,112.7872604367697,167.74936685331224,219.81525259931814,95.89891366831893,63.820698487519465,2,2,56573.504168821826,295.14774947243217,31,0.42244253411605304
1965.01,708.2523796669819,0.4450967741935484,1965.0,1.0,1964.0,4.0,9.675739168338847,0.013787778217959875,46.0,7.0,6.0,4.0,76.0,139.0,0.19949296144704903,569.2523796669819,569.2523796669819,,2.6129032258064515,220.2379984866669,220.2379984866669,210.1088349212153,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,628.2523796669819,966.7307568329971,990.5,0.28144588581265667,0.09822014662760353,990.1203339675596,0.3465739020184397,0.3465739020184397,0.314302672996944,,23.043003232543914,23.043003232543914,22.773378283136907,,,0.8809519939466673,0.8809519939466673,0.8404353396848613,,0.9374193548387099,0.9374193548387099,0.9347368421052631,,0.9764516129032259,0.9764516129032259,0.9747368421052633,,45.6083569751272,45.6083569751272,42.75327290876044,,117.42033282981723,0.16553143359467912,55.14507387660408,109.65783009901409,162.80622182346312,212.6334987283605,143.9969094780909,89.64602691132727,3,2,87360.72762538405,420.8981151808364,31,0.6523351823878738
1965.02,1060.4343554471961,0.31935714285714284,1965.0,2.0,1964.0,5.0,19.861928672537296,0.017662210632989526,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.1398501457500661,914.5057840186246,902.7932130194123,,3.6785714285714284,246.64618216199779,246.64618216199779,246.64618216199779,239.99635068082787,11.712570999212346,3.6762084158111743,0.5984525328064701,0.42746609486176446,0.34197287588941155,6.668471079843525,48.81906555866832,7.955595389949328,6.141751809147479,4.699115733032268,90.02561393698637,965.7096257771775,968.0675591196185,990.5,0.5541355212301077,0.2839267137410287,989.6619377650286,0.4343191955469536,0.4343191955469536,0.4343191955469536,0.4119536096539516,21.160059449863486,21.160059449863486,21.160059449863486,20.838287994255605,,0.9865847286479913,0.9865847286479913,0.9865847286479913,0.9599854027233116,0.9375966483237057,0.9375966483237057,0.9375966483237057,0.9364582185823027,0.9789285714285718,0.9789285714285718,0.9789285714285718,0.9784210526315791,46.93643989884505,46.93643989884505,46.93643989884505,44.808041869054065,171.2147766791076,0.16226666057371839,52.75273825060221,104.7548153167983,155.15694723222808,201.73897579349665,197.08161861424298,145.9659475718555,4,3,115056.3299283603,727.5221936900263,28,0.9511932037728199
1965.03,2318.965971720176,0.14722580645161287,1965.0,3.0,1964.0,6.0,40.84624583742893,0.020265099392692037,49.0,9.0,9.0,9.0,107.0,183.0,0.0813284430415535,2135.9659717201757,1100.0,,4.0,275.0,275.0,275.0,275.0,1035.9659717201755,51.0,9.0,15.700156371537664,50.94914615017256,909.3166691984658,100.0,18.0,24.700156371537663,59.94914615017255,1016.3166691984658,1242.7001563715378,971.8220445203857,990.5,0.9211807380237057,0.4800000000000003,989.0988192619766,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.74183996159055,16.74183996159055,16.74183996159055,16.74183996159055,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9240371132791951,0.9240371132791951,0.9240371132791951,0.9240371132791951,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.91180239891873,40.91180239891873,40.91180239891873,40.91180239891873,163.6472095956749,0.07360500138026987,44.114108998932,87.23475195931677,128.27825620101984,164.5165875520712,188.82028051991387,153.7511338580895,4,4,121753.523939182,1296.8345959127194,31,0.9091511644204152
1965.04,2560.4695357928886,0.1239666666666667,1965.0,4.0,1964.0,7.0,19.59657836390535,0.0078015808896178315,54.0,13.0,14.0,19.0,117.0,217.0,0.08509509667825198,2343.4695357928886,1100.0,,4.0,275.0,275.0,275.0,275.0,1243.4695357928888,46.0,5.0,11.0,61.0,1120.469535792888,100.0,18.0,25.0,80.0,1237.469535792888,1243.0,972.4528575001897,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.110240506695515,16.110240506695515,16.110240506695515,16.110240506695515,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9206956427517327,0.9206956427517327,0.9206956427517327,0.9206956427517327,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.21750696483453,39.21750696483453,39.21750696483453,39.21750696483453,156.8700278593381,0.061624456396222445,42.514693868779894,84.00349631683795,123.35221927344936,157.76916808854395,165.05822546478257,151.5264076287654,4,4,112946.42005872342,2035.94942663694,30,0.8715001547741005
1965.05,1791.601068496019,0.1998709677419355,1965.0,5.0,1964.0,8.0,30.25929212571744,0.017555090818622957,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.13765086138513855,1545.4075201089222,1100.0,,4.0,275.0,275.0,275.0,275.0,445.4075201089227,42.607081338309655,5.528732820581639,10.990485785611773,26.82592526329589,359.4552949011237,94.7683716608903,17.46421669154938,22.925969656579518,41.34205429555394,515.1004561914464,1235.1585580090193,970.3969801480821,990.5,0.9068518546211429,0.4800000000000003,989.113148145379,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.181233217296956,18.181233217296956,18.181233217296956,18.181233217296956,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9302364808138931,0.9302364808138931,0.9302364808138931,0.9302364808138931,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.717458009358715,44.717458009358715,44.717458009358715,44.717458009358715,178.86983203743486,0.10320827465651448,47.6633156054622,94.41044244530862,139.23090870679326,179.55091708072348,194.77671252061268,166.42670751526418,4,4,133079.15503585155,1122.9113707396996,31,0.9937212890968604
1965.06,941.2141609326851,0.36093333333333333,1965.0,6.0,1964.0,9.0,21.900220886379646,0.023384290598169037,45.0,10.0,9.0,9.0,88.0,161.0,0.1786421613028013,780.2141609326851,779.5980496900216,,3.2333333333333334,241.48924482552272,241.48924482552272,237.92255869865,245.87690280858666,0.6161112426635857,0.1722050057134246,0.03826777904742769,0.03444100114268492,0.03444100114268492,0.33675645561736367,45.17220500571342,10.038267779047427,9.034441001142685,9.034441001142685,88.33675645561738,843.8429634759251,967.614783081671,990.5,0.4545381704514147,0.21567708432236438,989.8297847452261,0.4171590877200463,0.4171590877200463,0.40534061322319204,0.4306941799455874,21.797842575835247,21.797842575835247,21.5427804713973,20.723025602399023,,0.9659569793020907,0.9659569793020907,0.9516902347945998,0.9835076112343466,0.9390104162253313,0.9390104162253313,0.9380124994703976,0.9391927072299948,0.9783333333333335,0.9783333333333335,0.9780000000000001,0.979166666666667,47.364293484728016,47.364293484728016,45.977157701096196,45.874715193591584,151.39277113113948,0.16092362419551426,53.57253034918561,106.43410773137272,157.77475959091345,205.4625744431066,197.11621203680318,104.27144870366648,4,2,109002.79521442043,496.90474414831016,30,0.8410709507285528
1965.07,522.2825702665873,0.5446129032258067,1965.0,7.0,1964.0,10.0,6.965750332632672,0.0129494857567935,50.0,10.0,9.0,9.0,108.0,186.0,0.36010710955448194,336.2825702665873,336.2825702665873,,1.8709677419354838,185.1238308669764,173.55262671807182,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.2825702665873,965.9492434792519,990.5,0.17661787122378572,0.03725651405331745,990.2861256147227,0.253037805033487,0.21787656777705447,,,24.08384433043754,24.06468717041449,,,,0.7404953234679056,0.6942105068722874,,,0.9277419354838711,0.9244444444444446,,,0.9722580645161288,0.9711111111111108,,,39.53822403671597,36.7721947095779,,,71.56561942892897,0.13628781085248165,56.344428731980905,112.13321981639614,166.71080348061622,218.29382549384195,94.37076551913442,56.75290625911214,2,1,53244.820855123144,255.9664838366974,31,0.3975867746051609
1965.08,391.95467427502155,0.6636129032258063,1965.0,8.0,1964.0,11.0,3.1000125979670456,0.007963747116382244,47.0,8.0,6.0,5.0,89.0,155.0,0.39721316360680187,236.95467427502183,236.95467427502183,,1.064516129032258,227.9207308410388,140.02612322673718,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.95467427502183,965.3559358190548,990.5,0.14090745640129876,0.01743634757607176,990.3416561960225,0.3752878968645097,0.13869853092688483,,,24.610432480103217,24.62233560749161,,,,0.9116829233641546,0.5601044929069487,,,0.9406451612903229,0.91,,,0.976774193548387,0.97,,,50.610227380085064,29.85504707169867,,,52.53635944922693,0.13368522307823344,57.14626039381136,113.79884216953862,169.36420263582562,222.20032426246283,60.714160352394806,42.19017673090009,2,1,39087.05143022483,190.8660932997189,31,0.2918686636068162
1965.09,315.6829468779666,0.7608666666666667,1965.0,9.0,1964.0,12.0,1.997143968584669,0.0063868461997193555,46.0,7.0,6.0,4.0,75.0,138.0,0.43848665902222506,177.68294687796643,177.68294687796643,,1.0,177.68294687796643,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.68294687796637,964.9805315245316,990.5,0.12049976851749682,0.00779317046413867,990.3717070610186,0.22562210412701886,,,,25.165553432359555,,,,,0.7107317875118658,,,,0.9283333333333336,,,,0.9699999999999995,,,,39.49888175422633,,,,39.49888175422633,0.12482445562779247,57.59998461688944,114.74724862572499,170.88935436145078,224.4782553726667,45.535526408047886,32.880945525382316,1,1,28439.194863042943,147.95177424217889,30,0.21943823196792395
1965.1,267.3725328661569,0.8402580645161292,1965.0,10.0,1965.0,1.0,1.7537436451176682,0.006625284878494057,41.0,6.0,4.0,3.0,56.0,110.0,0.4116562803929157,157.37253286615692,157.37253286615692,,1.0,157.37253286615692,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.37253286615692,964.7694901314647,990.5,0.11092245438618985,0.005737253286615685,990.3833402923269,0.17558449702117035,,,,25.43826566384138,,,,,0.6294901314646276,,,,0.9196774193548394,,,,0.9699999999999995,,,,35.03675056915446,,,,35.03675056915446,0.1309803691526768,57.83736680676896,115.2455984375301,171.69595844085336,225.69467792751226,38.68061848079453,31.166836767935372,1,1,26067.3424234509,140.88887595387268,31,0.1946486142730802
1965.11,286.56883677096306,0.8113333333333332,1965.0,11.0,1965.0,2.0,5.108977974059635,0.017360316167932675,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.34549569509488937,189.23550343762972,189.23550343762972,,1.0,189.23550343762972,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,235.2355034376297,964.8562514581879,990.5,0.11993958589032765,0.010191359217761249,990.3698690548919,0.2632678198763949,,,,25.25034977682731,,,,,0.7569420137505186,,,,0.929666666666667,,,,0.9733333333333334,,,,42.45466709559464,,,,42.45466709559464,0.14675729374039526,57.73865662463115,115.03851886677339,171.3611455754022,225.19054915534628,58.5751716651646,31.21847899161361,1,1,30567.36030882813,141.00311013724087,30,0.23585926164219237
1965.12,440.63090053975947,0.6140967741935485,1965.0,12.0,1965.0,3.0,5.852484805051976,0.013489381780424905,42.0,7.0,5.0,3.0,61.0,118.0,0.27092122472763214,322.63090053975947,322.63090053975947,,1.8064516129032258,186.24824138422983,169.11449735285674,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.63090053975947,965.5804068457157,990.5,0.1670360924301784,0.0345261801079519,990.2984377274621,0.2564150125545132,0.20504305154272057,,,24.46161586919168,24.432156999342165,,,,0.7449929655369195,0.676457989411427,,,0.9280645161290324,0.9236,,,0.9719354838709674,0.9699999999999998,,,40.435500571323054,36.30543609697468,,,69.7140780688833,0.15773359060094155,56.852361052530306,113.18728420900878,168.3874229691494,220.7564641089257,87.06234169899362,54.71615497449864,2,1,51867.274083249155,245.14236195571957,31,0.3873004337160182
1966.01,635.5980310879532,0.479,1966.0,1.0,1965.0,4.0,12.673462951258873,0.01913167904611874,41.0,6.0,4.0,3.0,66.0,120.0,0.191976823104729,515.5980310879532,515.5980310879532,,2.3548387096774195,221.21920113347073,221.21920113347073,206.17713576830621,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,566.5980310879532,966.433286537758,990.5,0.24699150136657877,0.08105491286357756,990.1719535857698,0.3489864959974813,0.3489864959974813,0.30189995782264345,,23.38968055201462,23.38968055201462,22.924406412147928,,,0.8848768045338828,0.8848768045338828,0.8247085430732249,,0.9387096774193546,0.9387096774193546,0.9336363636363635,,0.976774193548387,0.976774193548387,0.9736363636363635,,46.581122824466746,46.581122824466746,42.14388453963904,,108.11652725977316,0.16990257478563042,55.61808883192432,110.63246288527871,164.33956626055524,214.84713623550388,138.7328451944195,86.65060856500162,3,2,80438.69628127123,403.4188053025672,31,0.6006473736654064
1966.02,1006.6793001780146,0.33475000000000005,1966.0,2.0,1965.0,5.0,24.219555626567278,0.024168514006915314,43.0,7.0,5.0,4.0,78.0,137.0,0.13780835537409294,869.6793001780148,869.6793001780148,,3.5,249.59278134706122,249.59278134706122,249.59278134706122,241.801912273662,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.6793001780148,967.8808427529657,990.5,0.5090279971524764,0.2557619961266848,989.7352100067208,0.4430477335872083,0.4430477335872083,0.4430477335872083,0.4166395883926332,21.411319520168007,21.411319520168007,21.411319520168007,20.91758196819683,,0.9983711253882447,0.9983711253882447,0.9983711253882447,0.9672076490946478,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.939285714285714,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9785714285714288,48.22865736305545,48.22865736305545,48.22865736305545,45.52633135350967,167.44913776592117,0.1665585647978265,53.116184227715884,105.49704936554808,156.30842883379873,203.3638822032736,196.41096720823623,148.07020160245227,4,3,112525.82057869903,740.955265790124,28,0.930272987588451
1966.03,2821.159874306431,0.13116129032258061,1966.0,3.0,1965.0,6.0,135.93068809948713,0.047136131754987806,49.0,9.0,9.0,9.0,107.0,183.0,0.07855868502413271,2638.1598743064305,1099.8865592670936,,4.0,274.9716398167734,274.9716398167734,274.9716398167734,274.9716398167734,1538.2733150393367,48.813480274252996,8.622094138588931,14.689648174826976,46.70631590705596,1419.4417765446117,97.813480274253,17.62209413858893,23.689648174826978,55.70631590705596,1526.441776544612,1239.0117818547628,972.7708709490167,990.5041458495896,0.9144261012315044,0.47985252704722225,989.1098672213111,0.5348248250666482,0.5348248250666482,0.5348248250666482,0.5348248250666482,15.804171447227722,15.804171447227722,15.804171447227722,15.804171447227722,,1.0998865592670943,1.0998865592670943,1.0998865592670943,1.0998865592670943,0.9055841066321904,0.9055841066321904,0.9055841066321904,0.9055841066321904,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.1027734825529,38.1027734825529,38.1027734825529,38.1027734825529,152.4110939302116,0.07088248833852931,41.284577861741106,81.56899319173492,119.76821780110889,153.16727267692252,197.44792346716002,91.4906083358052,4,4,113393.8538840774,1096.4833372799076,31,0.8467282996122865
1966.04,4190.092973607382,0.04183333333333333,1966.0,4.0,1965.0,7.0,84.68232566051896,0.020868114296750884,70.0,14.0,18.0,25.0,168.0,295.0,0.07336940998513401,3895.092973607382,1100.0,,4.0,275.0,275.0,275.0,275.0,2795.0929736073826,29.999999999999993,4.000000000000001,6.9999999999999964,55.0,2699.0929736073826,100.0,18.0,25.0,80.0,2867.092973607382,1243.0,975.9176481790296,990.5088289088727,0.9219672131147545,0.4800000000000003,989.1068616957582,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.65427873672837,12.65427873672837,12.65427873672837,12.65427873672837,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8709280405285784,0.8709280405285784,0.8709280405285784,0.8709280405285784,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.263559149558777,29.263559149558777,29.263559149558777,29.263559149558777,117.05423659823511,0.03004704435698384,32.768094009175506,64.42845934994679,93.80121228711285,117.9939565060343,145.68730480604387,90.62639736925337,4,4,84279.05035072926,2677.015014594865,30,0.6503013144346393
1966.05,2306.1600039126356,0.1485483870967742,1966.0,5.0,1965.0,8.0,39.73086364021165,0.017434920495061984,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.12772972945118713,2015.6438748803778,1100.0,,4.0,275.0,275.0,275.0,275.0,915.6438748803782,41.774193548387096,4.677419354838711,10.709677419354838,48.77574341018738,809.7068411476105,100.0,18.0,25.0,67.7112272811551,995.4487766314815,1243.0,971.8140659705225,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.749032036363126,16.749032036363126,16.749032036363126,16.749032036363126,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243990844617362,0.9243990844617362,0.9243990844617362,0.9243990844617362,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.94591135941172,40.94591135941172,40.94591135941172,40.94591135941172,163.78364543764687,0.07324349068938812,44.152008978892304,87.30999055677866,128.38962896378263,164.661179833901,180.31125132796512,146.45196673607617,4,4,121855.03220560931,1464.3582417483044,31,0.9099091413202607
1966.06,1258.978242709844,0.2775666666666667,1966.0,6.0,1965.0,9.0,27.98619901311933,0.022220816398602145,53.0,12.0,12.0,13.0,120.0,210.0,0.17269401790495226,1048.9782427098437,969.5853541594995,,3.7666666666666666,257.10538822830193,257.10538822830193,257.10538822830193,258.6119862712092,79.39288855034422,14.285010190154749,2.0937684223695303,3.6745641823186186,4.914797862640356,54.424747892860964,67.28501019015475,14.09376842236953,15.674564182318619,17.914797862640356,174.42474789286098,1066.6386969543423,968.7118180624673,990.5,0.6826025169834083,0.351533115903764,989.4658643671127,0.47039830513150116,0.47039830513150116,0.47039830513150116,0.4762329758479883,20.283647999514177,20.283647999514177,20.283647999514177,19.85251053548369,,1.0284215529132075,1.0284215529132075,1.0284215529132075,1.0344479450848365,0.9366765171661413,0.9366765171661413,0.9366765171661413,0.9356650223906187,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.81376703475478,46.81376703475478,46.81376703475478,46.02197076635755,175.72481202513848,0.1422674195181675,51.426336582063826,102.05224515738955,150.9796391732395,195.8802329619736,194.47554045713616,138.1006398252627,4,3,126521.86465809967,690.7722713547246,30,0.9762489556952135
1966.07,648.9818670728012,0.4746129032258064,1966.0,7.0,1965.0,10.0,12.782413930153046,0.018928714660229416,58.0,11.0,11.0,11.0,136.0,227.0,0.35930028610160863,421.98186707280126,421.98186707280126,,2.161290322580645,194.519651772043,194.519651772043,204.2438938780345,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.98186707280126,966.4849707386593,990.5,0.21987461041972692,0.05811468595572672,990.2220107036245,0.2767635784403627,0.2767635784403627,0.29637821838868605,,23.460276386524864,23.460276386524864,22.513688075722012,,,0.7780786070881719,0.7780786070881719,0.816975575512138,,0.9300000000000003,0.9300000000000003,0.9339999999999999,,0.9732258064516125,0.9732258064516125,0.9739999999999999,,40.46591761584837,40.46591761584837,41.032992946967724,,87.55005990056246,0.13326649815570715,55.52704608952521,110.44572739578933,164.04787649997698,214.43085432219974,131.95374790824738,58.41295435170159,3,2,65137.244566018504,277.51743951998014,31,0.4863892216697917
1966.08,440.3445462635617,0.6111612903225807,1966.0,8.0,1965.0,11.0,3.6651542022014367,0.008288155385055422,54.0,9.0,8.0,6.0,107.0,184.0,0.41994871925489685,256.3445462635619,256.3445462635619,,1.3225806451612903,208.8178366330394,147.3327998546195,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.3445462635619,965.5812051630927,990.5,0.15066793049343377,0.021268909252712374,990.3280631602541,0.32308051472151683,0.1537444917434621,,,24.423777482439643,24.39993271001492,,,,0.8352713465321574,0.5893311994184781,,,0.9341935483870971,0.915,,,0.9761290322580647,0.97,,,45.800971730886616,31.302394048916973,,,55.898518198279184,0.1266357250733932,56.855009813414725,113.19237541452183,168.39453660945765,220.764671661528,66.59944162171642,45.70521620538996,2,1,41588.497539519725,206.8976592517356,31,0.3105473233237733
1966.09,347.92272847685797,0.7186000000000002,1966.0,9.0,1965.0,12.0,2.8460497802863474,0.008275375719281417,46.0,7.0,6.0,4.0,75.0,138.0,0.39896479403098056,209.92272847685805,209.92272847685805,,1.0,209.92272847685805,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.922728476858,965.1396136423841,990.5,0.13126103515133772,0.012691815126847038,990.3560471497218,0.3169078270289306,,,,24.899525680308628,,,,,0.8396909139074319,,,,0.9366666666666664,,,,0.9743333333333329,,,,46.801390976180336,,,,46.801390976180336,0.13398425356014668,57.41163850204359,114.3530742893309,170.25431785829787,223.52717610527665,56.65072026159576,37.029271267986715,1,1,33697.00150284984,167.5161658431452,30,0.2600077276454463
1966.1,278.44606555387844,0.8203548387096775,1966.0,10.0,1966.0,1.0,1.3590377129975617,0.0048179937169817375,41.0,6.0,4.0,3.0,56.0,110.0,0.39587342698620115,168.44606555387847,168.44606555387847,,1.0,168.44606555387847,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.44606555387844,964.814083194228,990.5,0.11468746729747593,0.006844606555387843,990.3784679261468,0.20202937699620832,,,,25.36235535492259,,,,,0.6737842622155137,,,,0.9245161290322588,,,,0.9699999999999995,,,,37.58723041900791,,,,37.58723041900791,0.1347976859565526,57.788187145812785,115.14222435934896,171.52833414960463,225.44119825863166,43.547398930074166,34.839279727250144,1,1,27964.899431741862,156.40022953190976,31,0.208817946772266
1966.11,286.66123728824937,0.8056999999999999,1966.0,11.0,1966.0,2.0,2.3832472037384114,0.007895629120307727,40.0,6.0,4.0,3.0,53.0,106.0,0.37126674960181066,180.6612372882494,180.6612372882494,,1.0,180.6612372882494,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.66123728824934,964.8503677025504,990.5,0.11846411109339598,0.008293760638220434,990.3732421282683,0.23353071835677117,,,,25.289343707360665,,,,,0.7226449491529976,,,,0.9273333333333336,,,,0.9706666666666663,,,,40.35755705671307,,,,40.35755705671307,0.14041682498358232,57.74740072236872,115.05659575105322,171.38973187976006,225.23215702352553,51.7081371624391,36.35781338714518,1,1,29057.441080833407,163.41446232359874,30,0.2242086503150726
1966.12,373.94593143210875,0.6855161290322581,1966.0,12.0,1966.0,3.0,5.342783070885145,0.014107193720532093,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.2558781000388595,279.52657659339917,279.52657659339917,,1.3548387096774193,221.29482464279218,164.1076645880742,,,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,323.6878669159798,965.2674407601934,990.5,0.1494535351381482,0.025905315318679838,990.3246411495433,0.3600746613110663,0.1915189099754688,,,24.69712572803866,24.68930275621394,,,,0.8851792985711688,0.6564306583522965,,,0.9380645161290324,0.9227272727272727,,,0.9764516129032256,0.97,,,49.272714654520755,35.5691752533874,,,61.894034905722755,0.1649573955711645,57.256160429622255,114.02820291475753,169.73217452189073,222.74796531396143,78.98911006583978,52.949283865198936,2,1,46049.16196985772,235.734146294512,31,0.3438557494762374
1967.01,554.0889448638925,0.5249354838709677,1967.0,1.0,1966.0,4.0,7.543016301190837,0.013476719780453377,34.0,5.0,4.0,3.0,45.0,91.0,0.16680069875846268,463.08894486389244,463.08894486389244,,2.129032258064516,219.11938356189057,219.11938356189057,192.58887748586258,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,506.08894486389244,966.0877740196626,990.5,0.21706478383845604,0.06545428843704951,990.2174809277243,0.34548210893120873,0.34548210893120873,0.2625903104007957,,23.784224799130715,23.784224799130715,23.284705125651058,,,0.876477534247562,0.876477534247562,0.7703555099434504,,0.9367741935483871,0.9367741935483871,0.93,,0.9751612903225807,0.9751612903225807,0.97,,46.700020248441135,46.700020248441135,39.68487883329836,,98.52067002375946,0.1775263525177842,56.14112989471473,111.71270314205742,166.0452474403541,217.32382571660298,119.58467008341448,77.89989254377481,3,2,73299.37849767707,360.46263598319877,31,0.5473370556875528
1967.02,806.2980283930195,0.4047857142857144,1967.0,2.0,1966.0,5.0,13.187898736282063,0.016945479820214274,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14162442153914206,692.1551712501623,692.1551712501623,,3.0,230.71839041672084,230.71839041672084,230.71839041672084,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,741.4408855358768,967.1251921135721,990.5,0.35117451302643504,0.14284370815975558,990.0059817788139,0.3802797236839079,0.3802797236839079,0.3802797236839079,,22.50050994155785,22.50050994155785,22.50050994155785,,,0.9228735616668832,0.9228735616668832,0.9228735616668832,,0.9378571428571432,0.9378571428571432,0.9378571428571432,,0.9771428571428574,0.9771428571428574,0.9771428571428574,,46.60319604974627,46.60319604974627,46.60319604974627,,139.8095881492389,0.17361647925741716,54.48968004139936,108.31015810997431,160.6927130593919,209.59778365419552,155.051975836746,116.11162975589451,3,3,93952.04323628853,562.7618672124413,28,0.7767199341624382
1967.03,1149.6620987123724,0.29887096774193544,1967.0,3.0,1966.0,6.0,23.761182888750522,0.01861961481782706,41.0,8.0,7.0,6.0,67.0,129.0,0.11502121489667472,1020.6620987123724,969.1841014135885,,3.935483870967742,246.6333768354904,246.6333768354904,246.6333768354904,245.09665855588395,51.47799729878417,10.773320646118147,1.9069893943645164,2.6036683645031187,2.394325455757403,33.79969343804098,51.773320646118144,9.906989394364517,9.60366836450312,8.394325455757404,100.79969343804098,1040.468079818574,968.3650333458543,990.5,0.6402994956750855,0.34214452633982506,989.5175559779855,0.4348087131247925,0.4348087131247925,0.4348087131247925,0.4295149635827793,20.71771391900595,20.71771391900595,20.71771391900595,20.649552610236427,,0.986533507341962,0.986533507341962,0.986533507341962,0.9803866342235364,0.9367772067003299,0.9367772067003299,0.9367772067003299,0.936554945093456,0.9787096774193551,0.9787096774193551,0.9787096774193551,0.9786206896551728,45.79453123676567,45.79453123676567,45.79453123676567,45.314863535406445,179.774917662774,0.15897695027799777,52.15083181052895,103.52756772638456,153.25790719274818,199.07058552823614,197.537960472464,158.24913871942346,4,3,133752.53874110384,806.7473756693485,31,0.9987495425709665
1967.04,2742.559036231546,0.11456666666666666,1967.0,4.0,1966.0,7.0,66.88497821214648,0.026118277565437758,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.0635036751134919,2571.5590362315465,1100.0,,4.0,275.0,275.0,275.0,275.0,1471.5590362315468,52.0,6.333333333333334,13.666666666666666,61.61765038586485,1337.9413858456824,100.0,18.0,25.0,74.61765038586485,1424.9413858456821,1243.0,972.8548994928092,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.708198514076097,15.708198514076097,15.708198514076097,15.708198514076097,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9144217597293961,0.9144217597293961,0.9144217597293961,0.9144217597293961,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.02170982903673,38.02170982903673,38.02170982903673,38.02170982903673,152.08683931614692,0.05963576397286314,41.33836327388742,81.64278925213735,119.79300916552877,152.98943123059,180.31125132796512,133.47500080505318,4,4,109502.52430762575,1592.3582417483044,30,0.8449268850897048
1967.05,2444.9955309759853,0.1361290322580645,1967.0,5.0,1966.0,8.0,39.402007769325856,0.015518520145919925,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12632120659655635,2139.963272911469,1100.0,,4.0,275.0,275.0,275.0,275.0,1039.9632729114703,38.54838709677419,4.354838709677419,9.419354838709678,52.337177987686694,935.3035142786222,100.0,18.0,25.0,73.20814572962217,1128.787385246364,1243.0,972.1739584435077,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.389139563377917,16.389139563377917,16.389139563377917,16.389139563377917,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9219671556873447,0.9219671556873447,0.9219671556873447,0.9219671556873447,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.96415078403923,39.96415078403923,39.96415078403923,39.96415078403923,159.8566031361569,0.0672656513339189,43.21833846597995,85.42575108713831,125.52220800934359,160.7457892900945,171.5268741426746,140.04858088482365,4,4,118933.31273330079,1727.0596563374431,31,0.8880922396453165
1967.06,1574.6504301952511,0.2252666666666667,1967.0,6.0,1966.0,9.0,27.440875314072855,0.01783296683190043,62.0,12.0,14.0,16.0,153.0,257.0,0.1671802539608362,1317.650430195251,1075.2471396759786,,4.0,268.81178491899465,268.81178491899465,268.81178491899465,268.81178491899465,242.4032905192724,25.74673770888638,4.147136622429396,7.143145036495947,15.091255440888547,190.2750157105721,87.7467377088864,16.147136622429397,21.14314503649594,31.091255440888553,343.27501571057206,1200.2841590437904,969.7278261834433,990.5,0.853542878724362,0.4509180676085845,989.1955390536672,0.5123420099625173,0.5123420099625173,0.5123420099625173,0.5123420099625173,18.955370860261336,18.955370860261336,18.955370860261336,18.955370860261336,,1.0752471396759788,1.0752471396759788,1.0752471396759788,1.0752471396759788,0.9333790178345266,0.9333790178345266,0.9333790178345266,0.9333790178345266,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.63619456420961,45.63619456420961,45.63619456420961,45.63619456420961,182.54477825683847,0.1190006192293242,49.225358304890825,97.57702720858634,144.08548847329266,186.26545595538065,193.18810993265458,172.9502054694896,4,4,131432.24034492363,922.8333969152576,30,1.0141376569824354
1967.07,782.6901479656805,0.42019354838709677,1967.0,7.0,1966.0,10.0,20.714419849240944,0.025737185520871154,58.0,11.0,11.0,11.0,136.0,227.0,0.30763789978508393,555.6901479656805,555.6901479656805,,2.5806451612903225,212.30797895420855,212.30797895420855,227.08104154668976,221.04132753037726,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,635.6901479656806,967.0130900524258,990.5,0.30213191424686064,0.10664416598584234,990.0912239197675,0.32635032286871934,0.32635032286871934,0.36829087803832683,0.34605085759390924,22.751783544472953,22.751783544472953,21.78252331727494,21.110315817594838,,0.8492319158168339,0.8492319158168339,0.908324166186759,0.884165310121509,0.9345161290322582,0.9345161290322582,0.9378571428571425,0.94,0.9754838709677418,0.9754838709677418,0.9778571428571432,0.98,43.05578225578486,43.05578225578486,44.458670122730744,42.162614004949006,111.63001089021573,0.1403150709006167,54.62387751469072,108.59101893786213,161.14522682773307,210.27561003427422,173.12275815709046,65.56499484906286,4,2,83052.72810232053,310.6863815887882,31,0.6201667271678654
1967.08,446.09556861398073,0.6075483870967742,1967.0,8.0,1966.0,11.0,5.215736953817635,0.011621347569137472,54.0,9.0,8.0,6.0,107.0,184.0,0.4163086193801592,262.09556861398096,262.09556861398096,,1.3870967741935485,202.39386557029454,154.2293995295233,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,333.0955686139809,965.6063357932451,990.5,0.15257786411534421,0.02245823398451324,990.3249639019002,0.302899042197697,0.16910644999100174,,,24.415729066457295,24.315161947511537,,,,0.8095754622811782,0.6169175981180932,,,0.9325806451612907,0.9175,,,0.9748387096774195,0.9700000000000001,,,44.243610154901155,32.74116203011034,,,56.91760836010514,0.12696471689545344,56.81916726258072,113.11812798296666,168.27676041912895,220.59241687118558,73.90337675253066,42.17281826027649,2,1,42346.70061991824,191.99853602044152,31,0.3162089353339176
1967.09,327.6393600840804,0.7461666666666666,1967.0,9.0,1966.0,12.0,3.1706502916437196,0.009788638344766027,46.0,7.0,6.0,4.0,75.0,138.0,0.42425613147108837,189.63936008408038,189.63936008408038,,1.0,189.63936008408038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.63936008408035,965.0405046023184,990.5,0.12447632412624283,0.009670750504937532,990.3658529253688,0.26002781474001807,,,,25.065320508310325,,,,,0.7585574403363217,,,,0.9303333333333335,,,,0.9719999999999996,,,,42.182961523381046,,,,42.182961523381046,0.1280340137602943,57.528770267928735,114.59823571410215,170.64934855311267,224.11894395217234,53.04044599509921,31.449250948126373,1,1,30371.732296834347,142.8790272711299,30,0.23434978624100578
1967.1,276.936784808434,0.8255483870967742,1967.0,10.0,1967.0,1.0,2.8667918717465386,0.01019378827419306,41.0,6.0,4.0,3.0,56.0,110.0,0.3986543857163825,166.9367848084339,166.9367848084339,,1.0,166.9367848084339,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.9367848084339,964.8084019529136,990.5,0.11416755212156829,0.006693678480843397,990.3791387693971,0.1992831473685408,,,,25.371453669115194,,,,,0.667747139233736,,,,0.9232258064516129,,,,0.9699999999999995,,,,37.21350858998295,,,,37.21350858998295,0.1340396827471386,57.79415136643407,115.15480091216983,171.5488231572552,225.47239515677362,43.547398930074166,32.397249663553914,1,1,27686.85039094733,146.6659042898363,31,0.20674171438879427
1967.11,379.3984636962007,0.6808999999999998,1967.0,11.0,1967.0,2.0,6.3147015070775465,0.01681236627019957,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.29061796896646847,270.7317970295341,270.7317970295341,,1.5333333333333334,188.1911069085272,154.7637939768878,,,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,322.3984636962007,965.2916779431741,990.5,0.14902494110576925,0.024243465636114993,990.3267315932579,0.26218555340249095,0.1698759437465813,,,24.77286809668156,24.644191706377942,,,,0.752764427634109,0.6190551759075513,,,0.9286666666666671,0.918125,,,0.9729999999999996,0.9700000000000002,,,41.49755879344711,33.31980686076141,,,59.26812245251985,0.15566250940529855,57.22067081627283,113.95477854460894,169.6159273894411,222.57845603036424,70.38966286699845,41.089728033841894,2,1,42673.04816581428,183.709002353605,30,0.3292673469584435
1967.12,578.2787048008762,0.511483870967742,1967.0,12.0,1967.0,3.0,9.264934680887107,0.01597336745424993,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.21784086269416733,454.85934996216633,454.85934996216633,,2.161290322580645,211.7954844958156,211.7954844958156,193.8639620173183,,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,511.5690273815212,966.1895498116412,990.5,0.22110541923692997,0.06419487342995409,990.2146997073331,0.3243580008747658,0.3243580008747658,0.266301548313434,,23.700791894817463,23.700791894817463,23.1133248388242,,,0.8471819379832622,0.8471819379832622,0.7754558480692733,,0.9348387096774194,0.9348387096774194,0.932,,0.9748387096774194,0.9748387096774194,0.97,,44.86476294386972,44.86476294386972,39.73624990876179,,96.13859845366878,0.1656349966832111,55.98684372338675,111.3940699071389,165.54216756499792,216.5934255754203,123.56471575827541,69.02783942152196,3,2,71527.11724952958,321.8465197889612,31,0.5341033247426044
1968.01,1708.3301841792131,0.2547096774193548,1968.0,1.0,1967.0,4.0,90.1524258078264,0.048929491678480076,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11144377421973113,1565.4269583727616,924.2389846857425,,3.6451612903225805,251.1866081470705,251.1866081470705,251.1866081470705,264.55269837902284,641.1879736870193,24.211623021937775,4.7481922831420045,8.158891689822209,21.119459716290546,582.9498069758267,71.27613915097002,12.103030992819424,14.513730399499629,25.474298425967966,660.7240005242138,1022.1318852290316,969.8489846923795,990.5,0.6591826669653774,0.32997425427673943,989.5108430787581,0.45169497403169884,0.45169497403169884,0.45169497403169884,0.4981794499242077,19.210163412346716,19.210163412346716,19.210163412346716,17.419057181115907,,1.0047464325882827,1.0047464325882827,1.0047464325882827,1.0582107935160914,0.9277926364616058,0.9277926364616058,0.9277926364616058,0.9220785865154891,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9795000000000001,42.396729649279166,42.396729649279166,42.396729649279166,40.525508521134164,153.33567831631112,0.11964204519325615,48.371002147987895,95.89250177769037,141.62133674945812,183.13874423469818,194.79422312775856,121.9022694447106,4,3,114081.74466733553,600.1856820484667,31,0.8518648795350622
1968.02,4804.765564819094,0.021620689655172425,1968.0,2.0,1967.0,5.0,96.73550621189221,0.021042099626153325,55.0,10.0,10.0,8.0,114.0,197.0,0.04129794094532593,4607.765564819094,1100.0,,4.0,275.0,275.0,275.0,275.0,3507.7655648190944,45.0,8.0,15.0,72.0,3367.765564819094,100.0,18.0,25.0,80.0,3481.765564819094,1243.0,977.1268506931688,990.5090327451936,0.9219672131147545,0.4800000000000003,989.1070655320791,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.445280058910244,11.445280058910244,11.445280058910244,11.445280058910244,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8494459159363781,0.8494459159363781,0.8494459159363781,0.8494459159363781,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.730489309109082,25.730489309109082,25.730489309109082,25.730489309109082,102.92195723643633,0.02172508869669582,29.269015505167225,57.414076529887176,83.24545419379359,103.86763246436963,125.95840169611013,92.91984399204006,4,4,71633.68223655967,3552.765986323985,29,0.5717886513135351
1968.03,4272.261936762212,0.03345161290322582,1968.0,3.0,1967.0,6.0,77.11840541435328,0.017439314573078016,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06206456879047616,4008.7458077299534,1100.0,,4.0,275.0,275.0,275.0,275.0,2908.745807729954,38.096774193548384,6.032258064516129,11.387096774193544,64.41935483870968,2788.810323858987,100.0,18.0,25.0,80.0,2949.261936762213,1243.0,976.1593395616999,990.5023436054973,0.9219672131147545,0.4800000000000003,989.1003763923828,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.40610205068282,12.40610205068282,12.40610205068282,12.40610205068282,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8692023493974601,0.8692023493974601,0.8692023493974601,0.8692023493974601,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.540371989259626,28.540371989259626,28.540371989259626,28.540371989259626,114.16148795703852,0.02715480359914559,32.077685353782854,63.0361360469135,91.68478758576411,115.10943526914453,125.59937060518557,92.91984399204006,4,4,84936.14704003665,3525.249434869951,31,0.6342304886502139
1968.04,4784.2924382395995,0.024300000000000006,1968.0,4.0,1967.0,7.0,79.73064540825285,0.017624023120562278,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07361609822275444,4443.2924382395995,1100.0,,4.0,275.0,275.0,275.0,275.0,3343.2924382395995,20.66666666666666,4.0,5.6666666666666625,53.666666666666664,3259.2924382395995,100.0,18.0,25.0,80.0,3461.292438239599,1243.0,977.0434921052604,990.5189940539001,0.9219672131147545,0.4800000000000003,989.1170268407855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.538599955524965,11.538599955524965,11.538599955524965,11.538599955524965,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8500349156089033,0.8500349156089033,0.8500349156089033,0.8500349156089033,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.011478645658517,26.011478645658517,26.011478645658517,26.011478645658517,104.04591458263407,0.022708774564428776,29.53697951135444,57.954515742058874,84.06709193330197,104.98787219655664,132.15500131899157,88.39719811449692,4,4,74913.05849949653,3135.206317992134,30,0.5780328587924115
1968.05,2636.345286842561,0.12016129032258063,1968.0,5.0,1967.0,8.0,47.167385595179255,0.017641578240598293,65.0,14.0,17.0,23.0,202.0,321.0,0.1247463726829874,2315.3452868425607,1100.0,,4.0,275.0,275.0,275.0,275.0,1215.3452868425602,35.0,4.0,8.0,55.62959529343902,1112.7156915491214,100.0,18.0,25.0,78.62959529343904,1314.7156915491214,1243.0,972.6286734430921,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.934424563793186,15.934424563793186,15.934424563793186,15.934424563793186,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9179652086739126,0.9179652086739126,0.9179652086739126,0.9179652086739126,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.69529163320842,38.69529163320842,38.69529163320842,38.69529163320842,154.78116653283368,0.06080597718278714,42.00121607726245,82.97298330105575,121.79841303255998,155.68225525271703,170.65734274596625,134.10922840161896,4,4,115157.18790042825,1716.0173645415769,31,0.8598953696268538
1968.06,1428.541152876411,0.24889999999999998,1968.0,6.0,1967.0,9.0,32.78465580699369,0.0223433207886339,62.0,12.0,14.0,16.0,153.0,257.0,0.18721281085276542,1171.541152876411,1006.7779554974236,,3.933333333333333,256.1975007018407,256.1975007018407,256.1975007018407,255.1987000627517,164.76319737898717,17.408332597429343,2.7929239758500777,4.857441508362783,10.257630965228772,129.44686833211622,79.40833259742934,14.792923975850078,18.857441508362783,26.257630965228778,282.44686833211625,1119.8366535790658,969.26155267012,990.5,0.745544654430793,0.3818166421875284,989.3726387033819,0.4681749545778974,0.4681749545778974,0.4681749545778974,0.46472048300791247,19.64291107868375,19.64291107868375,19.64291107868375,19.532016617220716,,1.0247900028073622,1.0247900028073622,1.0247900028073622,1.0207948002510066,0.9356665796322705,0.9356665796322705,0.9356665796322705,0.9353570496060041,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,45.043349651566935,45.043349651566935,45.043349651566935,44.56448403080672,176.72356738345377,0.12798530479136813,50.233891631162315,99.62785852633932,147.24531578214925,190.67339880659472,193.18810993265458,153.1762173350322,4,3,127240.9685160867,796.4776903317661,30,0.981797596574743
1968.07,798.6547621658715,0.40838709677419344,1968.0,7.0,1967.0,10.0,13.989500745214972,0.01733812933174354,58.0,11.0,11.0,11.0,136.0,227.0,0.2910127073944735,571.6547621658715,571.6547621658715,,2.4838709677419355,230.76378774849064,230.76378774849064,227.59618578237271,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.6547621658714,967.0942765187494,990.5,0.29842318569803644,0.10060830420120659,990.1009685101005,0.3809523394510082,0.3809523394510082,0.3704198001345055,,22.625739651900336,22.625739651900336,22.086916281563163,,,0.9230551509939631,0.9230551509939631,0.9103847431294908,,0.9390322580645163,0.9390322580645163,0.937333333333333,,0.9774193548387098,0.9774193548387098,0.9773333333333337,,46.98400807610541,46.98400807610541,45.117391909498146,,115.79901223745186,0.144194400662838,54.52527219206146,108.38483682471437,160.81348646397936,209.77971298938112,152.22128296899638,82.03775210511374,3,2,86154.46510466418,392.803167230102,31,0.6433278457636215
1968.08,525.375257634702,0.5413548387096775,1968.0,8.0,1967.0,11.0,5.430339717642038,0.010311292055407767,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.3778643058643468,329.1817092476053,329.1817092476053,,1.7741935483870968,194.26584582862264,174.2663235828527,,,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,404.92364473147626,965.9638235707588,990.5,0.176438621888581,0.03583634184952108,990.2877250362618,0.28015310658720705,0.21919730526460057,,,24.043748358915675,24.015272546067266,,,,0.7770633833144905,0.6970652943314107,,,0.931290322580645,0.9258333333333334,,,0.9725806451612903,0.9704166666666665,,,41.635650972948945,36.878197694580486,,,70.18651370423706,0.13279184379966374,56.3254625220399,112.09373868525189,166.64770678793823,218.20047175042274,92.61823160464851,55.267493110675964,2,1,52218.7661959524,249.46263598319882,31,0.3899250761346505
